The Project Gutenberg eBook, Maxims and Instructions for the Boiler Room,
by N. (Nehemiah) Hawkins


This eBook is for the use of anyone anywhere in the United States and most
other parts of the world at no cost and with almost no restrictions 
whatsoever.  You may copy it, give it away or re-use it under the terms of
the Project Gutenberg License included with this eBook or online at 
www.gutenberg.org.  If you are not located in the United States, you'll have
to check the laws of the country where you are located before using this ebook.




Title: Maxims and Instructions for the Boiler Room
       Useful to Engineers, Firemen & Mechanics; Relating to Steam Generators, Pumps, Appliances, Steam Heating, Practical Plumbing, etc.


Author: N. (Nehemiah) Hawkins



Release Date: September 24, 2016  [eBook #53139]

Language: English

Character set encoding: UTF-8


***START OF THE PROJECT GUTENBERG EBOOK MAXIMS AND INSTRUCTIONS FOR THE
BOILER ROOM***


E-text prepared by deaurider, Brian Wilcox, and the Online Distributed
Proofreading Team (http://www.pgdp.net) from paage images generously made
available by Internet Archive (https://archive.org)



Note: Project Gutenberg also has an HTML version of this file
      which includes the more than 200 original illustrations.
      See 53139-h.htm or 53139-h.zip:
      (http://www.gutenberg.org/files/53139/53139-h/53139-h.htm)
      or
      (http://www.gutenberg.org/files/53139/53139-h.zip)


      Images of the original pages are available through
      Internet Archive. See
      https://archive.org/details/maximsinstructio00hawk


Transcriber’s note:

      Text enclosed by underscores is in italics (_italics_).

      Text enclosed by equal signs is in bold face (=bold=).

      Text enclosed by plus signs is in bold face and underscored
      (+bold and underscored+).

      A detailed transcriber’s note is at the end of the book.





MAXIMS AND INSTRUCTIONS FOR THE BOILER ROOM.


[Illustration: HAWKINS’ EDUCATIONAL WORKS FOR ENGINEERS]


  _This Work is Fraternally inscribed to W. R. Hawkins, R. F. Hawkins
  and F. P. Hawkins._


[Illustration: RICHARD TREVITHICK.]


MAXIMS AND INSTRUCTIONS FOR THE BOILER ROOM.

Useful to Engineers, Firemen & Mechanics,

Relating to Steam Generators, Pumps,
Appliances, Steam Heating, Practical
Plumbing, etc.


[Illustration]


by

N. HAWKINS, M. E.,

Honorary Member National Association of Stationary Engineers, Editorial
Writer, Author of Hand Book of Calculations for Engineers and Firemen,
Etc., Etc.

Comprising Instructions and Suggestions on the Construction, Setting,
Control and Management of Various Forms of Steam Boilers; on the Theory
and Practical Operation of the Steam Pump; Steam Heating; Practical
Plumbing; also Rules for the Safety Valve, Strength of Boilers,
Capacity of Pumps, etc.







Theo. Audel & Co., Publishers,
63 Fifth Ave., Cor. 13th St.,
New York.

Copyrighted
1897—1898—1903
by
Theo, Audel & Co.




_PREFACE._


_The chief apology for the preparation and issue of these Maxims and
Instructions, for the use of Steam users, Engineers and Firemen, is the
more than kind reception of Calculations._

_But there are other reasons. There is the wholesome desire to benefit
the class, with whom, in one way and another, the author has been
associated nearly two score years._

_The plan followed in this work will be the same as that so generally
approved in Calculations; the completed volume will be a work of
reference and instruction upon those works set forth in the title page.
As a work of reference the work will be especially helpful through
combined Index and Definition Tables to be inserted at the close of the
book. By the use of these the meaning of every machine, material and
performance of the boiler room can be easily found and the “points” of
instruction made use of._

_This work being issued in parts, now in manuscript, and capable of
change or enlargement, the editor will be thankful for healthful
suggestions from his professional brethren, before it is put into
permanent book form._

[Illustration: OLIVER EVANS.

GEORGE STEPHENSON.

ROBERT FULTON.]




CONTENTS.

                                             Page
  PREFACE                                       7
  INTRODUCTION                                  9
  MATERIALS                                    12
    Coal                                       13
    Wood                                       14
    Peat                                       14
    Tan                                        15
    Straw                                      15
    Coke, Charcoal, Peat Charcoal              15
    Liquid and Gas Fuels                       15
    Air                                        16
    Table of Evaporation                       18
    Fire Irons                                 19
    Handy Tools                                21
    The Tool Box                               22
  THE FIRING OF STEAM BOILERS                  24
    Directions for Firing with Various Fuels   28
    Firing with Coke                           28
    Firing with Coal Tar                       30
    Firing with Straw                          31
    Firing with Oil                            32
    Firing on an Ocean Steamer                 32
    Firing of Sawdust and Shavings             33
    Firing a Locomotive                        36
    Firing with Tan Bark                       36
    Points Relating to Firing                  37
    Foaming in Boilers                         42
  A CHAPTER OF DON’TS                          44
  STEAM GENERATORS                             48
    Description                                49
    An Upright Steam Boiler                    50
    The Growth of the Steam Boiler             52
    Marine Boilers                             60
    The Surface Condenser                      65
    Operation of the Condenser                 66
    Water Tube Steam Boilers                   67
    Care of Water Tube Boilers                 70
    Sectional Boilers                          71
    Locomotive Boilers                         72
    Standard Horizontal Tubular Steam Boiler   79
    Parts of the Tubular Boiler                81
    The Triple Draught Tubular Boiler          83
  SPECIFICATION FOR 125 HORSE POWER BOILER     85
    Type                                       85
    Dimensions                                 85
    Quality and Thickness of Steel Plates      85
    Flanges                                    85
    Riveting                                   86
    Braces                                     86
    Manholes, Hand Holes and Thimbles          86
    Lugs                                       86
    Castings                                   86
    Testing                                    87
    Quality and Workmanship                    87
    Fittings and Mountings                     87
    Drawings                                   87
    Duty of Boiler                             87
  MARKS ON BOILER PLATES                       88
  CONSTRUCTION OF BOILERS                      89
    Quality of Steel Plates                    90
    Nickel Steel Boiler Plates                 91
    Riveting                                   91
    Bracing of Steam Boilers                   96
    Rule for Finding Pressure or Strain
      on Bolts                                 99
    Gusset Stays                              100
    Riveted or Screw Stays                    101
    Inspector’s Rules Relating to Braces in
      Steam Boilers                           102
    Rules and Tables                          105
    Boiler Tubes                              110
    Portions of the Marine Boiler which
     become Thin by Wear                      112
  EXAMPLES OF CONSTRUCTION AND DRAWING        113
    Rule for Safe Internal Pressure           117
  DEFINITION OF TERMS                         121
    Tensile strength                          121
    Contraction of area                       121
    Elongation                                121
    Shearing strength                         121
    Elastic limit                             121
    Tough                                     121
    Ductile                                   121
    Elasticity                                122
    Fatigued                                  122
    Malleable                                 122
    Weldable                                  122
    Cold-short                                122
    Hot-short                                 122
    Homogeneous                               122
  BOILER REPAIRS                              123
    Repairing Cracks                          123
    Defects and Necessary Repairs             124
    Questions
      by the Proprietor to the Engineer in
      Charge, Relating to Condition of the
      Boiler                                  127
    Questions
      asked of a Candidate For a Marine
      License Relating to Defects in Boiler   127
  THE INSPECTION OF STEAM BOILERS             129
    How to prepare for Steam Boiler
      Inspection                              130
    Issuing Certificates                      131
    The Hydraulic Test                        131
  ENGINEERS’ EXAMINATIONS                     133
  MECHANICAL STOKERS                          134
  CHEMICAL TERMS AND EXPLANATIONS
    RELATING TO FEED WATERS                   136
    Chemistry                                 136
    Element                                   136
    Re-agent                                  136
    Oxide                                     136
    Carbonate                                 136
    Acid                                      137
    Alkalies                                  137
    Chloride                                  137
    Sulphates                                 137
    Silica                                    137
    Magnesia                                  138
    Carbonate of Magnesia                     138
    Lime                                      138
    Soda                                      138
    Sodium                                    138
    Salt                                      139
  ANALYSIS OF FEED WATER                      140
    Directions                                140
    FROM ARGOS, IND.                          140
    FROM SIOUX FALLS, S. D.                   140
    FROM LITCHFIELD, ILL.                     141
    FROM CHELSEA, MASS.                       141
    FROM MEMPHIS, TENN.                       141
    FROM PEKIN, ILL.                          141
    FROM TIFFIN, OHIO                         141
  CORROSION AND INCRUSTATION OF STEAM BOILERS 142
    Preliminary Precipitation of Water        144
    A precipitator for Sea Water              145
    Scale Deposited in Marine Boilers         146
    A locomotive-Boiler Compound              149
    “Points” Relating to the Scaling of
      Steam Boilers                           149
  ENGINEERS’ TESTS FOR IMPURITIES IN
    FEED WATER                                153
    Use of Petroleum Oil in Boilers           155
    Kerosene Oil in Boilers                   156
    Mechanical Boiler Cleaners                159
    Scumming Apparatus                        161
    Use of Zinc in Marine Boilers             162
  BOILER FIXTURES AND BELONGINGS              164
    Boiler Fronts                             165
    Furnace Doors                             168
    Fusible Plugs                             171
    Grate Bars                                173
    Water Gauge Cocks                         176
    Glass Gauges                              177
    The Mud Drum                              179
    Baffle Plates                             180
    Dead Plate                                180
    Steam Whistles                            180
    The Steam Gauge                           181
    Steam Separator                           183
    Sentinel Valve                            184
    Damper Regulators                         185
    Fuel Economizer and Feed Water Purifier   185
    Safety Valves                             187
    U. S. Rules Relating to Safety Valves     189
    Feed Water Heaters                        196
    Capacity of Cisterns                      202
    Water Meters                              203
    “Points” Relating to Water Meters         204
    The Steam Boiler Injector                 206
    “Points” Relating to the Injector         209
  LAWS OF HEAT                                212
  THE STEAM PUMP                              215
    Classification of Pumps                   217
    Points Relating to Pumps                  219
    Calculations Relating to Pumps            222
  IMPORTANT PRINCIPLES RELATING TO WATER      224
  STORING AND HANDLING OF COAL                225
  CHEMISTRY OF THE FURNACE                    226
      Oxygen                                  229
      Carbon                                  229
      Hydrogen                                230
      Nitrogen                                230
      Sulphur                                 230
      Carbonic Acid Gas                       230
      Carbonic Oxide                          231
      Table                                   231
  HEATPROOF AND ORNAMENTAL PAINTS             232
  PRESSURE RECORDING GAUGE                    233
  HORSE POWER AS APPLIED TO BOILERS           234
    Rule For Estimating Horse Power of
      Horizontal Tubular Steam Boilers        235
  BOILER SETTING                              236
    Setting of Water Tube Boilers             239
    Points Relating to Boiler Setting         239
  KINDLING A FURNACE FIRE                     241
    Sawdust Furnace                           242
  PIPES AND PIPING                            244
    Joints of Pipes and Fittings              248
  STEAM AND HOT WATER HEATING                 251
    Points Relating to Steam Heating          254
    Ventilation                               265
    Heating by Exhaust Steam                  267
    Care of Steam Fittings                    268
    Tools used in Steam Fitting               269
    Cocks                                     270
    Valves                                    271
    Steam Fittings                            274
    Steam Pipe and Boiler Coverings           275
    Linear Expansion of Steam Pipes           276
    The Steam Loop                            278
  BOILER MAKERS’ TOOLS AND MACHINERY          281
  STEAM                                       282
  WATER HAMMER                                283
  HAZARDS OF THE BOILER ROOM                  285
    Fuel Oil                                  289
  WATER CIRCULATION                           294
  CHIMNEYS AND DRAUGHT                        296
  PLUMBING                                    298
    Piping and Drainage                       299
    Lead Pipe Joints                          300
    Repairing Pipes with Putty Joints         303
    Bending Lead Pipe                         304
    Plumber’s Solder                          305
    Plumber’s Tools                           306
  USEFUL TABLES OF WEIGHTS OF IRON AND
    COMPARISONS OF GAUGES                     309
  NOISELESS WATER HEATER                      312
  ACCIDENTS AND EMERGENCIES                   313
    Burns and Scalds                          313
    Glue Burn Mixture                         315
    Insensibility from Smoke                  315
    Heat-stroke or Sun-stroke                 316
    Cuts and Wounds                           316
    Bleeding                                  317
    Frost Bite                                318
    Broken Bones                              318
    Poultices                                 319
    How to Carry an Injured Person            319
  PERSONAL                                    320
  INDEX                                       321
  ADVERTISMENTS                               333




INTRODUCTION.


Each successive generation of engineers has added certain _unwritten
experiences_ to the general stock of knowledge relating to steam
production, which have been communicated to their successors, and by
them added to, in their turn; it is within the province of this book to
put in form for reference, these unwritten laws of conduct, which have
passed into MAXIMS among engineers and firemen—a maxim being
an undisputed truth, expressed in the shortest terms.

  SOLILOQUY OF AN ENGINEER. “Standing in the boiler room and looking
  around me, there are many things I ought to know a good deal
  about. Coal! What is its quality? How much is used in ten hours or
  twenty-four hours? Is the grate under the boiler the best for an
  economical consumption of fuel? Can I, by a change in method of
  firing, save any coal? The safety-valve. Do I know at what pressure
  it will blow off? Can I calculate the safety-valve so as to be
  certain the weight is placed right? Do I know how to calculate the
  area of the grate, the heating surface of the tubes and shell? Do
  I know the construction of the steam-gauge and vacuum-gauge? Am I
  certain the steam-gauge is indicating correctly, neither over nor
  under the pressure of the steam? What do I know about the setting
  of boilers? About the size and quality of fire bricks? About the
  combination of carbon and hydrogen of the fuel with the oxygen of the
  atmosphere? About oxygen, hydrogen and nitrogen? About the laws of
  combustion? About radiation and heat surfaces?

  “Do I know what are good non-conductors for covering of pipes, and
  why they are good? Do I know how many gallons of water are in the
  boiler?

  “What do I know about water and steam? How many gallons of water are
  evaporated in twenty-four hours? What do I know about iron and steel,
  boiler evaporation, horse power of engines, boiler appendages and
  fittings.

  “Can I calculate the area and capacity of the engine cylinder? Can I
  take an indicator diagram and read it? Can I set the eccentric? Can
  I set valves? Do I understand the construction of the thermometer,
  and know something about the pressure of the atmosphere, temperature
  and the best means for ventilation? Can I use a pyrometer and a
  salinometer?

  “Without going outside of my boiler and engine room I find these
  things are all about me—air, water, steam, heat, gases, motion,
  speed, strokes and revolutions, areas and capacities—how much do I
  know about these?

  “How much can be learned from one lump of coal? What was it, where
  did it come from? When it is burned, what gases will it give off?

  “And so with water. What is the composition of water? What are
  the effects of heat upon it? How does it circulate? What is the
  temperature of boiling water? What are the temperatures under
  different pressures? What is latent heat? What is expansive force?”

These are the questioning thoughts which fill, while on duty, more
or less vividly, the minds of both engineers and firemen, and it is
the purpose of this volume to answer the enquiries, as far as may
be without attempting too much; for the perfect knowledge of the
operations carried on within the boiler-room involves an acquaintance
with many branches of science. In matters relating to steam
engineering, it must be remembered that “art is long and time is short.”

The utility of such a book as this is intended to be, no one will
question, and he who would not be a “hewer of wood and a drawer of
water” to the more intelligent and well-informed mechanic, must possess
to a considerable extent the principles and rules embraced in this
book; and more especially, if he would be master of his profession and
reputed as one whose skill and decisions can be implicitly relied upon.

The author in the preparation of the work has had two objects
constantly in view; first to cause the student to become familiarly
acquainted with the leading principles of his profession as they
are mentioned, and secondly, to furnish him with as much advice and
information as possible within the reasonable limits of the work.

While it is a fact that some of the matter contained in this work is
very simple, and all of it intended to be very plain, it yet remains
true that the most expert living engineer was at one time ignorant of
the least of the facts and principles here given, and at no time in
his active career can he ever get beyond the necessity of knowing the
primary steps by which he first achieved his success.

The following taken from the editorial columns of the leading
mechanical journal of the country contains the same suggestive ideas
already indicated in the “soliloquy of an engineer:”

  “There is amongst engineers in this country a quiet educational
  movement going on in matters relating to facts and principles
  underlying their work that is likely to have an important influence
  on industrial affairs. This educational movement is noticeable in
  all classes of workmen, but amongst none more than among the men in
  charge of the power plants of the country. It is fortunate that this
  is so, for progress once begun in such matters is never likely to
  stop.

  “Engineers comprise various grades from the chief engineer of some
  large establishment, who is usually an accomplished mechanic,
  carrying along grave responsibilities, to the mere stopper and
  starter, who is engineer by courtesy only, and whose place is likely
  to be soon filled by quite another man, so far as qualifications are
  concerned. Men ignorant of everything except the mere mechanical
  details of their work will soon have no place.

  “Scarcely a week passes that several questions are not asked by
  engineers, either of which could be made the subject of a lengthy
  article. This is of interest in that it shows that engineers, are not
  at the present time behind in the way of seeking information. Out of
  about a thousand questions that went into print, considerable more
  than half were asked by stationary engineers. These questions embrace
  many things in the way of steam engineering, steam engine management,
  construction, etc.”

The old meaning of the word lever was “a lifter” and this book is
intended to be to its attentive student, a real lever to advance him
in his life work; it is also to be used like a ladder, which is to be
ascended step by step, the lower rounds of which, are as important as
the highest.

It is moreover, the earnest wish of the editor that when some,
perchance may have “climbed up” by the means of this, his work, they
may in their turn serve as lifters to advance others, and by that means
the benefits of the work widely extended.




MATERIALS.


  _The things with which the engineer has to deal in that place where
  steam is to be produced as an industrial agent, are_

  _1. The Steam Generator._

  _2. Air._

  _3. Fuel._

  _4. Water._

  _5. Steam Appliances._

  _Starting with these points which form a part of every steam plant,
  however limited, however vast, the subject can easily be enlarged
  until it embraces a thousand varied divisions extending through all
  time and into every portion of the civilized world._

  _It is within the scope of this work to so present the subjects
  specified, that the student may classify and arrange the matter into
  truly scientific order._




MATERIALS.


In entering the steam department, where he is to be employed, the eye
of the beginner is greeted with the sight of coal, water, oil, etc.,
and he is told of invisible materials, such as air, steam and gases; it
is the proper manipulation of these seen and unseen material products
as well as the machines, that is to become his life task. In aiding
to the proper accomplishment of the yet untried problems nothing can
be more useful than to know something of the nature and history of
the different forms of matter entering into the business of steam
production. Let us begin with


COAL.

The source of all the power in the steam engine is stored up in coal in
the form of heat.

And this heat becomes effective by burning it, that is, by its
combustion.

Coal consists of carbon, hydrogen, nitrogen, sulphur, oxygen and ash.
These elements exist in all coals but in varying quantities.

These are the common proportions of the best sorts:

  =========+============+============+===========+========+========
           |            |            |    WOOD   |        |  PEAT
           | ANTHRACITE | BITUMINOUS | (AVERAGE) |  PEAT  |  1/4
           |            |            |    DRY.   |        | WATER
  ---------+------------+------------+-----------+--------+--------
  Carbon   |  90-1/2    |    81      |    50     | 59     |  44
  Hydrogen |   2-1/2    |     5-1/4  |     6     |  6     |   4-1/2
  Nitrogen |   0-1/4    |     1      |     1     |  1-1/4 |   1
  Sulphur  |  00        |     1-1/2  |     0     |   ?    | (25)
  Oxygen   |   2-1/2    |     6-1/2  |    41     | 30     |  22-1/2
  Ash      |   4-1/4    |     4-3/4  |     2     |  3-3/4 |   3
           |   -----    |    ------  |  ------   | ------ |--------
           |    100     |      100   |   100     |  100   |  100

In burning coal or other fuel atmospheric air must be introduced before
it will burn; the air furnishes the oxygen, without which combustion
cannot take place.

It is found that in burning one lb. of coal one hundred and fifty cubic
feet of air must be used and in every day practice it is necessary to
supply twice as much; this is supplied to the coal partly through the
grate bars, partly through the perforated doors, and the different
devices for applying it already heated to the furnace.


WOOD.

Wood as a combustible, is divisible into two classes: 1st, the hard,
compact and comparatively heavy, such as oak, ash, beech, elm. 2d,
the light colored soft, and comparatively light woods as pine, birch,
poplar.

Wood when cut down contains nearly half moisture and when kept in a dry
place, for several years even, retains from 15 to 20 per cent. of it.

The steam producing power of wood by tests has been found to be but
little over half that of coal _and the more water in it the less its
heating power_. In order to obtain the most heating power from wood it
is the practice in some works in Europe where fuel is costly, to dry
the wood fuel thoroughly, even using stoves for the purpose, before
using it. This “hint” may serve a good purpose on occasion.

The composition of wood reduced to its elementary condition will be
found in the table with coal.


PEAT.

Peat is the organic matter or vegetable soil of bogs, swamps and
marshes—decayed mosses, coarse grasses, etc. The peat next the
surface, less advanced in decomposition, is light, spongy and fibrous,
of a yellow or light reddish-brown color; lower down it is more
compact, of a darker-brown color, and in the lowest strata it is of a
blackish brown, or almost a black color, of a pitchy or unctuous feel.

Peat in its natural condition generally contains from 75 to 80 per
cent. of water. It sometimes amounts to 85 or 90 per cent. in which
case the peat is of the consistency of mire.

When wet peat is milled or ground so that the fibre is broken, crushed
or cut, the contraction in drying is much increased by this treatment;
and the peat becomes denser, and is better consolidated than when
it is dried as it is cut from the bog; peat so prepared is known as
_condensed_ peat, and the degree of condensation varies according to
the natural heaviness of the peat. So effectively is peat consolidated
and condensed by the simple process of breaking the fibres whilst wet,
that no merely mechanical force of compression is equal to it.

In the table the elements of peat are presented in two conditions. One
perfectly dried into a powder before analyzing and the other with 25
per cent. of moisture.

The value of peat as a fuel of the future is an interesting problem in
view of the numerous inroads made upon our great natural coal fields.


TAN.

Tan, or oak bark, after having been used in the process of tanning is
burned as fuel. The spent tan consists of the fibrous portion of the
bark. Five parts of oak bark produce four parts of dry tan.


STRAW.

Two compositions of straw (as a fuel) is as follows:

  Water,               14 per cent.
  Combustible matter,  79    „
  Ash,                  7    „


COKE, CHARCOAL, PEAT CHARCOAL.

These are similar substances produced by like processes from coal,
wood, and peat and they vary in their steam-producing power according
to the power of the fuels from which they are produced. The method by
which they are made is termed carbonization, which means that all the
gases are removed by heat in closed vessels or heaps, leaving only the
carbon and the more solid parts like ashes.


LIQUID AND GAS FUELS.

Under this head come petroleum and coal gas, which are obtained in
great variety and varying value from coal and coal oil. The heating
power of these fuels stands in the front rank, as will be seen by the
table annexed.

There are kinds of fuel other than coal, such as wood, coke, sawdust,
tan bark, peat and petroleum oil and the refuse from oil. These are all
burned with atmospheric air of which the oxygen _combines_ with the
combustible part of the fuel while the nitrogen passes off into the
chimney as waste.

The combustible parts of coal are carbon, hydrogen and sulphur and
the unburnable parts are nitrogen, water and the incombustible solid
matters such as ashes and cinder. In the operation of firing under a
boiler the three first elements are totally consumed and form heat; the
nitrogen, and water in the form of steam, escapes to the flue, and the
ashes and cinders fall under the grates.

The anthracite coal retain their shape while burning, though if too
rapidly heated they fall to pieces. The flame is generally short, of a
blue color. The coal is ignited with difficulty; it yields an intense
local or concentrated heat; and the combustion generally becomes
extinct while yet a considerable quantity of the fuel remains on the
grate.

The dry or free burning bituminous coals are rather lighter than
the anthracites, and they soon and easily arrive at the burning
temperature. They swell considerably in coking, and thus is facilitated
the access of air and the rapid and complete combustion of their fixed
carbon.

The method of firing with different sorts of fuel will be treated
elsewhere.


AIR.

The engineer’s success in the management of the furnace depends quite
as much upon his handling the air in the right mixtures and proportions
as it does in his using the fuel—for

1. Although invisible to the eye air is as much _a material substance_
as coal or stone. If there were an opening into the interior of the
earth which would permit the air to descend its density would increase
in the same manner at it diminishes in the opposite direction. At the
depth of about 34 miles it would be as dense as water, and at the depth
of 48 miles it would be as dense as quicksilver, and at the depth of
about 50 miles as dense as gold.

2. Air is not only a substance, but _an impenetrable body_; as for
example: if we make a hollow cylinder, smooth and closed at the bottom,
and put a stopper or solid piston to it, no force will enable us to
bring it into contact with the bottom of the cylinder, unless we permit
the air within it to escape.

3. Air is _a fluid_ which is proved by the great movability of its
parts, flowing in all directions in great hurricanes and in gentle
breezes; and also by the fact that a pressure or blow is propagated
through all parts and affects all parts alike.

4. It is also an _elastic fluid_, thus when an inflated bladder is
compressed it immediately restores itself to its former situation;
indeed, since air when compressed restores itself or tends to restore
itself, with the same force as that with which it is compressed, it is
a perfectly elastic body.

5. The weight of a column of air one square foot at the bottom is found
to be 2156 lbs. or very nearly 15 lbs. to the square inch, hence it is
common to state the pressure of the atmosphere as equal to 15 lbs. to
the square inch.

_It follows from these five points that the engineer must consider air
as a positive, although unseen, factor with which his work is to be
accomplished._

What air is composed of is a very important item of knowledge. It
is made of a _mixture_ of two invisible gases whose minute and
inconceivably small atoms are mingled together like a parcel of marbles
and bullets—that is while together they do not lose any of their
distinctive qualities. The two gases are called nitrogen and oxygen,
and of 100 parts or volumes of air 79 parts are of nitrogen and 21
parts of oxygen; but _by weight_ (for the oxygen is the heaviest) 77 of
nitrogen and 23 of oxygen.

The oxygen is the part that furnishes the heat by uniting with the
coal—indeed without it the process of combustion would be impossible:
of the two gases the oxygen is burned in the furnace, more or less
imperfectly, and the nitrogen is wasted.


TABLE OF EVAPORATION.

In order to arrive at the money value of the various fuels heretofore
described a method of composition has been arrived at which gives
very accurately their comparative worth. The rule is too advanced for
this elementary work, but the following results are plainly to be
understood, and will be found to be of value.

  Lbs. of Fuel.                         Temperature of Water 212°
    Coal,                                 14.62 lbs of Water.
    Coke,                                 14.02      „
    Wood,                                  8.07      „
    Wood; 25% of water,                    6.05      „
    Wood Charcoal,                        13.13      „
    Peat, perfectly dry,                  10.30      „
    Peat, with 25% moisture,               7.41      „
    Peat, Charcoal (dry),                 12.76      „
    Tan, dry,                              6.31      „
    Tan, 30% moisture,                     4.44      „
    Petroleum,                            20.33      „
    Coal gas 1 lb. or (31-1/3 cub. feet)  47.51      „

The way to read this table is as follows: “one lb. coal has an average
evaporative capacity of 14.62 lbs. of water,” or

One lb. of peat with one-quarter moisture will evaporate, if _all_ the
heat is utilized 7.41 lbs. of water.

In practice but little over half of these results are attained, but for
a matter of comparison of the value of one kind of fuel with another
the figures are of great value; a boiler burning wood or tan needs to
be much larger than one burning petroleum oil.


FIRE IRONS.

The making or production of steam requires the handling of the fuel,
more or less, until its destruction is complete, leaving nothing behind
in the boiler room, except ashes and clinkers. The principal tools used
by the attendant, to do the task most efficiently are: 1. The scoop
shovel. 2. The poker. 3. The slice bar. 4. The barrow.

[Illustration: Fig. 1.]

Fig. 1. represents the regular scoop shovel commonly called “a coal
shovel,” but among railroad men and others, known as a locomotive or
charging scoop. The cut also represents a regular shovel. Both these
are necessary for the ordinary business of the boiler room.

[Illustration: Fig. 2.]

In cut 2 are represented a furnace poker, A, and two forms of the slice
bar. They are all made by blacksmiths from round iron, some 7 or 8
feet long and only vary in the form of the end. The regular slice bar
is shown in C, Fig. 2; and “the dart” a special form used largely on
locomotives is shown in B.

The dexterous use of these important implements can merely be indicated
in print, as it is part of the trade which is imparted by oral
instruction. One “point” in making the slice bar may be mentioned to
advantage—the lower side should be perfectly flat _so that it may
slide_ on the surface of the grate bars as it is forced beneath the
fire—and the upper portion of the edge should be in the shape of a half
wedge, so as to crowd upwards the ashes and clinkers while the lower
portion slides along.

There is sometimes used in connection with these tools an appliance
called a LAZY BAR. This is very useful for the fireman when cleaning a
bituminous or other coal fire: it saves both time and fuel as well as
steam. It is a hook shaped iron, ingeniously attached above the furnace
door, so that it supports the principal part of the weight of the heavy
slice bar or poker when being used in cleaning out the fires.

[Illustration: Fig. 3.]

Equally necessary to the work of the boiler-room is the barrow shown in
cut. There are many styles of the vehicle denominated respectively—the
railroad barrow, the ore and stone barrow, the dirt barrow, etc.; but
the one represented in fig. 3 is the regular coal barrow.

In conveying coal to “batteries” of boilers, in gas houses and other
suitable situations the portable car and iron track are nearly always
used instead of the barrow. In feeding furnaces with saw dust and
shavings large iron screw conveyors are frequently employed, as well
as blowers—In the handling of the immense quantities of fuel required,
the real ingenuity of the engineer in charge has ample opportunity for
exercise.

There are also used in nearly all boiler rooms HOES made of heavy plate
iron, with handles similar to those shown in the cuts representing the
slice bar and poker. A set of two to four hoes of various sizes is a
very convenient addition to the list of fire tools; a light garden hoe
for handling ashes is not to be omitted as a labor saving tool.


HANDY TOOLS.

Besides the foregoing devices for conducting the preliminary process
of the steam generation, the attendant should have close at hand a
servicable HAND HAMMER, a SLEDGE for breaking coal and similar work,
and A SCREW WRENCH and also a light LADDER for use about the boiler and
shafting.

In addition to these there are various other things almost essential
for the proper doing of the work of the boiler room,—FIRE AND WATER
PAILS, LANTERNS, RUBBER HOSE, etc., which every wise steam user will
provide of the best quality and which the engineer will as carefully
keep in their appointed places ready for instant service.

[Illustration: Fig. 4.]

To these familiar tools can be added FILES, LACE CUTTERS, BOILER-FLUE
BRUSHES, STOCK and DIES, PIPE-TONGS, SCREW JACKS, VISES, etc., all of
which when used with skill and upon right occasion pay a large return
on their cost.


THE TOOL BOX.

The complex operations of the boiler room, its emergencies and varying
conditions demand the use of many implements which might at first
thought be out of place. The following illustrations exhibit some of
these conveniences.

[Illustration: Fig. 5.]

Fig. 5, letter A, show the common form of COMPASSES which are
made from 3 to 8 inches long. Letter B, illustrates the common steel
compass dividers, which are made from 5 to 24 inches in length.

[Illustration: Fig. 6.]

In this illustration, A exhibits double, inside and outside
CALIPERS; B, adjustable outside Calipers; C, inside; and D
outside, plain calipers.

[Illustration: Various Tools.]




THE FIRING OF STEAM BOILERS.


The care and management of a steam boiler comprises three things:

1. The preparation, which includes the partial filling with water and
the kindling of the fire.

2. The running, embracing the feeding, firing and extinction or banking
of the fire.

3. The cleaning out after it has been worked for some time.

To do this to the best advantage, alike to owner and employee, can be
learned only by practice under the tuition of an experienced person.
The “trick” or unwritten science of the duties of the skillful fireman
must be communicated to the beginner, by already experienced engineers
or firemen or from experts who have made the matter a special study.
_Let it be understood that the art of firing cannot be self taught._

The importance of this knowledge is illustrated by a remarkable
difference shown in competitive tests in Germany between trained and
untrained firemen in the matter of securing a high evaporation per
pound of coal. The trained men succeeded in evaporating 11 lbs. of
water, as against 6.89 lbs. which was the best that the untrained men
could obtain.

It is certain that a poor fireman is a dear man at any price, and that
a competent one may be cheap at twice the wages now paid. Suppose,
for instance, a man who burns three tons a day is paid $2.00 for such
service, and that in so doing he is wasting as little as 10 per cent.
If the coal cost $4.50 per ton the loss will be $1.35 per day, or what
is equivalent to paying a man $3.35 per day who can save this amount.

The late Chief Engineer of Philadelphia Water Works effected an annual
saving to the city of something like $50,000; and recently the weekly
consumption of a well established woolen mill was reduced from 71 to 49
tons, a clear saving of 22 tons by careful attention to this point.

It is apparent that any rules or directions which might be given for
one system would not apply equally to other forms of boilers and this
may be the principal reason that the art is one so largely of personal
instruction. Some rules and hints will, however, be given to the
beginner, which may prove of advantage in fitting the fireman for an
advanced position; or to assure him permanence in his present one.

_No two boilers alike._ It is said that no two boilers, even though
they seemed to be exactly alike—absolute duplicates—ever did the same,
or equal service. Every steam boiler, like every steam engine, has an
individuality of its own, with which the person in charge has to become
acquainted, in order to obtain the best results from it.

The unlikeness in the required care of steam engines which seem to
be exactly the same, is still more marked in the different skill
and experience demanded in handling locomotive, marine, stationary,
portable boilers and other forms of steam generators.

BEFORE LIGHTING THE FIRE under the boiler in the morning, the engineer
or fireman should make a rapid yet diligent examination of various
things, viz.: 1. He should make sure that the boiler has the right
quantity of water in it—that it has not run out during the night or
been tampered with by some outside party; very many boilers have been
ruined by neglecting this first simple precaution. 2. He should see
that the safety-valve is in working order; this is done by lifting by
rod or hand the valve which holds the weight upon the safety valve rod.
3. He should open the upper gauge-cock to let out the air from the
boiler while the steam is forming. 4. He should examine the condition
of the grate-bars and see that no clinkers and but few ashes are left
from last night’s firing. 5. And finally, after seeing that everything
is in good shape, proceed to build the fire as follows:

ON LIGHTING THE FIRE. When quite certain that everything is in good
condition, put a good armful of shavings or fine wood upon the grate,
then upon this some larger pieces of wood to form a bed of coals, and
then a little of the fuel that is to be used while running. Sometimes
it is better to light before putting on the regular fuel, but in any
case give it plenty of air. Close the fire doors, and open the ash pit,
giving the chimney full draught.

When the fire is well ignited, throw in some of the regular fuel, and
when this is burning add more, a little at a time, and continue until
the fire is in its normal condition, taking care, however, not to let
it burn too freely for fear of injury to the sheets by a too rapid
heating.

It is usually more convenient to light the fire through the fire door,
but where this cannot be done, a torch may be used beneath the grates,
or even a light fire of shavings may be kindled in the ash pit.

At the time of lighting, all the draughts should be wide open.

As soon as the steam is _seen_ to issue from the open upper gauge-cock
it is proof that the air is out. It should now be closed and the steam
gauge will soon indicate a rise in temperature.

When the steam begins to rise it should next be observed that: 1. All
the cocks and valves are in working order—that they move easily. 2.
That all the joints and packings are tight.

In the following two cuts are exhibited in an impressive way the
difference between proper and improper firing.

[Illustration: Fig. 1.]

Fig. 1 represents the proper mode of keeping an even depth of coal on
the grate bars; the result of which will be, a uniform generation of
gas throughout the charge, and a uniform temperature in the flues.

[Illustration: Fig. 2.]

Fig. 2 represents a very frequent method of feeding furnaces; charging
the front half as high, and as near the door, as possible, leaving the
bridge end comparatively bare. The result necessarily is that more
air obtains access through the uncovered bars than is required, which
causes imperfect combustion and consequent waste.

The duties of the fireman in the routine of the day may thus be summed
up:

1st.—_Begin to charge the furnace at the bridge end and keep firing to
within a few inches of the dead plate._

2d.—_Never allow the fire to be so low before a fresh charge is thrown
in, that there shall not be at least three to five inches deep of
clean, incandescent fuel on the bars, and equally spread over the
whole._

3d.—_Keep the bars constantly and equally covered_, particularly at the
sides and the bridge end, where the fuel burns away most rapidly.

4th.—If the fuel burns unequally or into holes, _it must be leveled,
and the vacant spaces must be filled_.

5th.—The large coals must be broken into pieces not bigger than a man’s
fist.

6th.—When the ash pit is shallow, it must be the more frequently
cleared out. A body of hot cinders, beneath them, overheats and burns
the bars.

7th.—The fire must not be hurried too much, but should be left to
increase in intensity gradually. When fired properly the fuel is
consumed in the best possible way, no more being burned than is needed
for producing a sufficient quantity of steam and keeping the steam
pressure even.


DIRECTIONS FOR FIRING WITH VARIOUS FUELS.

FIRING BOILERS NEWLY SET, ETC.—Boilers newly set should be heated up
very slowly indeed, and the fires should not be lighted under the
boilers for at least two weeks after setting, if it is possible to wait
this length of time. This two weeks enables all parts of the mason work
to set gradually and harden naturally; the walls will be much more
likely to remain perfect than when fires are lighted while the mortar
is yet green.

When fire is started under a new boiler the first time, it should
be a very small one, and no attempt should be made to do more than
moderately warm all parts of the brick work. A slow fire should be kept
up for twenty-four hours, and on the second day it may be slightly
increased. Three full days should elapse before the boiler is allowed
to make any steam at all.

When the pressure rises, it should not be allowed to go above four or
five pounds, and the safety valve weight should be taken off to prevent
any possibility of an increase. Steam should be allowed to go through
all the pipes attached for steam, and blow through the engine before
any attempt is made to get pressure on them. The object of all these
precautions and this care is to prevent injury by sudden expansion,
which may cause great damage.


FIRING WITH COKE.

Coke, in order to be completely consumed, needs a greater volume of
air per pound of fuel than coal. Theoretically it needs from 9 to 10
lbs. of air to burn a pound of coal, and 12 to 13 lbs. of air to burn a
pound of coke.

Coke, therefore, requires a more energetic draft, which is increased by
the fact that it can only burn economically in a thick bed. It is also
necessary to take into account the size of the pieces.

The ratio between the heating and grate surface should be less with
coke than with coal; that is to say, the grate should be larger.

The difference amounts to about 33 per cent. In fact, about 9-3/4 lbs.
of coke should be burned per hour on each square foot of grate area,
while at least 14-1/2 lbs. of coal can be burned upon the same space.

The high initial temperature which is developed by the combustion of
coke requires conducting walls. Therefore the furnace should not be
entirely surrounded by masonry; and the plates of the boiler should
form at least the crown of the fire-box. In externally fired boilers,
the furnace should be located beneath and not in front of the boiler.
Internal fire-boxes may be used, but the greatest care should be
exercised to avoid any incrustation of the plates, and in order that
this may be done, only the simplest forms of boilers should be used.
With coke it is not essential that long passages should be provided for
the passage of the products of combustion, since the greater part of
the heat developed is transmitted to the sheets in the neighborhood of
the furnace.

Since coke contains very little hydrogen, the quick flaming combustion
which characterizes coal is not produced, but the fire is more even and
regular. And, finally, the combustion of coal is distinguished by the
fact that in the earlier phases there is usually an insufficiency of
air, while in the last there is no excess.

The advantage of coke over raw soft coal as a fuel is that otherwise
useless slack can be made available by admixture in its manufacture,
and especially that it can be perfectly and smokelessly burnt without
the need of skilled labor. And we cannot doubt that the public demand
for a clear and healthy atmosphere will finally result in the almost
complete substitution of coke fuel for soft lump coal.

SIXTEEN STEAM BOILERS in a large mill in Massachusetts of 54 and 60
inches in diameter are fired as follows:

There are three separate batteries; one of five boilers, one of eight
and one of three. Each boiler is fired every five minutes. There are
two firemen for the battery of twelve and one for each of the others.
A gong in each fire-room is operated by electricity in connection with
a clock. The duty of the fireman is this, that when the gong strikes he
commences at one end of his fire-room and fires as rapidly as possible,
opening one-half of each furnace door. The coal is thrown only on
one-half of the grate space as he rapidly fires each boiler, the
other half is covered at the next sounding of the gong. The old style
of straight grate is used. The fires are kept six inches thick or a
little thicker. No slicing is done. It is, of course, to be understood
that the firemen arrange the quantity of coal fired according to the
apparent necessity of the case. Bituminous coal is used, and it is
broken into small pieces, so as to distribute well. Accurate account
is kept of the quantity of coal used and the engines are frequently
indicated.

TWENTY HORSE POWER.—An old engineer says the way he handled his boiler
of this size, burning 800 lbs. of screenings per day, is as follows:

My method is to run as heavy a fire as my fire-box will allow to be
kept under the bridge wall, and not to disturb it more than once in a
ten-hours run, then clean out with care and as speedily as possible,
dress light and let it come up and get ready to bank. In banking I make
sure to have an even fire, as deep as the bridge wall will allow. Then
I shut my dampers and let it lie. In the morning I open and govern by
the dampers. I do not touch my fire until 3.30 or 4 o’clock in the
afternoon, and then proceed to clean as before.


FIRING WITH COAL TAR.—The question of firing retort benches with tar
instead of coke has engaged the attention of gas managers for many
years, and various modes have been adopted for its management. The
chief difficulty has been in getting a constant flow of tar into the
furnace, uninterrupted by stoppages caused by the regulating cock or
other appliance not answering its purpose and by the carbonizing of
the tar in the delivery pipe, thus choking it up and rendering it
uncertain in action. To obviate these difficulties various plans have
been resorted to, but the best means for overcoming them are thus
described; fix the tar supply tank as near the furnace to be supplied
as convenient, and one foot higher than the tar-injector inlet. A cock
is screwed into the side of the tank, to which is attached a piece
of composition pipe 3/8-inch in diameter, ten inches long. To this a
1/2-inch iron service pipe is connected, the other end of which is
joined to the injector. By these means it is found that at the ordinary
temperature of the tar well (cold weather excepted) four gallons of
tar per hour are delivered in a constant steam into the furnace. If
more tar is required, the piece of 3/8-inch tube must be shortened,
or a larger tube substituted, and if less tar is required it must
be lengthened. The risk of stoppage in the nozzle of the injector
is overcome by the steam jet, which scatters the tar into spray and
thus keeps everything clear. Trouble being occasioned by the retorts
becoming too hot, in which case, on shutting off the flow of tar
for a while, the tar in the pipe carbonized and caused a stoppage,
a removable plug injector is fitted and ground in like the plug of
a cock, having inlets on either side for tar and steam. This plug
injector can be removed, the tar stopped in two seconds and refixed in
a similar time. The shell of the injector is firmly bolted to the top
part of the door frame. The door is swung horizontally, having a rack
in the form of a quadrant, by which it is regulated to any required
height, and to admit any quantity of air.


FIRING WITH STRAW.—The operation of burning straw under a boiler
consists in the fuel being fed into the furnace only as fast as needed.
When the straw is handled right, it makes a beautiful and very hot
flame and no smoke is seen coming from the stack. The whole secret
of getting the best results from this fuel is to feed it into the
furnace in a gradual stream as fast as consumed. When this is done
complete combustion is the result. A little hole maybe drilled in the
smoke-box door, so that the color of the fire can be seen and fire is
handled accordingly. When the smoke comes from the stack the color of
the flame is that of a good gas jet. By feeding a little faster the
color becomes darker and a little smoke comes from the stack; feeding a
little faster the flame gets quite dark and the smoke blacker; faster
still, the flame is extinguished, clouds of black smoke come from the
stack, and the pressure is falling rapidly.


FIRING WITH OIL.—Great interest is now manifested in the use of oil as
fuel. There are various devices used for this purpose, most of them
depending upon a steam jet to atomize the oil, or a system of retorts
to first heat the oil and convert it into gas, before being burned.

Another method in successful operation is the use of compressed air
for atomizing the oil—air being the element nature provides for the
complete combustion of all matter. The cleanliness of the latter system
and its comparative freedom from any odor of oil or gas and its perfect
combustion, all recommend it. Among the advantages claimed for the use
of oil over coal are 1, uniform heat; 2, constant pressure of steam;
3, no ashes, clinkers, soot or smoke, and consequently clean flues; 4,
uniform distribution of heat and therefore less strain upon the plates.


FIRING ON AN OCEAN STEAMER like the “_Umbria_.”—The men come on in
gangs of eighteen stokers or firemen and twelve coal passers, and
the “watch” lasts four hours. The “_Umbria_” has 72 furnaces, which
require nearly 350 tons of coal a day, at a cost of almost $20,000 per
voyage. One hundred and four men are employed to man the furnaces, and
they have enough to do. They include the chief engineer, his three
assistants, and ninety stokers and coal passers.

The stoker comes to work wearing only a thin undershirt, light trousers
and wooden shoes. On the “_Umbria_” each stoker tends four furnaces.
He first rakes open the furnaces, tosses in the coal, and then cleans
the fire; that is, pries the coal apart with a heavy iron bar, in order
that the fire may burn freely. He rushes from one furnace to another,
spending perhaps two or three minutes at each. Then he dashes to the
air pipe, takes his turn at cooling off, and waits for another call
to his furnace, which comes speedily. When the “watch” is over, the
men schuffle off, dripping with sweat from head to foot, through long,
cold galleries to the forecastle, where they turn in for eight hours.
Four hours of scorching and eight hours sleep make up the routine of a
fireman’s life on a voyage.

The temperature is ordinarily 120°, but sometimes reaches 160°; and the
work is then terribly hard. The space between the furnaces is so narrow
that when the men throw in coal they must take care when they swing
back their shovels, lest they throw their arms on the furnace back of
them.

In a recent trial of a government steamer the men worked willingly
in a temperature of 175°, which, however, rose to 212° or the heat
of boiling water. The shifts of four hours were reduced to 2 hours
each, but after sixteen men had been prostrated, the whole force of
thirty-six men refused to submit to the heat any longer and the trial
was abandoned.

There is no place on ocean or land where more suffering is inflicted
and endured by human beings than in these h——holes, quite properly so
called; it is to be hoped that the efforts towards reform in the matter
will not cease until completely successful.


FIRING OF SAWDUST AND SHAVINGS.—“The air was forced into the furnace
with the planer shavings at a velocity of about 12 feet per second, and
at an average temperature of about 60 degrees Fahrenheit. The shavings
were forced through a pipe 12 inches in diameter, above grate, into the
combustion chamber. The pipe had a blast gate to regulate the air in
order to maintain a pressure in the furnace, which a little more than
balanced the ascending gases in the funnel or chimney. All the fireman
had to do was to keep the furnace doors closed and watch the water in
the gauges of his boiler. The combustion in the furnace was complete,
as no smoke was visible. The shavings were forced into the combustion
chamber in a spray-like manner, and were caught into a blaze the moment
they entered. The oxygen of the air so forced into the furnace along
with the shavings gave full support to the combustion. The amount of
shavings consumed by being thus forced into the furnace was about fifty
per cent. less than the amount consumed when the fireman had to throw
them in with his shovel.”

[Illustration: Fig. 9.]

It is an important “point” when burning shavings or sawdust with a
blast, to keep the blower going without cessation, as there have been
disastrous accidents caused by the flames going up the shutes, thence
through the small dust tubes leading from the bin to the various
machines.

[Illustration: Fig. 10.]

In firing “shavings” by hand it is necessary to burn them from the top
as otherwise the fire and heat are only produced when all the shavings
are charred. To do this, provide a half-inch gas pipe, to be used as a
light poker; light the shaving fire, and when nearly burned take the
half-inch pipe and divide the burning shavings through the middle,
banking them against the side-walls, as shown in Fig. 9. Now feed a
pile of new shavings into the centre on the clean grate bars, as shown
in Fig. 10, and close the furnace doors. The shavings will begin to
burn from above, lighted from the two side fires, the air will pass
through the bars into the shavings, where it will be heated and unite
with the gas, making the combustion perfect, generating heat, and no
smoke, and the fire will last much longer and require not half the
labor in stoking.


FIRING A LOCOMOTIVE.

[Illustration]

This figure exhibits the interior of the furnace of a locomotive
engine, which varies greatly from the furnace of either a land or
marine boiler. This difference is largely caused by the method of
applying the draught for the air supply; in the locomotive this is
effected by conducting the exhaust steam through pipes from the
cylinders to the smoke-box and allowing it to escape up the smoke
stack from apertures called exhaust nozzles; the velocity of the steam
produces a vacuum, by which the products of combustion are drawn into
the smoke-box with great power and forced out of the smoke stack into
the open air.

To prevent the too quick passage of the gases into the flues an
appliance called a fire brick arch has been adopted and has proved very
efficient. In order to be self supporting it is built in the form of
an arch, supported by the two sides of the fire box which serve for
abutments. The arch has been sometimes replaced by a hollow riveted
arrangement called a water table designed to increase the fire surface
of the boiler.


FIRING A LOCOMOTIVE.—No rules can possibly be given for firing a
locomotive which would not be more misleading than helpful. This is
owing to the great variations which exist in the circumstances of the
use of the machine, as well as the differences which exist in the
various types of the locomotive.

These variations may be alluded to, but not wholly described. 1. They
consist of the sorts of fuel used in different sections of the country
and frequently on different ends of the same railroad; hard coal, soft
coal, and wood all require different management in the furnace. 2. The
speed and weight of the train, the varying number of cars and frequency
of stopping places, all influence the duties of the fireman and tax
his skill. 3. The temperature of the air, whether cold or warm, dry
weather or rain, and night time and day time each taxes the skill of
the fireman.

Hence, to be an experienced fireman in one section of the country and
under certain circumstances does not warrant the assurance of success
under other conditions and in another location. The subject requires
constant study and operation among not only “new men” but those longest
in the service.

More than in any other case to be recalled, must the fireman of a
locomotive depend upon the personal instruction of the engineer in
charge of the locomotive.


FIRING WITH TAN BARK.—Tan bark can be burned upon common grates and
in the ordinary furnace by a mixture of bituminous screenings. One
shovel full of screenings to four or five of bark will produce a more
economical result than the tan bark separate, as the coal gives body
to the fire and forms a hot clinker bed upon which the bark may rest
without falling through the spaces in the grate bars, and with the
coal, more air can be introduced to the furnace.

The above relates to common furnaces, but special fire boxes have
been recently put into operation, fed by power appliances, which work
admirably. The “point” principally to be noted as to the efficacy of
tan bark as a fuel, is to the effect, that like peat, the drier it is
the more valuable is it as a fuel.


POINTS RELATING TO FIRING.

THE PROCESS OF BOILING. Let it be remembered that the boiling spoken
of so often is really caused by the formation of the steam particles,
and that without the boiling there can be but a very slight quantity of
steam produced.

While pure water boils at 212°, if it is saturated with common salt,
it boils only on attaining 224°, alum boils at 220°, sal ammoniac at
236°, acetate of soda at 256°, pure nitric acid boils at 248°, and pure
sulphuric acid at 620°.

ON THE FIRST APPLICATION OF HEAT to water small bubbles soon begin to
form and rise to the surface; these consist of air, which all water
contains dissolved in it. When it reaches the boiling point the bubbles
that rise in it are principally steam.

IN THE CASE OF A NEW PLANT, or where the boiler has some time been
idle it is frequently advisable to build a small fire in the base of
the chimney before starting the boiler fires. This will serve to heat
the chimney and drive out any moisture that may have collected in the
interior and will frequently prevent the disagreeable smoking that
often follows the building of a fire in the furnace.

ALWAYS BEAR IN MIND that the steam in the boilers and engines is
pressing outward on the walls that confine it in every direction; and
that the enormous forces you are handling, warn you to be careful.

When starting fires close the gauge cocks and safety valve as soon as
steam begins to form.

GO SLOW. It is necessary to start all new boilers very slowly. The
change from hot to cold is an immense one in its effects on the
contraction and expansion of the boiler, the change of dimension
by expansion is a force of the greatest magnitude and cannot be
over-estimated. Leaks which start in boilers that were well made and
perfectly tight can be attributed to this cause. Something must give
if fires are driven on the start, and this entails trouble and expense
that there is no occasion for. This custom applies to engines and steam
pipes as well as to boilers. No one of any experience will open a stop
valve and let a full head of live steam into a cold line of pipe or a
cold engine.

To preserve the grate bars from excessive heat, when first firing a
boiler, it is well to sprinkle a thin layer of coal upon the grates
before putting in the shavings and wood for starting the fire. This
practice tends greatly to prolong the life of the grate-bars.

The fuel should generally be dry when used. Hard coal, however, may be
dampened a little to good advantage, as it is then less liable to crowd
and will burn more freely.

Air, high temperature and sufficient time are the principal points in
firing a steam boiler.

In first firing up make sure that the throttle valve is closed, in
order that the steam first formed may not pass over into the engine
cylinder and fill it with water of condensation. If the throttle valve
leak steam it should be repaired at the first opportunity.

Keep all heating surfaces free from soot and ashes.

Radiant rays go in all directions, yet they act in the most efficient
manner when striking a surface exactly at a right angle to their
line of movement. The sides of a fire-box are for that reason not
as efficient as the surface over the fire, and a flat surface over
the fire is the best that can be had, so far as that fact alone is
concerned.

When combustion is completed in a furnace, then the balance of the
boiler beyond the bridge wall can be utilized for taking up heat
from the gases. The most of this heat has to be absorbed by actual
contact; thus by the tubes the gases are finally divided, allowing that
necessary contact.

Combustion should be completed on the grates for the reason that
it can be effected there at the highest temperature. When this is
accomplished, the fullest benefit is had from radiant heat striking the
bottom of the boiler—_it is just there that the bulk of the work is
done_.

There must necessarily be some waste of heat by its passing up the
chimney to maintain draft. It is well to have the gases, as they enter
the chimney, as much below 600 deg. F. (down to near the temperature of
the steam) as you can and yet maintain perfect combustion.

Every steam engine has certain well-defined sounds in action which we
call noises, for want of a better term, and it is upon them and their
continuance that an engineer depends for assurance that all is going
well.

This remark also applies to the steam boiler, which has, so to speak,
a language of its own, varying in volume from the slight whisper which
announces a leaking joint to the thunder burst which terribly follows a
destructive explosion. The hoarse note of the safety-valve is none the
less significant because common.

The dampers and doors to the furnace and ash-pit should always be
closed after the fire has been drawn, in order to keep the heat of the
boiler as long as possible.

But the damper must never be entirely closed while there is fire on the
grate, as explosions dangerous in their character might occur in the
furnace from the accumulated gases.

Flues or tubes should often be swept, as soot, in addition to its
liability to becoming charged with a corroding acid, is a non-conductor
of heat, and the short time spent in cleaning them will be repaid by
the saving of labor in keeping up steam. In an establishment where they
used but half a ton of bituminous coal per day, the time of raising
steam in the morning was fifty per cent. longer when the tubes were
unswept for one week than when they were swept three times a week.

SMOKE will not be seen _if combustion is perfect_. Good firing will
abate most of the smoke.

Coals, at the highest furnace temperature, radiate much heat, whereas
gases ignited at and beyond the bridge wall radiate comparatively
little heat—it is a law in nature for a solid body highly heated to
radiate heat to another solid body.

DRY AND CLEAN is the condition in which the boiler should be kept,
_i.e._, dry outside and clean both inside and out.

To haul his furnace fire and open the safety valve before seeking his
own safety or the preservation of property, is the duty of the fireman
in the event of fire threatening to burn a whole establishment.

Many, now prominent, engineers have made their first reputation by
remembering to do this at a critical time.

WHEN WATER IS PUMPED into the boiler or allowed to run in, some opening
must be given for the escape of the contained air; usually the most
convenient way is to open the upper gauge cock after the fire has been
lighted until cloudy steam begins to escape.

In a summary of experiments made in England, it is stated that:—

“A moderately thick and hot fire with rapid draft uniformly gave the
best results.

“Combustion of black smoke by additional air was a loss.

“In all experiments the highest result was always obtained when all the
air was introduced through the fire bars.

“Difference in mode of firing only may produce a difference of 13 per
cent. (in economy).”

The thickness of the fire under the boiler should be in accordance with
the quality and size of the fuel. For hard coal the fire should be as
thin as possible, from three to six inches deep; when soft coal is
used, the fire should be thicker, from five to eight inches deep.

If it is required to burn coal dust without any change of grates,
wetting the coal is of advantage; not that it increases its heat power,
but because it keeps it from falling through the grates or going up the
chimneys. The same is true of burning shavings; by watering they are
held in the furnace, and the firing is done more easily and with better
results.

STIRRING THE FIRE should be avoided as much as possible; firing should
be performed evenly and regularly, a little at a time, as it causes
waste fuel to disturb the combustion and by making the fuel fall
through the grates into the ash pit; hence do not “clean” fires oftener
than absolutely necessary.

The slower the velocity of the gases before they pass the damper, the
more nearly can they be brought down to the temperature of the steam,
hence with a high chimney and strong draft the dampers should be kept
nearly closed, if the boiler capacity will permit it.

No arbitrary rule can be laid down for keeping fires thick or thin.
Under some conditions a thin fire is the best, under others a thick
fire gives best economy. This rule, however, governs either case: you
must have so active a fire as to give strong radiant heat.

One of the highest aims of an expert fireman should be to keep the
largest possible portion of his grate area in a condition to give great
radiant heat the largest possible part of the day—using anthracite coal
by firing light, quick and often, not covering all of the incandescent
coals. Using bituminous coal, hand firing, by coking it _very near_ the
dead plate, allowing some air to go through openings in the door, and
by pushing toward the bridge wall only live coals—when slicing, to open
the door only far enough to work the bar; this is done with great skill
in some cases.

REGULATING THE DRAFT.—This should be done so as to admit _the exact
quantity of air_ into the furnace, neither too much nor too little.
It should be remembered that fuel cannot be burned without air and if
too much air is admitted it cools the furnace and checks combustion.
It is a good plan to decrease the draft when firing or cleaning out,
by partly closing the damper or shutting off the air usually admitted
from below the grates; this is to have just draft enough to prevent the
flame from rushing out when the door is opened.

_By luminous flame_ is generally meant that which burns with a bright
yellow to white color. All flame under a boiler is not luminous,
sometimes the whole or a part of it will be red or blue. The more
luminous the flame, that is to say, the nearer white it is, the better
combustion.

TO DETERMINE THE TEMPERATURE OF A FURNACE FIRE the following table is
of use. The colors are to be observed and the corresponding degrees of
heat will be approximately as follows:

  Faint red                 960° F.
  Bright red              1,300° F.
  Cherry red              1,600° F.
  Dull orange             2,000° F.
  Bright orange           2,100° F.
  White heat              2,400° F.
  Brilliant white heat    2,700° F.

That is to say, when the furnace is at a “white heat” the heat equals
2,400 degrees Fahrenheit, etc.

Another method of finding the furnace heat is by submitting a small
portion of a particular metal to the heat.

  Tin melts at                        442° F.
  Lead  „   „                         617° F.
  Zinc  „   „                         700° F. nearly.
  Antimony melts at          810 to 1,150° F.
  Silver melts at          1,832 to 1,873° F.
  Cast Iron melts at                2,000° F. nearly.
  Steel       „   „                 2,500° F.   „
  Wrought Iron melts at             2,700° F.   „
  Hammered Iron melts at            2,900° F.   „


FOAMING IN BOILERS.

The causes are—dirty water, trying to evaporate more water than the
size and construction of the boiler is intended for, taking the steam
too low down, insufficient steam room, imperfect construction of
boiler, too small a steam pipe and sometimes it is produced by carrying
the water line too high.

Too little attention is paid to boilers with regard to their
evaporating power. Where the boiler is large enough for the water to
circulate, and there is surface enough to give off the steam, foaming
never occurs.

As the particles of the steam have to escape to the surface of the
water in the boiler, unless that is in proportion to the amount of
steam to be generated, it will be delivered with such violence that the
water will be mixed with it, and cause foaming.

For violent ebullition a plate hung over the hole where the steam
enters the dome from the boiler, is a good thing, and prevents a rush
of water by breaking it, when the throttle is opened suddenly.

In cases of very violent foaming it is imperative to check the draft
and cover the fires.

The steam pipe may be carried through the flange six inches into the
dome—which will prevent the water from entering the pipes by following
the sides of the dome as it does.

A similar case of priming of the boilers of the U. S. Steamer Galena
was stopped by removing some of the tubes under the smoke stack and
substituting bolts.

Clean water, plenty of surface, plenty of steam room, large steam
pipes, boilers large enough to generate steam without forcing the
fires, are all that is required to prevent foaming.

A high pressure insures tranquillity at the surface, and the steam
itself being more dense it comes away in a more compact form, and the
ebullition at the surface is no greater than at a lower pressure. When
a boiler foams it is best usually to close the throttle to check the
flow, and that keeps up the pressure and lessens the sudden delivery.

Too many flues in a boiler obstruct the passage of the steam from the
lower part of the boiler on its way to the surface—this is a fault in
construction.

An engineer who had been troubled with priming, finally removed 36 of
the tubes in the centre of the boiler, so as to centralize the heating
effect of the fire, thereby increasing the rapidity of ebullition at
the centre, while reducing it at the circumference. The effect of the
change was very marked. The priming disappeared at once. The water line
became nearly constant, the extreme variation being reduced to two
inches.




A CHAPTER OF DON’TS.


_Which is another way of repeating what has already been said._

  1. =_Don’t_= empty the boiler when the brick work is hot.

  2. =_Don’t_= pump cold water into a hot boiler.

  3. =_Don’t_= allow filth of any kind to accumulate around the boiler
  or boiler room.

  4. =_Don’t_= leave your shovel or any other tool out of its appointed
  place when not in use.

  5. =_Don’t_= fail to keep all the bright work about the boiler neat
  and “shiny.”

  6. =_Don’t_= forget that negligence causes great loss and danger.

  7. =_Don’t_= fail to be alert and ready-minded and ready-headed about
  the boiler and furnace.

  8. =_Don’t_= read newspapers when on duty.

  9. =_Don’t_= fire up too quickly.

  10. =_Don’t_= let any water or dampness come on the outside of your
  boiler.

  11. =_Don’t_= let any dampness get into the boiler and pipe coverings.

  12. =_Don’t_= fail to see that you have plenty of water in the boiler
  in the morning.

  13. =_Don’t_= fail to keep the water at the same height in the boiler
  all day.

  14. =_Don’t_= let any one talk to you when firing.

  15. =_Don’t_= allow water to remain on the floor about the boiler.

  16. =_Don’t_= fail to blow off steam once or twice per day according
  as the water is more or less pure.

  17. =_Don’t_= fail to close the blow-off cock, when blowing off, when
  the water in the boiler has sunk to one and a half inches.

  18. =_Don’t fail_=, while cleaning the boiler, to examine and clean
  all cocks, valves and pipes and look to all joints and packings.

  19. =_Don’t_= commence cleaning the boiler until it has had time to
  cool.

  20. =_Don’t_= forget daily to see that the safety-valve moves freely
  and is tight.

  21. =_Don’t_= fail to clean the boiler inside frequently and
  carefully.

  22. =_Don’t_= fail to notice that the steam gauge is in order.

  23. =_Don’t_= fail to keep an eye out for leaks and have them
  repaired immediately, no matter how small.

  24. =_Don’t_= fail to empty the boiler every week or two and re-fill
  it with fresh water.

  25. =_Don’t_= let any air into the furnace, except what goes through
  the grate-bars, or the smoke burners, so called, by which the air is
  highly heated.

  26. =_Don’t_= increase the load on the safety-valve beyond the
  pressure allowed by the inspector.

  27. =_Don’t_= fail to open the doors of the furnace and start the
  pump when the pressure is increased beyond the amount allowed, _but_

  28. =_Don’t_= fail to draw the fires _when there is danger_ from the
  water having fallen too low.

  29. =_Don’t_= fail to check the fire—if too hot to draw, do it with
  fresh coal, damp ashes, clinkers or soil; _and_

  30. =_Don’t_= fail to open the doors of the furnace and close the
  ash-pit doors at the time the fire is checked—_and_

  31. =_Don’t_= decrease the steam pressure by feeding in water or
  suddenly blowing off steam, _and_

  32. =_Don’t_= touch the safety-valve, even if it be opened or closed,
  _and_

  33. =_Don’t_= change the feed apparatus if it is working, or the
  throttle-valve be open; let them both remain as they are for a short
  time, _and_

  34. =_Don’t_= fail to change them very cautiously and slowly when you
  close them, and

  35. =_Don’t_= fail to be very cool and brave while resolute in
  observing these last seven “Don’ts.”

  36. =_Don’t_= fail to keep yourself neat and tidy.

  37. =_Don’t_= fail to be polite as well as neat and brave.

  38. =_Don’t_= fail to keep the tubes clear and free from soot and
  ashes.

  39. =_Don’t_= let too many ashes gather in the ash-pit.

  40. =_Don’t_= disturb the fire when it is burning good nor stir it up
  too often.

  41. =_Don’t_= be afraid to get instruction from books and engineering
  papers.

  42. =_Don’t_= fail to make an honest self-examination as to points
  upon which you may be ignorant, and really need to know in order to
  properly attend to your duties.

  43. =_Don’t_= allow too much smoke to issue from the top of the
  chimney if the cause lies within your power to prevent it.

  44. =_Don’t_= think that after working at firing and its kindred
  duties for a year or two that _the whole subject_ of engineering has
  been learned.

  45. =_Don’t_= forget that one of the best helps in getting forward
  is the possession of a vigorous and well-balanced mind and body—this
  covers temperance and kindred virtues and a willingness to acquire
  and impart knowledge.

  46. =_Don’t_= forget to have your steam-gauge tested at least once in
  three months.

  47. =_Don’t_= use a wire or metallic rod as a handle to a swab in
  cleaning the glass tube of a water-gauge for the glass may suddenly
  fly to pieces when in use within a short time afterwards.

  48. =_Don’t_= forget that steam pumps require as much attention as a
  steam engine.

  49. =_Don’t_= run a steam pump piston, unless in an emergency, at a
  speed exceeding 80 to 100 feet per minute.

  50. =_Don’t_= do anything without a good reason for it about the
  engine or boiler, but when you are obliged to do anything, do it
  thoroughly and as quickly as possible.

  51. =_Don’t_= forget to sprinkle a thin layer of coal on the grates
  before lighting the shavings and wood in the morning. This practice
  preserves the grate bars.

  52. =_Don’t_= take the cap off a bearing and remove the upper brass
  simply to see if things are working well; if there is any trouble it
  will soon give you notice, and, besides, you never can replace the
  brass in exactly its former position, so that you may find that the
  bearing will heat soon afterwards, owing to your own uncalled-for
  interference.

  53. =_Don’t_= put sulphur on a hot bearing, unless you intend to ruin
  the brasses.

  54. =_Don’t_= use washed waste that has a harsh feel, as the
  chemicals used in cleansing it have not been thoroughly removed.

  55. =_Don’t_=, in case of an extensive fire, involving the whole
  business, rush off without drawing the fires, and raising and
  _propping open_ the safety valve of the boiler.

  56. =_Don’t_= fail to preserve your health, for “a sound mind in a
  sound body” is beyond a money valuation.

  57. =_Don’t_= fail to remember that engineers and firemen are in
  control of the great underlying force of modern civilization; hence,
  to do nothing to lower the dignity of the profession.

  58. =_Don’t_= forget that in the care and management of
  the steam boiler the first thing required is an unceasing
  watchfulness—_watch-care_.

  59. =_Don’t_= forget that an intemperate, reckless or indifferent man
  has no business in the place of trust of a steam boiler attendant.

  60. =_Don’t_= allow even a day to pass without adding one or more
  facts to your knowledge of engineering in some of its branches.




STEAM GENERATORS.


In the examinations held by duly appointed officers to determine the
fitness of candidates for receiving an engineer’s license the principal
stress is laid upon the applicant’s knowledge of the parts and true
proportions of the various designs of steam boilers, and his experience
in managing them.

In fact, if there were no boilers there would be no examinations, as
the laws are framed, certificates issued and steam boiler inspection
companies formed to assure the public safety in life, limb and
property, from the dangers arising from so-called mysterious boiler
explosions.

Hence an almost undue proportion of engineers’ examinations are devoted
to the steam boiler, its management and construction. But the subject
is worthy of the best and most thoughtful attention. Every year adds to
the number of steam boilers in use. With the expanding area and growth
of population, the number of steam plants are multiplied and in turn
each new steam boiler demands a careful attendant.

There is this difference between the boiler and the engine. When the
latter is delivered from the shop and set up, it does its work with an
almost unvarying uniformity, while the boiler is a constant care. It is
admitted that the engine has reached a much greater state of perfection
and does its duty with very much more reliability than the boiler.

Even when vigilant precautions are observed, from the moment a steam
boiler is constructed until it is finally destroyed there are numerous
insidious agents perpetually at work which tend to weaken it. There is
nothing from which the iron can draw sustenance to replace its losses.
The atmosphere without and the air within the boiler, the water as
it enters through the feed-pipe and containing mineral and organic
substances, steam into which the water is converted, the sediment which
is precipitated by boiling the water, the fire and the sulphurous and
other acids of the fuel, are all natural enemies of the iron; they
sap its strength, not only while the boiler is at work and undergoing
constant strain, but in the morning before fire is started, and at
noon, night, Sundays, and other holidays it is preyed upon by these and
other corroding agents.

These are the reasons which impress the true engineer with a constant
solicitude regarding the daily and even momentary action of the steam
generator.


DESCRIPTION.

The Steam Boiler in its simplest form was simply a closed vessel partly
filled with water and which was heated by a fire box, but as steam
plants are divided into two principal parts, the engine and the boiler,
so the latter is divided again into the furnace and boiler, each of
which is essential to the other. The furnace contains the fuel to be
burnt, the boiler contains the water to be evaporated.

There must be a steam space to hold the steam when generated; heating
surface to transmit the heat from the burning fuel to the water; a
chimney or other apparatus to cause a draught to the furnace and
to carry away the products of combustion; and various fittings for
supplying the boiler with water, for carrying away the steam when
formed to the engine in which it is used; for allowing steam to escape
into the open air when it forms faster than it can be used; for
ascertaining the quantity of water in the boiler, for ascertaining the
pressure of the steam, etc., all of which, together with the engine and
its appliances is called A STEAM PLANT.

The forms in which steam generators are built are numerous, but may
be divided into three classes, viz: stationary, locomotive and marine
boilers, which terms designate the uses for which they are intended;
in this work we have to deal mainly with the first-named, although a
description with illustration is given of each type or form.


AN UPRIGHT STEAM BOILER.

To illustrate the operations of a steam generator, we give the details
of an appliance, which may be compared to the letter A of the alphabet,
or the figure 1 of the numerals, so simple is it.

Fig. 11, is an elevation of boiler, fig. 12 a vertical section through
its axis, and fig. 13 a horizontal section through the furnace bars.

[Illustration: Fig. 11.]

[Illustration: Fig. 12.]

The type of steam generator here exhibited is what is known as a
vertical tubular boiler. The outside casing or shell is cylindrical
in shape, and is composed of iron or steel plates riveted together.
The top, which is likewise composed of the same plates is slightly
dome-shaped, except at the center, which is away in order to receive
the chimney _a_, which is round in shape and formed of thin wrought
iron plates. The interior is shown in vertical section in fig. 12.
It consists of a furnace chamber, _b_, which contains the fire. The
furnace is formed like the shell of the boiler of wrought iron or
steel plates by flanging and riveting. The bottom is occupied by the
grating, on which rests the incandescent fuel. The grating consists of
a number of cast-iron bars, _d_ (fig. 12), and shown in plan in fig.
13, placed so as to have interstices between them like the grate of an
ordinary fireplace. The bottom of the furnace is firmly secured to the
outside shell of the boiler in the manner shown in fig. 12. The top
covering plate _cc_, is perforated with a number of circular holes of
from one and a half to three inches diameter, according to the size of
the boiler. Into each of these holes is fixed a vertical tube made of
brass, wrought iron, or steel, shown at _fff_ (fig. 12). These tubes
pass through similar holes, at their top ends in the plate _g_, which
latter is firmly riveted to the outside shell of the boiler. The tubes
are also firmly attached to the two plates, _cc_, _g_. They serve to
convey the flame, smoke, and hot air from the fire to the smoke box,
_h_, and the chimney, _a_, and at the same time their sides provide
ample heating surface to allow the heat contained in the products of
combustion to escape into the water. The fresh fuel is thrown on the
grating when required through the fire door, A (fig. 11). The ashes,
cinders, etc., fall between the fire bars into the ash pit, B (fig.
12). The water is contained in the space between the shell of the
boiler, the furnace chamber, and the tubes. It is kept at or about the
level, _ww_ (fig. 12), the space above this part being reserved for
the steam as it rises. The heat, of course, escapes into the water,
through the sides and top plate of the furnace, and through the sides
of the tubes. The steam which, as it rises from the boiling water,
ascends into the space above _ww_, is thence led away by the steam
pipe to the engine. Unless consumed quickly enough by the engine, the
steam would accumulate too much within the boiler, and its pressure
would rise to a dangerous point. To provide against this contingency
the steam is enabled to escape when it rises above a certain pressure
through the safety-valve, which is shown in sketch on the top of the
boiler in fig. 11. The details of the construction of safety-valves
will be found fully described in another section of this work, which
is devoted exclusively to the consideration of boiler fittings. In the
same chapters will be found full descriptions of the various fittings
and accessories of boilers, such as the water and pressure gauges,
the apparatus for feeding the boiler with water, for producing the
requisite draught of air to maintain the combustion, and also the
particulars of the construction of the boilers themselves and their
furnaces.

[Illustration: Fig. 13.]


THE GROWTH OF THE STEAM BOILER.

After the first crude forms, such as that used in connection with the
Baranca and Newcomen engine, and numerous others, the steam boiler
which came into very general use was _the plain cylinder boiler_. An
illustration is given of this in figures 14 and 15.

It consists of a cylinder A, formed of iron plate with hemispherical
ends B. B. set horizontally in brick work C. The lower part of this
cylinder contains the water, the upper part the steam. The furnace D
is outside the cylinder, being beneath one end; it consists simply of
grate bars _e e_ set in the brick work at a convenient distance below
the bottom of the boiler.

[Illustration: Fig. 14.]

[Illustration: Fig. 15.]

The sides and front of the furnace are walls of brick work, which,
being continued upwards support the end of the cylinder. The fuel is
thrown on the bars through the door which is set in the front brick
work. The air enters between the grate bars from below. The portion
below the bars is called the ash pit. The flame and hot gases, when
formed, first strike on the bottom of the boiler, and are then carried
forward by the draft, to the so-called bridge wall _o_, which is a
projecting piece of brick work which contracts the area of the flue _n_
and forces all the products of combustion to keep close to the bottom
of the boiler.

Thence the gases pass along the flue _n_, and return part one side
of the cylinder in the flue _m_ (fig. 15) and back again by the other
side flue _m_ to the far end of the boiler, whence they escape up the
chimney. This latter is provided with a door or damper _p_, which can
be closed or opened at will, so as to regulate the draught.

This boiler has been in use for nearly one hundred years, but has two
great defects. The first is that the area of heating surface, that is
the parts of the boiler in contact with the flames, is too small in
proportion to the bulk of the boiler; the second is, that if the water
contains solid matter in solution, as nearly all the water does to a
greater or less extent, this matter becomes deposited on the bottom
of the boiler just where the greatest evaporation takes place. The
deposit, being a non-conductor, prevents the heat of the fuel from
reaching the water in sufficient quantities, thus rendering the heating
surface inefficient; and further, by preventing the heat from escaping
to the water, it causes the plates to become unduly heated, and quickly
burnt out.

There is another defect belonging to this system of boiler to which
many engineers attach great importance, viz.: that the temperature
in each of the three flues _n_, _m_, _m´_ is very different, and
consequently that the metal of which the shell of the boiler is
composed expands very unequally in each of the flues, and cracks
are very likely to take place when the effects of the changes of
temperature are most felt. It will be noted that the flames and gases
in this earliest type of steam boiler make three turns before reaching
the chimney, and as these boilers were made frequently as much as 40
feet long it gave the extreme length of 120 feet to the heat products.

THE CORNISH BOILER is the next form in time and excellence. This is
illustrated in figures 16 and 17.

It consists also of a cylindrical shell _A_, with flat ends as
exhibited in cuts. The furnace, however, instead of being situated
underneath the front end of the shell, is enclosed in it in a second
cylinder _B_, having usually a diameter a little greater than half that
of the boiler shell. The arrangement of the grate and bridge is evident
from the diagram. After passing the bridge wall the heat products
travel along through the internal cylinder _B_, till they reach the
back end of the boiler; then return to the front again, by the two side
flues _m_, _m_´, and thence back again to the chimney by the bottom of
flue _n_.

In this form of boiler the heating surface exceeds that of the last
described by an amount equal to the area of the internal flues, while
the internal capacity is diminished by its cubic contents; hence for
boilers of equal external dimensions, the ratio of heating surface
to mass of water to be heated, is greatly increased. Boilers of this
sort can, however, never be made of as small diameters as the plain
cylindrical sort, on account of the necessity of finding room inside,
below the water level, for the furnace and flue.

[Illustration: Fig. 16.]

[Illustration: Fig. 17.]

The disadvantage, too, of the deposits mentioned in the plain cylinder
is, to a great extent got over in the Cornish boiler, for the bottom,
where the deposit chiefly takes place, is the coolest instead of being
the hottest part of the heating surface.

But the disadvantage of unequal expansion also exists in this type
of boiler, as the internal flue in the Cornish system is the hottest
portion of the boiler, and consequently undergoes a greater lengthways
expansion than the flues. The result is to bulge out the ends, and when
the boiler is out of use, the flue returns to its regular size, and
thus has a tendency to work loose from the ends to which it is riveted
and if the ends are too rigid to move, a very serious strain comes on
the points of the flue.

Even while in use the flue of a Cornish boiler is liable to undergo
great changes in temperature, according to the state of the fire;
when this latter is very low, or when fresh fuel has been thrown on,
the temperature is a minimum and reaches a maximum again when the
fresh fuel commences to burn fiercely. This constant expansion and
contraction is found in practice to also so weaken the tube that
it frequently collapses or is pressed together, resulting in great
disaster.

This led to the production and adoption of the—

LANCASHIRE BOILER, contrived to remedy this inconvenience and also to
attain a more perfect combustion, the arrangement of the furnaces of
which is shown in fig. 19 and fig. 20.

It will be observed that there are two internal furnaces instead
of one, as in the Cornish type. These furnaces are sometimes each
continued as a separate flue to the other end of the boiler as shown
in the cuts; but as a rule they emerge into one internal flue. They
are supposed to be fired alternately, and the smoke and unburned gases
issuing from the fresh fuel are ignited in the flue by the hot air
proceeding from the other furnace, the fuel in which is in a state of
incandescence. Thus all violent changes in the temperature are avoided,
and the waste of fuel due to unburned gases is avoided, if the firing
is properly conducted.

[Illustration: LANCASHIRE BOILER—Fig. 18.]

The disadvantage of the Lancashire boiler is the difficulty of finding
adequate room for the two furnaces without unduly increasing the
diameter of the shell. Low furnaces are extremely unfavorable to
complete combustion, the comparatively cold crown plates, when they are
in contact with the water of the boiler, extinguishing the flames from
the fuel, when they are just formed, while the narrow space between
the fuel and the crown does not admit the proper quantity of air being
supplied above the fuel to complete the combustion of the gases, as
they arise.

On the other hand, though this boiler favors the formation of the
smoke, it supplies the means of completing the combustion afterwards,
as before explained, by means of the hot air from the second furnace.

[Illustration: Fig. 18 (_a_)]

Another disadvantage is the danger of collapsing the internal flue
already spoken of; this is remedied by the introduction of what are
called the galloway tubes, illustrated in the cut shown on this page,
which is a cross section of the water tubes shown in Figs. 18 and 20.

These tubes not only contribute to strengthen the flues but they add to
the heating surface and greatly promote the circulation so important in
the water space.

NOTE.

These descriptions and illustrations of the Lancashire boiler are of
general value, owing to the fact that very many exhaustive tests and
experiments upon steam economy have been made and permanently recorded
in connection with this form of steam generator.

In the GALLOWAY form of boiler the flue is sustained and stiffened by
the introduction of numerous conical tubes, flanged at the two ends and
riveted across the flue. These tubes, a sketch of which are given in
fig. 18 (_a_), are in free communication with the water of the boiler,
and besides acting as stiffeners, they also serve to increase the
heating surface and to promote circulation.

[Illustration: Figs. 19, 20.]

The illustration (figs. 18, 19 and 20) give all the principal details
of a Lancashire boiler fitted with Galloway tubes. Fig. 18 represents a
longitudinal section and figs. 19 and 20 shows on a large scale an end
view of the front of the boiler with its fittings and also a transverse
section. The arrangement of the furnaces, flues, and the Galloway tubes
is sufficiently obvious from the drawings. The usual length of these
boilers is 27 feet, though they are occasionally made as short as 21
feet.

The minimum diameter of the furnaces is 33 inches, and in order to
contain these comfortably the diameter of the boiler should not be
less than 7 feet. The ends of the boiler are flat, and are prevented
from bulging outwards by being held in place by the furnaces and flues
which stay the two ends together and also by the so-called gusset stays
_e_, _e_. In addition to the latter the flat ends of the boiler have
longitudinal rods to tie them together; one of these is shown at _A_,
_A_, fig. 18.

The steam is collected in the pipe _S_, which is perforated all along
the top so as to admit the steam and exclude the water spray which may
rise to the surface during ebullition. The steam thence passes to the
stop valve _T_ outside the boiler and thence to the steam pipes to the
engines.

There are two safety valves on top of the boiler on _B_ (fig. 18),
being of the dead weight type described hereafter, and the other, _C_,
being a so-called low water safety valve. It is attached by means of a
lever and rod to the float _F_, which ordinarily rests on the surface
of the water. When through any neglect, the water sinks below its
proper level the float sinks also, causing the valve to open, thus
allowing steam to escape and giving an alarm. _M_ is the manhole with
its covering plate, which admits of access to the interior of the
boiler and _H_ is the mud hole by which the sediment which accumulates
all along the bottom is raked out. Below the front end and underneath,
the pipe and stay valve are shown, by which the boiler can be emptied
or blown off.

On the front of the boiler (fig. 19) are shown, the pressure gauges,
the water gauges and the furnace door; _K_ is the feed pipe; _R_, _R_,
a pipe and cock for blowing off steam. In the front of the setting are
shown two iron doors by which access may be gained to the two lower
external flues for cleaning purposes.

In the Lancashire boiler it is considered advisable to take the
products of combustion, after they leave the internal flues, along the
bottom of the boiler, and then back to the chimney by the side. When
this plan is adopted the bottom is kept hotter than would otherwise be
the case, and circulation is promoted, which prevents the coldest water
from accumulating at the bottom.

The Galloway (or Lancashire) boiler is considered the most economical
boiler used in England, and is being introduced into the United States
with success. The long traverse of heat provided (three turns of about
27 feet each) contributes greatly to its efficiency.

It may be useful to add the following data relating to this approved
steam generator, being the principal dimensions and other data of the
boiler shown in fig. 18:

  Steam pressure, 75 lbs. per sq. inch.
  Length, 27 feet.
  Diameter, 7 feet.
  Weight, total, 15-1/2 tons.
  Shell plates, 7/16 inch.
  Furnace diameter, 33 inches.
  Furnace Plates, 3/8 inch.
  End plates, 1/2 inch.
  Grate area, 33 sq. feet.
    Heating surface:
  In furnace and flues 450 sq. feet.
  In Galloway pipes,    30       „
  In external flues,   370       „
                      ----
                       850 sq. feet.

We have thus detailed step by step the improvement of the steam boiler
to a point where it is necessary to describe at length the locomotive,
the marine, the horizontal tubular and the water tube boilers, which
four forms comprehend ninety-nine out of one hundred steam generators
in use in the civilized world at the present time.


MARINE BOILERS.

The boilers used on board steamships are of two principal types. The
older sort used for steam of comparatively low temperature, viz.: up
to 35 lbs. per square inch, is usually made of flat plates stayed
together, after the manner of the exterior and interior fire boxes of a
locomotive boiler.

Medium high pressure marine boilers, constructed for steam of 60 to
150 lbs. per square inch, are circular or oval in cross section, and
are fitted with round interior furnaces and flues like land boilers.
There are many variations of marine boilers, adapted to suit special
circumstances. Fig. 22 shows a front elevation and partial sections of
a pair of such boilers and Fig. 23 shows one of them in longitudinal
vertical section.

THE MARINE STEAM BOILER

[Illustration: Fig. 22.]

[Illustration: Fig. 23.]

It will be seen from these drawings that there are three internal
cylindrical furnaces at each end of these boilers, making in all six
furnaces per boiler. The firing takes place at both ends. The flame and
hot gases from each furnace, after passing over the bridge wall enter a
flat-sided rectangular combustion chamber and then travel through tubes
to the front uptake (_i.e._ the smoke bonnet or breaching), and so on
to the chimney.

The sides of the combustion chambers are stayed to each other and to
the shell plate of the boiler; the tops are strengthened in the same
manner as the crowns of locomotive boilers, and the flat plates of the
boiler shell are stayed together by means of long bolts, which can be
lengthened up by means of nuts at their ends. Access is gained to the
uptakes for purposes of cleaning, repairs of tubes, etc., by means of
their doors on their fronts just above the furnace doors. The steam is
collected in the large cylindrical receivers shown above each boiler.
The material of construction is mild steel.

The following are the principal dimensions and other particulars of one
of these boilers:

  Length from front to back, 20 feet.
  Diameter of shell, 15 feet 6 inches.
  Length of furnace, 6 feet 10 inches.
  Diameter of furnace, 3 feet 10 inches.
  Length of tubes, 6 feet 9 inches.
  Diameter of tubes, 3-1/2 inches.
  No. of tubes, 516.
  Thickness of shell plates, 15/16.
  Thickness of tube plates, 3/4.
  Grate area, 126-1/2 square feet.
  Heating surface, 4015 square feet.
  Steam pressure, 80 lbs. per sq. inch.

Fig. 24 is a sketch of a modern marine boiler, which is only fired
from one end, and is in consequence much shorter in proportion to its
diameter than the type illustrated in figs. 22 and 23.

Marine boilers over nine feet in diameter have generally two furnaces,
those over 13 to 14 feet, three, while the very largest boilers used
on first-class mail steamers, and which often exceed fifteen feet in
diameter, have four furnaces.

In the marine boiler the course taken by the products of combustion
is as follows; the coal enters through the furnace doors on to the
fire-bars, the heat and flames pass over the fire bridge into the flame
or combustion chamber, thence through the tubes into the smoke-box, up
the up-take and funnel into the air.

[Illustration: Fig. 24.]

The fittings to a marine boiler are—funnel and air casings, up-takes
and air casings, smoke boxes and doors, fire doors, bars, bridges,
and bearers, main steam stop valve, donkey valve, safety valves and
drain pipes, main and donkey feed check valves, blow-off and scum
cocks, water gauge glasses on front and back of boiler, test water cock
for trying density of water, steam cock for whistle, and another for
winches on deck.

A fitting, called a blast pipe, is sometimes placed in the throat of
the funnel. It consists of a wrought iron pipe, having a conical nozzle
within the funnel pointing upwards, the other end being connected to
a cock, which latter is bolted on to the steam space or dome of the
boiler. It is used for increasing the intensity of the draft, the
upward current of steam forcing the air out of the funnel at a great
velocity; and the air having to be replaced by a fresh supply through
the ash-pits and bars of the furnaces, a greater speed of combustion is
obtained than would otherwise be due to simple draft alone.

Boilers are fitted with dry and wet uptakes, which differ from each
other as follows:—The dry uptake is wholly outside the boiler, and
consists of an external casing bolted on to the firing end of the
boiler, covering the tubes and forming the smoke-box, and is fitted
with suitable tube doors. A wet uptake is carried back from the firing
ends of the boiler into its steam space, and is wholly surrounded
by water and steam. The dry uptake seldom requires serious repair;
but the wet uptake, owing to its exposure to pressure, steam, and
water, requires constant attention and repair, and is very liable to
corrosion, being constantly wetted and dried in the neighborhood of the
water-line. The narrow water space between both front uptakes is also
very liable to become burnt, owing to accumulation of salt. The flue
boilers of many tugs and ferry boats are fitted with wet uptakes.

A superheater is a vessel usually placed in the uptake, or at the base
of the funnel of a marine boiler, and so arranged that the waste heat
from the furnaces shall pass around and through it prior to escaping up
the chimney. It is used for drying or heating the steam from the main
boiler before it enters the steam pipes to the engine. The simplest
form of superheater consists of a wrought iron drum filled with tubes.
The heat or flame passes through the tubes and around the shell of
the drum, the steam being inside the drum. Superheaters are usually
fitted with a stop valve in connection with the boiler, by means of
which it can be shut off; and also one to the steam pipe of the engine;
arrangements are also usually made for mixing the steam or working
independently of the superheater.

A safety-valve is also fitted and a gauge glass; the latter is to show
whether the superheater is clear of water, as priming will sometimes
fill it up.

The special fittings of the marine boiler will be more particularly
described hereafter as well as the stays, riveting, strength, etc.,
etc.

The use of the surface condenser in connection with the marine boiler
was an immense step toward increasing its efficiency. In 1840 the
average pressure used in marine boilers was only 7 or 8 lbs. to the
square inch, the steam being made with the two-flue pattern of boiler,
sea water being used for feed; as the steam pressure increased as now
to 150 to 200 lbs. to the square inch, greater and greater difficulty
was experienced from salt incrustation—in many cases the tubes did not
last long and frequently gave much trouble, until the introduction of
the surface condenser, which supplied fresh water to the boilers.

[Illustration: Fig. 25]


THE SURFACE CONDENSER.

The condenser is an oblong or circular box of cast iron fitted in one
of two ways, either with the tubes horizontal or vertical; at each end
are fixed the tube plates, generally made of brass, and the tubes pass
through the plates as well as through a supporting plate in the middle
of the condenser. Each end of the condenser is fitted with doors for
the purpose of enabling the tube ends to be examined, drawn, or packed,
as may be necessary. The tube ends are packed in various ways, and the
tubes are made of brass, so as to resist the action of the water. The
water is generally sucked through the tubes by the circulating pump,
and the steam is condensed by coming in contact with the external
surface of the tubes. In some cases the water is applied to the
external surface, and the steam exhausted through the tubes; but this
practice is now generally given up in modern surface condensers. The
packing round the tube ends keeps them quite tight, and in the event
of a split tube, a wooden plug is put in each end until an opportunity
offers for drawing it and replacing with a new one.

The condenser may be made of any convenient shape. It sometimes forms
part of the casting supporting the cylinders of vertical engines; it
is also frequently made cylindrical with flat ends, as in fig. 25. The
ends form the tube plates to which the tubes are secured. The tubes
are, of course, open at the ends, and a space is left between the tube
plate and the outer covers, shown at each end of the condenser, to
allow of the circulation of water as shown by the arrows.


OPERATION OF THE CONDENSER.

The cold water, which is forced through by a circulating pump, enters
at the bottom, and is compelled to pass forward through the lower set
of tubes by a horizontal dividing plate; it then returns through the
upper rows of tubes and passes out at the overflow; the tubes are thus
maintained at a low temperature.

The tubes are made to pass right through the condensing chamber, and so
as to have no connection with its internal space. The steam is passed
into the condenser and there comes in contact with the cold external
surface of the tube, and is condensed, and removed as before, by the
air pump, as may be readily seen in the illustration (p. 65.)

The advantages gained by the use of the surface condenser are: 1. The
feed water is hotter and fresh; being hotter, it saves the fuel that
would be used to bring it up to this heat; and being fresh it boils at
a lower temperature. 2. Not forming so much scale inside the boiler,
the heat passes through to the water more readily; and as the scum cock
is not used so freely, all the heat that would have been blown off is
saved. Its disadvantages are that being fresh water and forming no
scale on the boiler, it causes the boiler to rust.

It is often said that one engineer will get more out of a ship than
another. In general it will be found that the most successful engineer
is the man who manages his stokers best. It is very difficult on
paper to define what is meant. It is a thing to be felt or seen, not
described. * * * * The engineer who really knows his business will give
his fires a fair chance to get away. He will work his engines up by
degrees and run a little slowly for the first few moments.


WATER TUBE STEAM BOILERS.

[Illustration: WATER TUBE BOILER.—Fig. 26.]

A popular form of steam boiler in use in the United States and Europe
is what is called the water tube boiler. This term is applied to a
class of boiler in which the water is contained in a series of tubes,
of comparatively small diameter, which communicate with each other and
with a common steam-chamber. The flames and hot gases circulate between
the tubes and are usually guided by partitions so as to act equally on
all portions of the tubes. There are many varieties of this type of
boiler of which the cut illustrates one: in this each tube is secured
at either end into a square cast-iron head, and each of these heads
has two openings, one communicating with the tube below and the other
with the tube above; the communication is effected by means of hollow
cast-iron caps shown at the end of the tubes; the caps have openings in
them corresponding with the openings in the tube heads to which they
are bolted.

In the best forms of the water tube boilers, it is suspended entirely
independent of the brick work from wrought iron girders resting on iron
columns. This avoids any straining of the boiler from unequal expansion
between it and its enclosing walls and permits the brick work to be
repaired or removed, if necessary, without in any way disturbing the
boiler. This design is shown in Fig. 26.

The distinguishing difference, which marks the water tube boiler
from others, consists in the fact that in the former the small tubes
are filled with water instead of the products of combustions; hence
the comparison, frequently made, between water-tube and _fire tube_
boilers—the difference has been expressed in another way, “Water-tube
vs. shell boilers,” but the principle of steam production in both
systems remains the same; the heat from the combustible is transferred
to the water through the medium of iron plates and in both, the
furnaces, steam appliances, application of the draught, etc., is
substantially the same. In another important point do the systems
agree, _i.e._, in the average number of pounds of water evaporated
per lb. of combustible; it is in the thoroughness of construction
and skillfulness of adaptation to surroundings that produce the best
results. Water tube or sectional boilers, have been made since the
days of James Watt, in 1766, in many different forms and under various
names. Owing, however, to the imperfection of manufacture the system,
as compared to shell boilers, has been a failure until very recently;
various patterns of water-tube boilers are now in most favorable
and satisfactory use. The advantages claimed for this form of steam
generator are as follows:

1. Safety from disastrous explosions, arising from the division of
the contents into small portions, and especially from details of
construction which make it tolerably certain that the rupture will be
local instead of a general violent explosion which liberates at once
large masses of steam and water.

2. The small diameter of the tubes of which they are composed render
them much stronger than ordinary boilers.

3. They can be cheaply built and easily repaired, as duplicate pieces
can be kept on hand. The various parts of a boiler can be transported
without great expense, trouble or delay; the form and proportions of a
boiler can be suited to any available space; and, again, the power can
be increased by simply adding more rows of tubes and increasing the
grate area.

4. Their evaporative efficiency can be made equal to that of other
boilers, and, in fact, for equal proportions of heating and grate
surfaces, it is often a trifle higher.

5. Thin heating surface in the furnace, avoiding the thick plates
necessarily used in ordinary boilers which not only hinder the
transmission of heat to the water, but admit of overheating.

6. Joints removed from the fire. The use of lap welded water tubes with
their joints removed from the fire also avoid the unequal expansion of
riveted joints consequent upon their double thickness.

7. Quick steaming.

8. Accessibility for cleaning.

9. Ease of handling and erecting.

10. Economy and speediness of repairs.

The known disadvantages of these boilers are

1. They generally occupy more space and require more masonry than
ordinary boilers.

2. On account of the small quantity of water which they contain, sudden
fluctuations of pressure are caused by any irregularities in supplying
the feed-water or in handling the fires, and the rapid and at times
violent generation of steam causes it to accumulate in the contracted
water-chambers, and leads to priming, with a consequent loss of water,
and to overheated tubes.

3. The horizontal or inclined water tubes which mainly compose these
boilers, do not afford a ready outlet for the steam generated in
them. The steam bubbles cannot follow their natural tendency and rise
directly, but are generally obliged by friction to traverse the tube
slowly, and at times the accumulation of steam at the heated surfaces
causes the tubes to be split or burned.

4. The use of water which forms deposits of solid matter still further
increases the liability to overheating of the tubes. It has been
claimed by some inventors that the rapid circulation of the water
through the tubes would prevent any deposit of scale or sediment in
them, but experience has proved this to be a grave error. Others have
said that the expansion of the tube would detach the scale as fast
as it was deposited and prevent any dangerous accumulation, but this
also has been proved an error. Again, the use of cast iron about these
boilers has frequently been a constant source of trouble from cracks,
etc.


CARE OF WATER TUBE BOILERS.

The soot and ashes collect on _the exterior_ of the tubes in this form
of boilers, instead of inside the tubes, as in the tubular, and they
must be as carefully removed in one case as in the other; this can be
done by the use of blowing pipe and hose through openings left in the
brick work; in using bituminous coal the soot should be brushed off
when steam is down.

All the inside and outside surfaces should be kept clean to avoid waste
of fuel; to aid in this service the best forms are provided with extra
facilities for cleaning. For inspection, remove the hand holes at both
ends of the tubes, and by holding a lamp at one end and looking in at
the other the condition of the surface can be freely seen. Push the
scraper through the tube to remove sediment, or if the scale is hard,
use the chipping scraper made for that purpose.

Hand holes should be frequently removed and surfaces examined,
particularly in case of a new boiler. In replacing hand hole caps,
clean the surfaces without scratching or bruising, smear with oil and
screw up tight.

The mud drum should be periodically examined and the sediment removed;
blow-off cocks and check valves should be examined each time the boiler
is cleaned; when surface blow-cocks are used they should be often
opened for a few minutes at a time; be sure that all openings for air
to boiler or flues _except through the fire_, are carefully stopped.

If a boiler is not required for some time, empty and dry it thoroughly.
If this is impracticable, fill it quite full of water and put in a
quantity of washing soda; and external parts exposed to dampness should
receive a coating of linseed oil. Avoid all dampness in seatings or
coverings and see that no water comes in contact with the boiler from
any cause.

Although this form of boiler is not liable to destructive explosion,
the same care should be exercised to avoid possible damage to boilers
and expensive delays.


SECTIONAL BOILERS.

Probably one of the first sectional boilers brought into practical use
is one made of hollow cast iron spheres, each 8 inches in diameter,
externally, and 3/8 of an inch thick, connected by curved necks 3-1/2
inches in diameter. These spheres are held together by wrought iron
bolts and caps, and in one direction are cast in sets of 2 or 4, which
are afterwards drawn together so as to give more or less heating
surface to the boiler according to the number used.

NOTE.

Owing to their multiplication of parts all sectional, including water
tube boilers, should be made with unusual care in their details of
construction, setting, fittings and proportions. It is to the attention
paid to these “points” that the sectional boilers are now coming into
more general favor.


LOCOMOTIVE BOILERS.

The essential features of locomotive boilers are dictated by the duties
which they have to perform under peculiar conditions. The size and the
weight are limited by the fact that the boiler has to be transported
rapidly from place to place, and also that it has to fit in between
the frames of the locomotive; while at the same time, the pressure of
the steam has to be very great in order that with comparatively small
cylinder the engine may develop great power; moreover, the quantity of
water which has to be evaporated in a given time is very considerable.
To fulfil these latter conditions a large quantity of coal must be
burned on a fire grate of limited area; hence intense combustion is
necessary under a forced blast. To utilize advantageously the heat
thus generated, a large heating surface must be provided and this can
only be obtained by passing the products of combustion through a great
number of tubes of small diameter.

The forced draught in a locomotive boiler is obtained by causing the
steam from the cylinders, after it has done its work, to be discharged
into the chimney by means of a pipe called the blast pipe; the lower
portion of this consists of two branches, one in communication with the
exhaust port of each cylinder. As each puff of steam from the blast
pipe escapes up the chimney it forces the air out in front of it,
causing a partial vacuum, which can only be supplied by the air rushing
through the furnace and tubes.

The greater the body of steam escaping at each puff, and the more
rapid the succession of puffs, the more violent is the action of the
blast pipe in producing a draught, and consequently this contrivance
regulates the consumption of fuel and the evaporation of water to a
certain extent automatically, because when the engine is working its
hardest and using the most steam, the blast is at the same time most
efficacious.

[Illustration: LOCOMOTIVE BOILER.—Fig. 27.]

The blast pipe is perhaps, the most distinctive feature of the
locomotive boiler, and the one which has alone rendered it possible to
obtain large quantities of steam from so small a generator. The steam
blast of a locomotive has been compared to the breathing apparatus of a
man, and has rendered the mechanism described nearer a live thing than
any other device man has ever produced.

On account of the oscillations, or violent motions to which the boiler
of locomotive engines are subject, weighted safety-valves are not
possible to be used and springs are used instead to hold the valves in
place.

The locomotive form of steam boiler is sometimes used for stationary
engines, but owing to extra cost and increased liability to corrode in
the smaller passage they are not favorites.

DESCRIPTION OF PAGE ILLUSTRATION.

In fig. 27, F B represents the fire box or furnace; F D, fire door;
D P, deflector plate; F T P, fire box tube plate; F B R S, fire box
roof stays; S T P, smoke box tube plate; S B, smoke box; S B D,
smoke box door; S D, steam dome; O S, outer shell; R S V, Ramsbottom
safety-valve; F, funnel or chimney.

[Illustration: Fig. 28.]

The crown plate of the fire-box being flat requires to be efficiently
stayed, and for this purpose girder stays called fox roof stays are
mostly used, as shown in the figure. The stays are now made of cast
steel for locomotives. They rest at the two ends on the vertical plates
of the fire-box, and sustain the pressure on the fire-box crown by a
series of bolts passing through the plate and girder stay, secured by
nuts and washers. Fig. 28 is a plan and elevation of a wrought-iron
roof stay.

Another method adopted in locomotive types of marine boilers for
staying the flat crown of the fire-box to the circular upper plate is
shown in fig. 29—namely, by wrought-iron vertical bar stays secured by
nuts and washers to the fire-box with a fork end and pin to angle-iron
pieces riveted to the boiler shell.

[Illustration: Fig. 29.]

The letters in this figure refer to the same parts of the boiler as do
those in fig. 27, _i.e._, F B to the fire-box, etc., etc.

It was formerly the custom to make the tubes much longer than shown
in the fig., with the object of gaining heating surface; but modern
experience has shown that the last three or four feet next the smoke
box were of little or no use, because, by the time the products of
combustion reached this part of the heating surface, their temperature
was so reduced that but little additional heat could be abstracted from
them. The tubes, in addition to acting as flues and heating surface,
fulfil also the function of stays to the flat end of the barrel of the
boiler, and the portion of the fire box opposite to it.

In addition to the staying power derived from the tubes, the smoke box,
tube plate and the front shell plate are stayed together by several
long rods.

[Illustration: THE HORIZONTAL TUBULAR BOILER.—Fig. 30.]

STANDARD HORIZONTAL TUBULAR STEAM BOILER.

TABLE OF SIZES, PROPORTIONS, ETC.:

  ========+========+=======+=======+======+========+=========+========+=======
  Diameter| Length |Gauge  | Gauge |Number|Diameter| Length  |Square  |Nominal
     of   |   of   | of    |  of   | of   |  of    |   of    |feet of | Horse
   Shell. | Shell. |Shell. | Heads.|Tubes.| Tubes. |  Tubes. |Heating | Power.
          |        |       |       |      |        |         |Surface.|
  --------+--------+-------+-------+------+--------+---------+--------+-------
    72 in.|19ft.4in|3/8 in.| 1/2in.|  80  |4    in.|18ft.0in.| 1,500  |  100
    72  „ |18 „ 4 „|3/8  „ | 1/2 „ |  86  |3-1/2 „ |17 „ 0 „ | 1,500  |  100
    72  „ |17 „ 4 „|3/8  „ | 1/2 „ | 108  |3     „ |16 „ 0 „ | 1,500  |  100
  --------+--------+-------+-------+------+--------+---------+--------+-------
    66  „ |18 „ 4 „|3/8  „ | 1/2 „ |  74  |3-1/2 „ |17 „ 0 „ | 1,350  |   90
    66  „ |17 „ 4 „|3/8  „ | 1/2 „ |  92  |3     „ |16 „ 0 „ | 1,350  |   90
  --------+--------+-------+-------+------+--------+---------+--------+-------
    60  „ |18 „ 3 „|3/8  „ | 1/2 „ |  78  |3     „ |17 „ 0 „ | 1,200  |   80
    60  „ |17 „ 3 „|3/8  „ | 1/2 „ |  76  |3     „ |16 „ 0 „ | 1,125  |   75
    60  „ |16 „ 3 „|3/8  „ | 1/2 „ |  77  |3     „ |15 „ 0 „ | 1,050  |   70
    60  „ |16 „ 3 „|3/8  „ | 1/2 „ |  70  |3     „ |15 „ 0 „ |   975  |   65
    60  „ |16 „ 3 „|3/8  „ | 1/2 „ |  64  |3     „ |15 „ 0 „ |   900  |   60
  --------+--------+-------+-------+------+--------+---------+--------+-------
    54  „ |17 „ 3 „|5/16 „ |7/16 „ |  60  |3     „ |16 „ 0 „ |   900  |   50
    54  „ |17 „ 3 „|5/16 „ |7/16 „ |  56  |3     „ |16 „ 0 „ |   825  |   55
    54  „ |16 „ 3 „|5/16 „ |7/16 „ |  52  |3     „ |15 „ 0 „ |   750  |   50
    54  „ |16 „ 3 „|5/16 „ |7/16 „ |  46  |3     „ |15 „ 0 „ |   675  |   45
    54  „ |16 „ 3 „|5/16 „ |7/16 „ |  40  |3     „ |15 „ 0 „ |   600  |   40
  --------+--------+-------+-------+------+--------+---------+--------+-------
    48  „ |17 „ 2 „|5/16 „ |7/16 „ |  50  |3     „ |16 „ 0 „ |   750  |   50
    48  „ |16 „ 2 „|5/16 „ |7/16 „ |  48  |3     „ |15 „ 0 „ |   675  |   45
    48  „ |16 „ 2 „|5/16 „ |7/16 „ |  42  |3     „ |15 „ 0 „ |   600  |   40
  --------+--------+-------+-------+------+--------+---------+--------+-------
    42  „ |16 „ 2 „|1/4  „ | 3/8 „ |  36  |3     „ |15 „ 0 „ |   525  |   85
    42  „ |15 „ 2 „|1/4  „ | 3/8 „ |  32  |3     „ |14 „ 0 „ |   450  |   30
    42  „ |14 „ 2 „|1/4  „ | 3/8 „ |  28  |3     „ |13 „ 0 „ |   375  |   25
  --------+--------+-------+-------+------+--------+---------+--------+-------
    36  „ |14 „ 2 „|1/4  „ | 3/8 „ |  36  |2-1/2 „ |13 „ 0 „ |   375  |   25
    36  „ |14 „ 2 „|1/4  „ | 3/8 „ |  28  |2-1/2 „ |13 „ 0 „ |   300  |   20
    36  „ |13 „ 2 „|1/4  „ | 3/8 „ |  20  |2-1/2 „ |12 „ 0 „ |   225  |   15
    36  „ |12 „ 2 „|1/4  „ | 3/8 „ |  14  |2-1/2 „ |11 „ 0 „ |   150  |   10
  ========+========+=======+=======+======+========+=========+========+=======

NOTE.

In estimating the horse power by means of the above table, 15 square
feet has been allowed for each horse power, and the number of feet in
each boiler is given _in round numbers_. This table is one used in
every-day practice by boiler makers.

THE FLUE BOILER.

[Illustration: THE TWO FLUE BOILER.—Fig. 31.]

[Illustration: THE SIX INCH FLUE BOILER.—Fig. 32.]


THE HORIZONTAL TUBULAR STEAM BOILER.

The great majority of stationary boilers are cylindrical or round
shaped, because—

1. The cylindrical form is the strongest.

2. It is the cheapest.

3. It permits the use of thinner metal.

4. It is the safest.

5. It is inspected without difficulty.

6. It is most symmetrical.

7. It is manufactured easier.

8. It resists internal strain better.

9. It resists external strain also.

10. It can be stayed or strengthened better.

11. It encloses the greatest volume with least material.

12. It is the result of many years’ experience in boiler practice.

13. It is the form adopted or preferred by all experienced engineers.

It follows, too, that _the horizontal tubular boiler_, substantially
as shown in fig. 30, is the standard steam boiler; engineers and steam
power owners cling with great tenacity to this approved form, which is
an outgrowth of one hundred years’ experience in steam production.

In the plain horizontal tubular boiler shown in cuts, the shell is
filled with as many small tubes varying from two inches to four inches
in diameter as is consistent with the circulation and steam space. In
firing this type of boiler the combustion first takes place under the
shell, and the products, such as heat, flame, and gas, pass through
the small tubes to the chimney, although in the triple draught pattern
of the tubular boiler, the heat products pass, as will hereafter be
explained, a second time through the boiler tubes, making three turns
before the final loss of the extra heat takes place.

The illustrations on pages 78 and 80 exhibit the gradual advances to
the horizontal tubular by the two-flued boiler (fig. 31) of the six
flues (fig. 32) and of the locomotive Portable Boiler (fig. 33). The
vertical or upright tubular boiler is but another modification of the
horizontal tubular.

[Illustration: THE LOCOMOTIVE PORTABLE BOILER.—Fig. 33.]

In parts of the vertical boiler there is very little circulation and
the corrosion on the inner side is such as to wear the boiler rapidly.
In the ash pit, ashes and any dampness that may be about the place also
causes rapid corrosion. The upper part of the tubes and tube sheet are
frequently injured; for instance, if the tubes pass all the way through
to the upper tube sheet, providing there is no cone top, when the fire
is first made under the boiler, combustion at times does not take place
until the gases pass nearly through the tubes. The water usually being
carried below the tube sheet there is a space left above the water
line, where there is neither steam nor water, and the heat is so great
that the ends of the tubes are burned and crystalized, and the tube
sheet is often cracked and broken by this excessive heat before the
steam is generated. The first difficulty is experienced in “the legs”
of the Portable Locomotive boiler—hence the general verdict of steam
users in favor of the round shell, many-tubed boiler.


PARTS OF THE TUBULAR BOILER.

THE SHELL. This is the round or cylindrical structure which is commonly
described as the boiler, in which are inserted the braces and tubes,
and which sustains the internal strain of the pressure of the steam,
the action of the water within, and the fire without.

THE DRUM. This part is sometimes called the dome, and consists of an
upper chamber riveted to the top of the boiler for the purpose of
affording more steam space.

THE TUBE SHEETS. These are the round, flat flanged sheets forming the
two ends of the boiler, into which the tubes are fastened.

THE MANHOLE COVER. This is a plate and frame commonly opening inwards
and large enough to admit a man into the interior of the boiler. These
openings are sometimes made on the top and sometimes at the end of the
boiler. Manhole openings in steam boilers should invariably be located
in the head of the boiler, except in rare cases that may arise, when
circumstances require it to be placed in the shell. The manhole, so
placed, will not materially reduce the strength of the boiler, and
from this position it can more readily be seen that the boiler is kept
in proper condition. The proper sizes for manholes are 9×5 and 10×16,
according to circumstances. These are amply large for general use and
no material advantage is gained by increasing them.

THE HAND HOLE PLATES. These are similar arrangements to the manhole
cover, except as to size. They are made large enough to admit the hand
into the boilers for the purpose of removing sediment and they are also
used for the purpose of inspecting the interior of the boiler. Two are
usually put in each boiler, one front and one in the rear.

THE BLOW OFF. This consists of pipes and a cock communicating with the
bottom of the boiler for the purpose of blowing off the boiler or of
running off the water when the former needs cleaning.

[Illustration: THE TRIPLE DRAUGHT TUBULAR BOILER.—Fig. 34.]


THE TRIPLE DRAUGHT TUBULAR BOILER.

This boiler, which is extensively used by the manufacturers of New
England, is, as will be seen by the illustration, of the horizontal
tubular class, and is essentially different from the well known type
only in the arrangement of the tubes. The method secures the passage
of the products of combustion through the same shell twice; forward
through a part of the tubes, and backwards through the remaining ones.
The manner of accomplishing this result can be best described by
explaining how a common tubular boiler may be remodelled so as to carry
out this principle.

[Illustration: Fig. 35.]

A cylindrical shell, as shown in Fig. 34—of sufficient size to encircle
about one-half of the tubes, is attached to _the outside of the rear
head_ below the water line, and extended backward to the back end of
the setting. The encircled tubes are lengthened and carried backward
to the same point; the extension is closed in and made to communicate
with the boiler proper; the inner tubes emerge to the flue leading to
the chimney and the old connection from the smoke arch is cut off. With
this arrangement, the outer tubes of the boiler—a cluster on each side
of the supplementary shell carry the products of combustion forward to
the front smoke arch, and the inner tubes carry them backward to the
chimney.

Fig. 35 exhibits the boiler in half section and shows the course of the
heat products through _one_ of the outer tubes and returning through
the boiler by _one_ of the inner cluster.

Fig. 36 (page 84) shows the boiler sectionally, over the bridge wall;
the _shaded_ tube ends exhibit the cluster which return the heat
products to the rear of the boiler, after being brought forward by the
two outer clusters which are left unshaded.

This arrangement of the tubes gives several advantages:

1. It enables an exceedingly high furnace temperature, without loss at
the chimney.

2. By dividing the heat into these currents a more equal expansion and
contraction is secured. This is an important point secured.

3. In this system the tubes are almost equally operative.

4. The extra body of water immediately over the furnace is both an
element of safety and a reservoir of power.

5. The outlet for the waste products of combustion is found in this
style of boiler in a more convenient position at _the rear end_ of the
boiler.

6. The boiler being self-contained, can be used in places where height
of story is limited.

[Illustration: Fig. 36.]




SPECIFICATION FOR 125 HORSE POWER BOILER.


_For one Horizontal Tubular Boiler_ 72 _inches diameter_ 18
_feet long for_…………………_of_………

Type.

The boiler to be of the Horizontal Tubular type with all castings and
mountings complete.


Dimensions.

Boiler 72 inches diameter and 18 feet long. Each boiler to contain 90
best lap welded tubes 3-1/2 inches diameter by 18 feet long, set in
vertical and horizontal rows with a space between them vertically and
horizontally of no less than one inch and one-quarter (1-1/4) except
central vertical space, which is to be three inches (3). No tube to
be nearer than two and one-half inches (2-1/2) to shell or boiler.
Holes through heads to be neatly chamfered off. All tubes to be set
by Dudgeon Expander and slightly flared at front end, turned over and
beaded down at back end.


Quality and Thickness of Steel Plates.

Shell plates to be 1/2-inch thick of homogeneous steel of uniform
quality having a tensile strength of not less than 65,000 lbs. Name of
maker, brand and tensile strength to be plainly stamped on each plate.

Heads to be of same quality as plates of shell in all particulars
3/4-inch thick. Bottom of shell to be of one plate, and no plate to be
less than 7 feet wide. Top of shell to be in three plates. All plates
planed before rolling, and all joints fullered not caulked.


Flanges.

All flanges to be turned in a neat manner to an internal radius of not
less than two inches (2) and to be clear of cracks, checks or flaws.


Riveting.

Boilers to be riveted with 3/4-inch rivet throughout. All girth seams
to be double riveted. All horizontal seams to be double riveted. Rivet
holes to be punched or drilled so as to come fair in construction. No
drift pins to be used in construction of the boilers.


Braces.

All braces to be of the crowfoot pattern, one and one eighth (1-1/8)
inch diameter and the shortest to be no less than four feet (4) long
and of sufficient number for thorough bracing, and to bear uniform
tension.


Manholes, Hand Holes and Thimbles.

One manhole in top of each boiler with heavy cast iron frame riveted on
middle of centre plate; one manhole near the bottom of each front head;
head reinforced with a wrought iron ring two inches (2) square, riveted
to heads with flush countersunk rivets two inches (2) pitch and to
have all the necessary bolts, plates, guards and gaskets; two six-inch
thimbles riveted to top of each boiler, each to have a planed face;
one heavy 6-inch flange on bottom of each boiler, 12 inches from back
end to centre of flange. There must be two braces, one on each side of
manhole in front head; also to have three braces opposite manhole on
back head below tubes.


Lugs.

Four (4) lugs riveted on each side of boilers, of good and sufficient
size, with six one-inch rivets in each lug.


Castings.

Each boiler to have a complete set of castings consisting of ornamental
flush fronts containing tube, fire and ash-pit doors, and provide
the best stationary grate bars as may be selected by buyer, with the
necessary fixtures, all bearing bars, britching plates, dead plates,
binder bars, back cleaning out doors with frames. Anchor bolts and
buck stays. The fire door to contain adjustable air opening and to be
protected with fire shields. One heavy cast iron arch over each boiler.


Testing.

Boilers to be tested with a water pressure of 200 lbs. per square inch
and certificate of such test having been made shall be furnished with
boiler. Test of boiler to be under direction of such steam boiler
Insurance Company as may be selected by buyer.


Quality and Workmanship.

All boilers to be made in the best workmanlike manner and all material
of their respective kinds to be of the best, and in strict accordance
with specification.


Fittings and Mountings.

The boiler to be furnished with the following: One four inch heavy
mounted safety valve. One six inch flanged globe valve. Two two inch
best globe valves. Two two inch check valves. One eight inch dial
nickel plated steam gauge. One low water alarm gauge. One set of fire
irons for two boilers consisting of hoe, poker, slice bar and shovel.


Drawings.

All drawings furnished for masons in setting the boilers.


Duty of Boiler.

The boiler to develop 120 horse power and to work under a constant
pressure varying from 125 to 150 lbs. to the square inch.

All rivets are to be 2-1/2 and 1-1/2 inch pitch. The pitch line of the
rivets to be not nearer 1-1/8 inches to the edge of the sheet.

To be 8 lug plates for each boiler not less than 2 feet long, 8 inches
wide, and one inch thick.

There shall be six 1 inch anchor rods running front to rear of each
boiler, in the brick work.

These boilers and all their fronts, fittings and connections will be
subject to the inspection of…………………




MARKS ON BOILER PLATES.


Something has been said under another heading of the nature and
requisite quality of the materials entering into the structure of the
boiler. Too much emphasis cannot be laid upon the necessity for the use
of the very best iron and steel that can be manufactured, and the most
skillful and thorough workmanship that can be performed in constructing
the boiler.

It is becoming the practice, both for land and marine boilers, for
boiler plate makers to furnish “test pieces” from each sheet or plate
that goes into the construction of a boiler, and a sheet showing the
tensile strength of each sheet or plate that enters into its make up.

But irrespective of this practice each plate entering into boiler
construction will be found to have one of the following marks, which
designate its quality and method of manufacture. The name “Charcoal
Iron” is used because in its manufacture wood charcoal is employed
instead of mineral fuel.

“Charcoal No. 1 Iron” (C. No. 1) is made entirely of charcoal iron. It
has a tenacity of 40,000 pounds per square inch in the direction of the
fibre. It is hard, but not very ductile, and should never be used for
flanging.

“Charcoal Hammered No. 1 Shell Iron” (C. H. No. 1 S.), although not
necessarily hammered, has been worked up before it is rolled into
plates. It has a tenacity of 50,000 to 55,000 pounds per square inch in
the direction of the fibre. It is rather hard iron, and should not be
flanged. It is used for the outside shell of boilers.

“Flange Iron” (C. H. No. 1 F.), is a ductile material which can be
flanged in every direction. It has a tenacity of 50,000 to 55,000
pounds per square inch along the fibre.

“Fire Box Iron” (C. H. No. 1 F. B.), is a harder quality, designed
especially to withstand the destructive effect of the impinging flame,
and is used for boxes and flue-sheets.

The letters in the brackets exhibit the plate stamp.

Cast iron and copper were used in an early day for steam boilers and
the former is still extensively used for certain forms of low pressure
steam heaters made for various purposes, such as green houses, etc.




CONSTRUCTION OF BOILERS.


In selecting a boiler, the most efficient design will be found to be
that in which _the greatest amount of shell surface is exposed to
direct heat_. It is the direct heating surface that does the bulk of
the work and every tendency to reduce it, either in the construction
or setting of the boiler, should be avoided. The smaller the amount of
surface enclosed by or in contact with the setting, the better results
will be obtained.

A boiler with a bad circulation is the bane of an engineer’s existence.
Proper circulation facilities constitute one of the chief factors in
the construction of a successful and economical boiler. In tubular
boilers the best practice places the tubes in vertical rows, leaving
out what would be the centre row. The circulation is up the sides of
the boiler and down the centre. Tubes set zig-zag to break spaces
impede the circulation and are not considered productive of the best
results.

The surface from which evaporation takes place should be made greater
as the steam pressure is reduced, that is to say, as the size of the
bubbles of steam become greater. To produce 100 lbs. of steam per hour
at atmospheric pressure this surface should not be less than 732 square
feet, which may be reduced to 146 square feet for steam at 75 lbs.
pressure, and to 73 feet for steam at a pressure of 150 lbs. It is for
this reason that triple-expansion engines can be worked with smaller
boilers than are required with engines using steam of lower pressure.
The amount of steam space to be permitted depends upon the volume
of the cylinders and the number of revolutions made per minute. For
ordinary engines it may be made a hundred times as great as the average
volume of steam generated per second.

A volume of heated water in a boiler performs the same office in
furnishing a steady supply of steam as a fly-wheel does to an engine in
insuring uniformity of speed; hence the centre space of a boiler should
be ample, in order to take advantage of this reserve force.


QUALITY OF STEEL PLATES.

Steel for boilers is always of the kind known as low steel, or
soft steel, and is, properly speaking, _ingot iron_, all of its
characteristics being those of a tenacious, bending, equal grained
iron, and quite different from true steels, such as knife blades,
cutting tools, etc., are composed of. Steel is rapidly displacing
iron in boiler construction, as it has greater strength for the same
thickness, than iron; and, except in rare instances, where the nature
of the water available for feed renders steel undesirable, iron should
not be used for making boilers, careful tests having shown it to be
vastly inferior to steel in many important features.

Good boiler steel up to one-half inch in thickness should be capable
of being doubled over and hammered down on itself without showing any
signs of fracture, and above that thickness it should be capable of
being bent around a mandrel of a diameter equal to one and one-half
times the thickness of the plate, to an angle of 180 degrees without
sign of distress. Such bending pieces should not be less in length than
sixteen times the thickness of the plate.

On this test piece the metal should show the following physical
qualities:

Tensile strength, 55,000 to 65,000 pounds per square inch.

Elongation, 20 per cent. for plates three-eighths inch thick or less.

Elongation, 22 per cent. for plates from three-eighths to three-fourths
inch thick.

Elongation, 25 per cent. for plates over three-fourths inch thick.

The cross sectional area of the test piece should be not less than
one-half of one square inch, _i.e._, if the piece is one-fourth inch
thick, its width should be two inches; if it be one-half inch thick,
its width should be one inch. But for heavier material the width shall
in no case be less than the thickness of the plate.

NICKEL STEEL BOILER PLATES.

It has been found that the addition of about three per cent. (3.16 to
3.32) of nickel to ordinary soft steel produces most favorable results;
thus it has been shown by Riley that a particular variety of nickel
steel presents to the engineer _the means of nearly doubling boiler
pressures without increasing weight or dimensions_.

In a recent experiment made with Bessemer steel rolled into
three-fourths inch plates from which a number of test specimens were
cut, the elastic limit was respectively 59,000 pounds and 60,000
pounds. The ultimate tensile strength was 100,000 pounds and 102,000
pounds, respectively. The elongation was 15-1/2 per cent. in each
specimen, and the reduction of area at fracture was 29-1/2 per cent.
and 26-1/2 per cent. respectively. These figures show that the elastic
limit and ultimate tensile strength was raised by the nickel alloy to
almost double the limits reached in the best grades of boiler plate
steel, and the elongation was reduced to a scarcely appreciable extent.

The experiment had for its object, the reproduction, as nearly as
possible, of the alloy used in the nickel steel armor plate made at Le
Creusot, France, and the result was reported to the Secretary of the
Navy at Washington. The new plate showed a percentage of 3.16 nickel,
as against 3.32 for the imported plate.


RIVETING.

When the materials are of best quality, then there only remains to
rivet and stay the boiler. _Riveting_ is of two kinds, single and
double. Fig. 37 shows the method of single riveting, and Figs. 38 and
39 show the plan and cross-section of double riveted sheets.

[Illustration: Fig. 37.]

_Double Riveting_ consists in making the joints of boiler work with
two rows of rivets instead of one—nearly always, horizontal seams
are double riveted as well as domes where they join upon the boiler.
Usually all girth seams,—those running round the body of the boiler,
are single riveted. The size of the rivets is in proportion to the
diameter of the boiler, being 5/8, 3/4 and 7/8 as required in the
specification.

Rivet holes are made by punching or drilling, according to the material
in which they are made. In soft iron and mild steel they may safely be
punched, but in metal at all brittle the holes should be drilled.

[Illustration: Fig. 38.]

Rivets are driven by hand, by steam riveting machines or by an
improved pneumatic machine which holds the sheet together and strikes
a succession of light blows to form the head of the rivet while
hot. Rivets are made both of iron and steel, and there are certain
well-known brands of such excellent quality that they are almost
exclusively used in boiler work.

A place where skill is shown in boiler construction is in laying out
the rivet holes, with a templet, so that the sheets come exactly
together with the holes so nearly opposite that the dreaded drift pin
does not have to be used.

In these figures the letters P and p refer to the “pitch of the
rivets,” _i.e._, the part from centre to centre, and the dimensions
given at the sides indicate the amount of lap given in inches and
tenths of inches—the diameter of the rivet (1″) is also shown, and the
turned over portion of the shank of the rivet is shown by dotted lines.

[Illustration: Fig. 39.]

No riveted boiler work can be considered fairly proportioned unless the
strength of the plate between the rivets is fully equal to the strength
of the rivets themselves. A margin (or net distance from outside of
holes to edge of plate) equal to the diameter of the drilled hole has
been found sufficient.

Rivets should be made of good charcoal iron or of a very soft mild
steel, running between 50,000 and 60,000 pounds tensile strength and
showing an elongation of not less than ninety per cent. in eight
inches, and having the same chemical composition as specified for
plates.

A long rivet, holding thick plates together, is rarely tight except
immediately under the head. The heads are set and the centre cooled
before the hole is properly filled. If it is a very long rivet there is
a chance of the contraction fracturing the head of the rivet. In the
Forth Bridge, which is made of very heavy plate girders, the rivets,
first carefully fitted, were driven tight into the holes, the burr
around the holes were removed, and the ends of the rivets heated to a
sufficient degree to enable them to be closed over.

A simple mathematical deduction shows that a circle seam has just
one-half the strain to carry as a longitudinal seam, under the same
pressure and with the same thickness of metal, hence the custom of
single riveting the former and double riveting the latter, or longwise
seams.

DIFFERENT MODES OF RIVETING.

  +---------+----------+----------+-----------+
  |  CHAIN  |  ZIG ZAG |  TREBLE  |  UNEQUAL  |
  |RIVETING.| RIVETING.| RIVETING.|  PITCHES. |
  +---------+----------+----------+-----------+
  |  O   O  |   O      |  O     O | O   O   O |
  |         |       O  |     O    |           |
  |  O   O  |   O      |  O     O | O   O     |
  |         |       O  |     O    |           |
  |  O   O  |   O      |  O     O | O   O   O |
  |         |       O  |     O    |           |
  |  O   O  |   O      |  O     O | O   O     |
  |         |       O  |     O    |           |
  |  O   O  |   O      |  O     O | O   O   O |
  +---------+----------+----------+-----------+

In fig. 41 may be seen an example of zig-zag riveting.

[Illustration: Fig. 41.]

CAULKING.—By this is meant the closing of the edges of the seams of
boilers or plates. In preparing the seams for caulking, the edges are
first planed true inside and outside; and after the plates have been
riveted together, the edges are caulked or closed by a blunt chisel
about 1/4-inch thick at the edge, which should be struck with a 3 or
4-lb. hammer; sometimes one man doing the work alone and sometimes one
holding the chisel and another striking.

_Fullering_ a boiler plate is done by a round-nosed tool, while
_caulking_ is executed by a sharper instrument.

The thinnest plate which should be used in a boiler is one-fourth of an
inch, on account of the almost impossibility of caulking the seams of
thinner plates.

It is a rule well known to all practical boiler makers that the thinner
the metal (compatible with due strength) the longer the life of the
boiler under its varying stresses and the better the caulking will
stand.

STEEL RIVETS.

Hitherto there has been some prejudice against steel rivets, and
while this may have some foundation when iron plates are used, it is
certainly baseless when steel plates are concerned. The United States
government has clearly demonstrated this. All the ships of the new navy
have steel boilers, riveted with steel rivets, and an examination of
the character of the material prescribed and the severity of the tests
to which it is subjected show that these steel-riveted steel boilers
are probably the best boilers ever constructed.

United States Government Requirements for Boiler Rivets.

They are subjected to the most severe hammer tests, such as flattening
out cold to a thickness of one-half the diameter, and flattening out
hot to a thickness of one-third the diameter. In neither case must they
show cracks or flaws.

_Kind of Material._—Steel for boiler rivets must be made by either the
open-hearth or Clapp-Griffith process, and must not show more than .035
of one per centum of phosphorus nor more than .04 of one per centum of
sulphur, and must be of the best quality in other respects.

Each ton of rivets from the same heat or blow shall constitute a lot.
Four specimens for tensile tests shall be cut from the bars from which
the lot of rivets is made.

_Tensile Tests._—The rivets for use in the longitudinal seams of boiler
shells shall have from 58,000 to 67,000 pounds tensile strength, with
an elongation of not less than 26 per centum; and all others shall have
a tensile strength of from 50,000 to 58,000 pounds, with an elongation
of not less than 30 per centum in eight (8) inches.

_Hammer Test._—From each lot twelve (12) rivets are to be taken at
random and submitted to the following tests:

Four (4) rivets to be flattened out cold under the hammer to a
thickness of one-half the diameter without showing cracks or flaws.

Four (4) rivets to be flattened out hot under the hammer to a thickness
of one-third the diameter without showing cracks or flaws—the heat to
be the working heat when driven.

Four (4) rivets to be bent cold into the form of a hook with parallel
sides, without showing cracks or flaws.

_Surface Inspection._—Rivets must be true to form, free from scale,
fins, seams and all other unsightly or injurious defects.

In view of the fact that the government is using many hundred tons of
these rivets, shown by the records of the tests to be vastly superior
to any iron rivet made, in all the essentials of a good rivet, it would
seem that it would benefit the boiler maker, the purchaser of the
boiler and also the maker of the rivet by adopting a standard steel
rivet to be used in all steel boilers.


BRACING OF STEAM BOILERS.

The material of a boiler being satisfactory and the plates being
thoroughly and skillfully riveted there remains the important matter
of strengthening the boiler against the enormous internal pressure not
altogether provided for.

[Illustration: Fig. 42.]

To illustrate the importance of attention to this point it may be
remarked that a boiler eighteen feet in length by five feet in
diameter, with 40 four-inch tubes, under a head of 80 pounds of steam,
has a pressure of nearly 113 tons on each head, 1,625 tons on the shell
and 4,333 tons on the tubes, making a total of 6,184 tons on the whole
of the exposed surfaces.

Not only is this immense force to be withstood, but owing to the fact
that the boiler grows weak with age—_a safety factor_ of six has been
adopted by inspectors, _i.e._, the boiler must be made six times as
strong as needed in every day working practice.

[Illustration: Fig. 43.]


BRACES IN THE BOILER.—The proper bracing of flat surfaces
exposed to pressure, is a matter of the greatest importance, as the
power of resistance to bulging possessed by any considerable extent
of such a surface, made as they must be in the majority of cases of
thin plates, is so small that _practically the whole load has to be
carried by the braces_. This being the case, it is evident that as
much attention should be given to properly designing, proportioning,
distributing and constructing the brace as to any other portion of the
boiler.

All flat surfaces should be strongly supported with braces of the best
refined iron, or mild steel, having a tensile strength of not less than
58,000 lbs. to the square inch. These braces must be provided with crow
feet or heavy angle iron properly distributed throughout the boiler.

[Illustration: Fig. 44.]

Fig. 42 shows the method usually followed in staying small horizontal
tubular boilers. The cut represents a 36-inch head and there are five
braces in each head: two short ones and three long ones. The braces
should be attached to shell and head by two rivets at each end. The
rivets should be of such size that _the combined area_ of their shanks
will be at least equal to the body of the brace, and their length
should be sufficient to give a good large head on the outside to
realize strength equal to the body of the brace.

In boilers with larger diameters, 5 to 8 feet, stay ends are made of
angle or T iron; by this arrangement the stays can be placed further
apart, the angle irons very effectively staying the plate between the
stays, and thus affording more room in the body of the boiler. The size
of the stays have to be increased in proportion to the greater load
they have to sustain. See Fig. 43.

In a 66-inch boiler it is proper to have not less than 10 braces in
each head, none under three feet in length, made of the best round iron
one inch in diameter, with ends of braces made of iron 2-1/2 × 1/2
inches with three pieces of T iron riveted to head above the tubes to
which the braces are attached with suitable pins or turned bolts. See
Fig. 44.


STAYING OF FLAT SURFACES.—When boilers are formed principally of
flat plates, like low-pressure marine boilers, or the fire-boxes of
locomotive boilers, the form contributes nothing to the strength, which
must, therefore, be provided for by staying the opposite furnaces
together. Fig. 45 shows the arrangement of the stays in a locomotive
fire-box. They are usually pitched about 4 inches from centre to
centre, and are fastened into the opposite plates by screwing, as
shown, the heads being riveted over. Each stay has to bear the pressure
of steam on a square _aa_, and the sectional area of the stay must be
so chosen that the tensile strength will be sufficient to bear the
strain with the proper factor of safety.

[Illustration: Fig. 45.]

If the spaces between the stays are too great, or the plate too thin,
there is a danger of the structure yielding through the plate bulging
outwards between the points of attachment of the stays, thus allowing
the latter to draw through the screwed holes made in the plates.

In designing boilers with stayed surfaces, care should be taken that
_the opposite plates connected by any system of stays should, as far as
possible, be of equal area_, otherwise there is sure to be an unequal
distribution of load in the stays, some receiving more than their
proper share, and moreover, the least supported plate is exposed to the
danger of buckling.


RULE FOR FINDING PRESSURE OR STRAIN ON BOLTS.

The absolute stress or strain on a flat surface of a steam boiler,
which is carried by the stays, can be easily determined by a simple
rule:

Choose 3 stays as A B C in Fig. 46, measure from A to B _in inches_,
and from A to C. Multiply these two numbers together and the result
is the number of square inches of surface depending upon one bolt for
supporting strength.

EXAMPLE.

Suppose the stays measure from center to center 5 inches each way with
steam at 80 lbs., then

5 × 5 = 25 × 80 = 2,000 lbs. borne by 1 stay.

NOTE.

The pressure on the surface does not include the space occupied by the
area of the stay bolt, hence, to be absolutely correct that must be
deducted.

[Illustration: Fig. 46.]


GUSSET STAYS.

The flat ends of cylindrical boilers are, especially in marine boilers,

stayed to the round portions of triangular plates of iron called gusset
stays. These are simply pieces of plate iron secured to the boiler
front or back, near the top or bottom, by means of two pieces of angle
iron, then carried to the shell plating, and again secured by other
pieces of angle bar. This arrangement is shown in Fig. 47.

[Illustration: Fig. 47.]


PALM STAYS.—These are shown in Fig. 48, and are often used in the same
position as a gusset stay; that is, from the back or front end of the
boiler to the shell plates; they are sometimes used to stay the curved
tops of combustion chambers.

[Illustration: Fig. 48.]

The two opposite ends are also stayed together by long bar stays,
running the whole length of the boiler, it is dangerous, however, to
trust too much to the latter class of stays; for, in consequence of the
alternate expansion and contraction which takes place every time the
boiler is heated and cooled, they have a tendency to work loose at the
joints; and if the portion of the boiler in which they are situated
should happen to be hotter than the outside shell, they have a tendency
to droop and are then perfectly useless.


RIVETED OR SCREW STAYS.

[Illustration: Fig. 49.]

In addition to palm and gusset stays, there are in use riveted or
screwed stays, as shown in Fig. 49.

This would not answer in furnaces, owing to the burning off of the
heads, hence driven stays are used there.

[Illustration: Fig. 50.]

These screwed stays, shown in Fig. 50, are used (in marine and similar
boilers) between the combustion chamber back and boiler back and also
between the sides of the combustion chambers.

The general plan is to have a large nut and washer inside and outside
the boiler with the outside washer considerably larger than the inside,
so as to hold more efficiently the back and front ends together.

In marine boilers it is customary to place the stays 15 to 18 inches
apart for ease of access to the parts of the boiler, and to make them
of 2-1/4 to 2-1/2 inch iron of the best quality.


INSPECTOR’S RULES RELATING TO BRACES IN STEAM BOILERS, ALSO TO BE
OBSERVED BY ENGINEERS.

Where flat surfaces exist, the inspector must satisfy himself that the
spacing and distance apart of the bracing, and all other parts of the
boiler, are so arranged that all will be of not less strength than the
shell, and he must also after applying the hydrostatic test, thoroughly
examine every part of the boiler.

No braces or stays employed in the construction of marine boilers shall
be allowed a greater strain than six thousand pounds per square inch
of section, and no screw stay bolt shall be allowed to be used in the
construction of marine boilers in which salt water is used to generate
steam, unless said stay bolt is protected by a socket. But such screw
stay bolts, without sockets, may be used in staying the fire boxes
and furnaces of such boiler, and not elsewhere, when fresh water is
used for generating steam in said boiler. Water used from a surface
condenser shall be deemed fresh water. And no brace or stay bolt used
in a marine boiler will be allowed to be placed more than eight and
one-half inches from centre to centre, except that flat surfaces,
other than those on fire boxes, furnaces and back connections, may
be reinforced by a washer or =T= iron of such size and thickness as
would not leave such flat surface unsupported at a greater distance,
in any case, than eight and one-half inches, and such flat surface
shall not be of less strength than the shell of the boiler, and able to
resist the same strain and pressure to the square inch, and no braces
supporting such flat reinforced surfaces, will be allowed more than 16
inches apart.

In allowing the strain on a screw stay bolt, the diameter of the same
shall be determined by the diameter at the bottom of the thread. Many
State laws and City ordinances allow a strain of seven thousand five
hundred pounds per square inch of section on good bracing without
welds. The following table gives the safe load of round iron braces or
stays.

DIAMETER OF BRACE.

  ----------+----+----+----+----+----+------+------+------+------+-----
    Tensile |    |    |    |    |    |      |      |      |      |
   strength |    |    |    |    |    |      |      |      |      |
  per square|1/2″|5/8″|3/4″|7/8″| 1″ |1-1/8″|1-1/4″|1-1/2″|1-3/4″|  2″
   inch of  |    |    |    |    |    |      |      |      |      |
   section  |    |    |    |    |    |      |      |      |      |
   allowed  |    |    |    |    |    |      |      |      |      |
  ----------+----+----+----+----+----+------+------+------+------+-----
     5000   | 981|1533|2208|3006|3927| 4970 | 6136 | 8835 |12026 |15708
     6000   |1178|1840|2650|3607|4712| 5964 | 7363 |10602 |14431 |18849
     7000   |1374|2567|3092|4209|5497| 6958 | 8590 |12369 |16837 |21991
     7500   |1472|2750|3313|4509|5890| 7455 | 9204 |13253 |18039 |23562
  ----------+----+----+----+----+----+------+------+------+------+-----

SHOP NAMES FOR BOILER BRACES.—1. Gusset brace (fig. 47). 2. Crowfoot
brace. 3. Jaw brace (fig. 44). 4. Head to head brace (fig. 50). These
shop terms refer to braces used in the tubular form of boiler.

A STAY AND A BRACE in a steam boiler fulfil the same office, that of
withstanding the pressure exerted outward of the expanded and elastic
steam.

SOCKET BOLTS are frequently used instead of the screw stay between the
inside and outside plates that form the centre space. Socket bolts are
driven hot the same as rivets.

The method of bracing with =T= bars is considered the best; the bars
make the flat surface rigid and unyielding even before the brace is
applied. The braces should be spaced about 8 inches apart on the =T=
bar and 7 inches from the edge of the flange =T= the bar should be 4″
× 4-1/2″ =T= iron and riveted to the head or flat surface with 11/16″
rivets spaced 4-1/2 inches apart.

HOLLOW STAY BOLTS are used in locomotive fire boxes to show when
fracture has occurred by permitting an escape of steam or water.

The flange of a boiler head 1/2″ thick will amply support 6 inches from
the edge of the flange.

A radius of 2 inches is ample for bend of flange on the head. The lower
braces should be started 6 inches above the top row of tubes. Braces
should be fitted so as to have a straight pull, _i.e._ parallel with
the boiler shell. The heads of the boiler should be perfectly straight
before the braces are fitted in place. Gusset brace plates should not
be less than 30 inches long and 14 inches wide. Braces are best made of
1 inch =O= iron of highest efficacy with tensile strength of not less
than 58,000 lbs. to the square inch.

[Illustration: Fig. 51.]

The riveted stay shown in Fig. 51, consists of a long rivet, passed
through a thimble or distance piece of wrought iron pipe placed between
plates, to be stayed together, and then riveted over in the usual
manner.

An ingenious device is in use to show when a bolt has broken. A small
hole is drilled into the head, extending a little way beyond the plate,
and as experience shows that the fracture nearly always occurs _next to
the outside plate_, that is the end taken for the bored out head: when
the bolt is broken the rush of steam through the small hole shows the
danger without causing serious disturbance.

Even where the best of iron is used for stay bolts they should never be
exposed to more than 1/10th or 1/12th their breaking strength.

The stays should be well fitted, and each one carefully tightened, and,
as far as possible each stay in a group _should have the same regular
strain upon it_—if the “pull” all should come on one the whole are
liable to give way.

DIMENSIONS AND SHAPE OF ANGLE AND T IRON.

[Illustration: Fig. 52.]

The condition of a boiler can be learned by tapping on the sheets,
rivets, seams, etc., to ascertain whether there are any broken stays,
laminated places, broken rivets, etc.

[Illustration: Fig. A.]

[Illustration: Fig. B.]

Fig. A represents the method of preparing testing pieces of boiler
plate, for the machines prepared specially to measure their elongation
before breaking, and also the number of pounds they will bear
stretching before giving way. Fig. B exhibits the same with reference
to the brace and other =O= iron.


RULES AND TABLES

FOR DETERMINING AREAS AND CALCULATING THE CONTENTS OF STEAM AND WATER
SPACES IN THE STEAM BOILER.

In order to ascertain the number of braces, which are necessary to
strengthen that part of the boiler head, which is not stayed by the
tubes, it is first necessary to know its area; the part to be stayed is
_a segment of a circle_.

_The length of the segment_ is measured above the top row of the tubes,
and its _height or width_ is equal to the distance from the top of the
tubes to the top of the boiler shell.

Since, however, part of this segment is braced by the boiler shell,
and also by the top row of the tubes, it has been generally agreed
that the length of the segment should be measured two inches above the
tubes, and the height or width, should be measured from a line, drawn
two inches above the tubes, to a point within three inches from the top
of the boiler shell, as shown in the illustration by the dotted line.
Thus, referring to Fig. D, the length of the segment is equal to l, and
the height is equal to h.

RULE. The area of a segment may be obtained, very approximately, by
_dividing the cube of the width (or height) by twice the length of
the chord, and adding to the quotient the product of the width into
two-thirds of the chord_.

EXAMPLE. If we suppose the height h of the segment in Fig. D to be
equal to 18 inches, and the length l to be equal to 48 inches, we have

18³ ÷ (48 × 2) + (48 × 2/3 × 18) = 60.7 + 576.0 = 636.7 square inches.

[Illustration: Fig. C. Fig. D.]

In order to calculate the contents of the steam and water spaces of a
boiler, the same rule, as above, may be employed. The volume of the
steam space may be readily obtained by the above rule, _taking the
distance from the water level to the top of the shell for the height,
and the diameter of the shell, measured at the water line, for the
length of the segment lines_.

The area of the segment thus found, expressed in square inches, divided
by 144, and multiplied by the length of the boiler in feet, is equal to
_the steam space, in cubic feet_, this result is slightly reduced by
the space occupied by the braces.

In order to find the volume of the water space, it is first necessary
to _find the total area of the boiler head_, and this _minus the area
of the segment above the water line_, is equal to the area of the
segment below the water line. From this must also be subtracted _the
combined cross sectional area of the tubes_.

Thus, the rule for finding the volume of the steam space in cubic feet.

1. _Find the area of the segment of the boiler head, above the water
line, in square inches._

2. _Divide this by 144, and multiply the quotient by the length of the
boiler in feet._

To find the volume of the waterspace in cubic feet.

1. _Find the area of the boiler head in square inches._

2. _Multiply the square of the outside diameter of one tube by .7854,
and multiply this by the number of tubes, and add to the product, the
area of the segment above the waterline_.

3. _Subtract 2 from 1, and divide the remainder by 144._

4. _Multiply the quotient by the length of the boiler in feet._

To find the number of braces, necessary for the flat surface above the
tubes.

1. _Find the area of the segment of the boiler head, which is to be
braced, in square inches._

2. _Multiply the area, thus found, by the steam pressure in pounds per
square inch._

3. _Multiply the cross sectional area of one brace by the number of
pounds, which it is allowed to carry, per square inch of section._

4. _Divide product 2 by product 3, and the result is the number of
braces, required for the head_.

Table No. 1 gives the total area in square inches. No. 2, areas to
be braced. No. 3, number of braces of one inch round iron required,
allowing seven thousand five hundred pounds per square inch of section
at one hundred pounds steam pressure.

Table No. 3 will be found of more practical use than Table 2, for it
gives directly the number of braces required in any given boiler,
instead of the area to be braced. It was calculated from Table 2. The
iron used in braces will safely stand a continuous pull of 7,500
pounds to the square inch, which is the figure used in computing the
foregoing table. A round brace an inch in diameter has a sectional area
of .7854 of an inch, and the strain that it will safely withstand is
found by multiplying .7854 by 7,500, which gives 5,890 pounds as the
safe working strain on a brace of one-inch round iron.

In a 60-inch boiler, whose upper tubes are 28 inches below the shell,
the area to be braced is, according to table 2, 930 square inches. If
the pressure at which it is to be run is 100 pounds to the square inch,
the entire pressure on the area to be braced will be 93,000 pounds, and
this is the strain that must be withstood by the braces. As one brace
of inch-round iron will safely stand 5,890 pounds, the boiler will need
as many braces as 5,890 is contained in 93,000, which is 15.8. That is,
16 braces will be required. The table is made out on the basis of 100
lbs. pressure to the square inch, because that is a very convenient
number.

TABLE NO. 1. TOTAL AREA ABOVE TUBES OR FLUES.

(SQUARE INCHES.)

  ----------+-----------------------------------------
    Height  |      DIAMETER OF BOILER IN INCHES.
  from tubes+-----+-----+-----+-----+-----+-----+-----
   to shell.| 36  | 42  | 48  | 54  | 60  | 66  | 72
  ----------+-----+-----+-----+-----+-----+-----+-----
      15    | 389 |     |     |     |     |     |
      16    | 419 |     |     |     |     |     |
      17    | 458 | 526 |     |     |     |     |
      18    |     | 566 | 620 | 667 |     |     |
      19    |     | 608 | 667 | 720 |     |     |
      20    |     | 650 | 714 | 770 | 824 |     |
      21    |     |     | 756 | 824 | 882 |     |
      22    |     |     | 808 | 878 | 937 |     |
      23    |     |     |     | 930 | 996 |1059 |
      24    |     |     |     | 982 |1056 |1121 |
      25    |     |     |     |1037 |1116 |1184 |
      26    |     |     |     |1090 |1209 |1252 |1324
      27    |     |     |     |1145 |1234 |1316 |1394
      28    |     |     |     |     |1291 |1381 |1465
      29    |     |     |     |     |1352 |1445 |1536
      30    |     |     |     |     |1414 |1511 |1608
      31    |     |     |     |     |     |1576 |1674
      32    |     |     |     |     |     |1641 |1746
      33    |     |     |     |     |     |     |1818
      34    |     |     |     |     |     |     |1896
  ----------+-----+-----+-----+-----+-----+-----+-----

TABLE 2. AREAS TO BE BRACED. (SQUARE INCHES.)

  ----------+-----------------------------------------
    Height  |      DIAMETER OF BOILER IN INCHES.
  from tubes+-----+-----+-----+-----+-----+-----+-----
   to shell.| 36  | 42  | 48  | 54  | 60  | 66  | 72
  ----------+-----+-----+-----+-----+-----+-----+-----
      15    | 206 |     |     |     |     |     |
      16    | 235 |     |     |     |     |     |
      17    | 264 | 297 |     |     |     |     |
      18    |     | 331 | 365 | 396 |     |     |
      19    |     | 316 | 404 | 439 |     |     |
      20    |     | 401 | 444 | 483 | 519 |     |
      21    |     |     | 485 | 528 | 568 |     |
      22    |     |     | 526 | 574 | 618 |     |
      23    |     |     |     | 620 | 668 | 714 |
      24    |     |     |     | 667 | 720 | 769 |
      25    |     |     |     | 714 | 772 | 825 |
      26    |     |     |     | 761 | 824 | 882 | 937
      27    |     |     |     | 809 | 877 | 940 | 998
      28    |     |     |     |     | 930 | 998 |1061
      29    |     |     |     |     | 983 |1056 |1124
      30    |     |     |     |     |1037 |1115 |1187
      31    |     |     |     |     |     |1174 |1252
      32    |     |     |     |     |     |1234 |1317
      33    |     |     |     |     |     |     |1382
      34    |     |     |     |     |     |     |1447
  ----------+-----+-----+-----+-----+-----+-----+-----

TABLE 3. NUMBER OF BRACES REQUIRED, AT 100 LBS. PRESSURE.

  ----------+-----------------------------------------
    Height  |      DIAMETER OF BOILER IN INCHES.
  from tubes+-----+-----+-----+-----+-----+-----+-----
   to shell.| 36  | 42  | 48  | 54  | 60  | 66  | 72
  ----------+-----+-----+-----+-----+-----+-----+-----
      15    | 3.5 |     |     |     |     |     |
      16    | 4.0 |     |     |     |     |     |
      17    | 4.5 | 5.0 |     |     |     |     |
      18    |     | 5.6 | 6.2 | 6.7 |     |     |
      19    |     | 6.2 | 6.9 | 7.5 |     |     |
      20    |     | 6.8 | 7.5 | 8.2 | 8.9 |     |
      21    |     |     | 8.2 | 9.0 | 9.6 |     |
      22    |     |     | 8.9 | 9.8 |10.5 |     |
      23    |     |     |     |10.5 |11.3 |12.1 |
      24    |     |     |     |11.3 |12.2 |13.1 |
      25    |     |     |     |12.1 |13.1 |14.0 |
      26    |     |     |     |12.9 |14.0 |15.0 |15.9
      27    |     |     |     |13.7 |14.9 |16.0 |16.9
      28    |     |     |     |     |15.8 |16.9 |18.0
      29    |     |     |     |     |16.7 |17.9 |19.1
      30    |     |     |     |     |17.6 |18.9 |20.2
      31    |     |     |     |     |     |19.9 |21.3
      32    |     |     |     |     |     |21.0 |22.4
      33    |     |     |     |     |     |     |23.5
      34    |     |     |     |     |     |     |24.9
  ----------+-----+-----+-----+-----+-----+-----+-----

In Table 2 this calculation has been made for all sizes of boilers that
are ordinarily met with. The area to be braced has been calculated
as above in each case, the two-inch strip above the tubes, and the
three-inch strip around the shell being taken into account. As an
example of its use, let us suppose that upon measuring a boiler we find
that its diameter is 54 inches, and that the distance from the upper
tubes to the top of the shell is 25 inches. Then by looking in the
table under 54″ and opposite 25″ we find 714, which is the number of
square inches that requires staying on each head.


BOILER TUBES.

TABLE.

_Dimensions of Lap Welded Boiler Tubes._

  --------------+---------+----------
   Size outside |  Wire   |Weight per
     diameter.  | Gauge.  |   foot.
  --------------+---------+----------
     1    inch. |   15    |  0.708
     1-1/4  „   |   15    |  0.9
     1-1/2  „   |   14    |  1.250
     1-3/4  „   |   13    |  1.665
     2      „   |   13    |  1.981
     2-1/4  „   |   13    |  2.238
     2-1/2  „   |   12    |  2.755
     2-3/4  „   |   12    |  3.045
     3      „   |   12    |  3.333
     3-1/4  „   |   11    |  3.958
     3-1/2  „   |   11    |  4.272
     3-3/4  „   |   11    |  4.590
     4      „   |   10    |  5.320
     4-1/2  „   |   10    |  6.010
     5      „   |    9    |  7.226
     6      „   |    8    |  9.346
     7      „   |    8    | 12.435
     8      „   |    8    | 15.109
     9      „   |    7-1/2|
     10     „   |    6-1/2|
  --------------+---------+----------


The above is the regular manufactures’ list of sizes and weights.

NOTE.

Boiler tubes are listed and described from the _outside diameter_. This
should be noted, as gas-pipe is described from the _inside diameter_.
Thus a 1-inch gas-pipe is nearly 1-1/4 outside diameter while a 1-inch
boiler tube is exactly one inch. Another difference between the two
consists in the fact that the outside of boiler tubes is rolled smooth
and even; gas-pipe is left comparatively rough and uneven.

When the boiler tubes are new and properly expanded there is a large
reserve or surplus of holding power for that part of the tube sheet
supported by them, this has been proved by experiment made by chief
engineer W. H. Stock, U. S. N., as shown in the following

TABLE OF HOLDING POWER OF BOILER TUBES.

  --------------+--------+---------+-------+--------------------------
     Outside    |Area of |Thickness|Strain |
     diameter   | cross  | of tube |  in   |   Method of Fastening.
  of end of tube|section |  plate .|pounds.|
  where fracture|of body |         |Mean   |
   took place.  |of tube.|         |result.|
  --------------+--------+---------+-------+--------------------------
      Inches.   |Sq. ins.| Inches. |Pounds.|
      2-5/8     |  .981  |   7/16  | 22650 |Expanded by Dudgeon tool,
                |        |         |       |  end riveted over.
      2-5/8     |  .981  |   7/16  | 22150 |Expanded by Dudgeon tool,
                |        |         |       |  end partly riveted over.
      2-3/8     |  .981  |   3/8   | 25525 |Expanded by Dudgeon tool,
                |        |         |       |  end riveted over.
      2-3/8     |  .981  |   3/8   | 29675 |Expanded by Dudgeon tool,
                |        |         |       |  ferruled, not riveted
                |        |         |       |  over.
      2-3/8     |  .981  |   3/8   | 13050 |Simply expanded by Dudgeon
                |        |         |       |  tool.
  --------------+--------+---------+-------+--------------------------

Mr. C. B. Richards, consulting engineer at Colt’s Armory at Hartford,
Conn., made some experiments as to the holding power of tubes in
steam boilers, with the following results: The tubes were 3 inches
in external diameter, and 0.109 of an inch thick, simply expanded
into a sheet 3/8 of an inch thick by a Dudgeon expander. The greatest
stress without the tubes yielding in the plate was 4,500 pounds, and
at 5,000 pounds was drawn from the sheet. These experiments were
repeated with the ends of the tubes which projected through the sheet
three-sixteenths of an inch, being flared so that the external diameter
in the sheet was expanded to 3.1 inches. The greatest stress without
yielding was 18,500 pounds; at 19,000 pounds yielding was observed; and
at 19,500 pounds it was drawn from the sheet. The force was applied
parallel to the axis of the tube, and the sheet surfaces were held at
right angles to the tube axis.

NOTE.

When the tube sheet and tube ends near the sheet become coated with
scale or the tubes become overheated, the holding power of the tubes
becomes largely reduced, and caution must be used in having the tube
ends re-expanded and accumulated scale removed.

NOTE 2.—In considering the stress or strain upon the expanded
or riveted over ends of a set of boiler tubes, it may be remembered
that the strain to be provided against is only that coming upon tube
plate, exposed to pressure, _between the tube ends_—the space occupied
by the tubes has no strain upon it.

The gauge to be employed by inspectors to determine the thickness of
boiler plates will be any standard American gauge furnished by the
Treasury Department.

All samples intended to be tested on the Riehle, Fairbanks, Olson, or
other reliable testing machine, must be prepared in form according to
the following diagram, viz.: eight inches in length, two inches in
width, cut out their centres as indicated.

[Illustration: Fig. E.]


PORTIONS OF THE MARINE BOILER WHICH BECOME THIN BY WEAR.

These are generally situated, 1st, at or a little above the line of
fire bars in the furnace; 2d, the ash pits; 3d, combustion chamber
backs; 4th, shell at water line; 5th, front and bottom of boiler.

The thinning can usually be detected by examination, sounding with a
round nosed hammer, or drilling small holes in suspected parts not
otherwise accessible for examination.




EXAMPLES OF CONSTRUCTION AND DRAWING


  +--------+--------+---------+---------+
  |  _d_   |  _t_   |   _d_   |   _t_   |
  +--------+--------+---------+---------+
  | _9/16″_| _1/4″_ | _15/16″_| _5/8″_  |
  +--------+--------+---------+---------+
  |_11/16″_| _5/16″_|_1-1/16″_| _3/4″_  |
  +--------+--------+---------+---------+
  | _3/4″_ | _3/8″_ |_1-1/8″_ | _7/8_   |
  +--------+--------+---------+---------+
  | _7/8″_ | _1/2″_ |_1-3/16″_|  _1″_   |
  +--------+--------+---------+---------+
          _d_ = DIAM. OF RIVET.

        _t_ = THICKNESS OF PLATE.

The small table above is of use in this and the four succeeding pages;
in all places in the drawings where “d” is used it indicates _the
diameter of the rivet_; “t” means _the thickness of the plate_; “p”
stands for _pitch_. The table also shows the proportion of rivet to the
plate—thus, a 1/4-inch plate requires a 9/16 rivet, etc.

It is recommended, in view of the increased disposition on the part of
official examiners to test the applicant’s knowledge of drawing, for
any one interested, to redraw to a _full size_ all the rivets, plates,
and methods of joining the two contained on pages 113-116.

[Illustration: Fig. 53.]

[Illustration: Fig. 54.]

The figures 53 to 60 will be understood without much explanation.

In figures 53 and 54 _the cup head, the conical head and pan head
rivets_ are shown.

Figs. 55 and 56 exhibit the details (and drawings) of single and double
riveting. Where the cut reads p = (2-1/2)d, it means that the distance
from the centre of one rivet to the centre of the next shall be 2-1/2
the diameter of the rivet, see example, page 115.

[Illustration: Fig. 55.]

[Illustration: Fig. 56.]

EXAMPLE.

If the size of the rivet used is 7/8ths, then 7/8 × 2-1/2 = 2-2/10
inches nearly, and this gives the proportionate strength of the plate
and the rivet, see page 113.

[Illustration: Fig. 57.]

Figs. 57, 58, 59 and 60 show quite clearly the joints and rivet work
done in locomotive and marine work. Fig. 60 shows method of riveting 3
plates, A, B, and C, together.

[Illustration: Fig. 58.]

[Illustration: Fig. 59.]

[Illustration: Fig. 60.]


RULE FOR SAFE INTERNAL PRESSURE

The safe internal pressure on cylindrical shells is found according to
the following rule, which has been adopted by the United States Board
of Supervising Inspectors, and any boiler shell not found in the tables
can be determined by this rule.

RULE.—Multiply one-sixth of the lowest tensile strength found stamped
on any plate in the cylindrical shell by the thickness—expressed
in inches or parts of an inch—of the thinnest plate in the same
cylindrical shell, and divide by the radius or half diameter—also
expressed in inches—and the result will be the pressure allowable per
square inch of surface for single riveting, to which add twenty per
centum for double riveting.

The hydrostatic pressure applied, under this table and rule, must be in
the proportion of one hundred and fifty pounds to the square inch, to
one hundred pounds to the square inch of the working pressure allowed.

EXAMPLE.

What pressure should be allowed to be carried on a boiler 60″ diameter,
made of plates 3/8″ thick, having a tensile strength of 60,000 pounds?
Now then:

            6)60,000
              ------
              10,000
                   3
              ------
            8)30,000
              ------
  Half diam. 30)3750(125. lbs.--if single riveted.
                30
                ----
                  75
                  60
                 ----
                  150    125 + 25 lbs. (20 feet) = 150 for
                  150         double riveted.

TABLES SAFE INTERNAL PRESSURE.

  ----------+---------+---------------+---------------+---------------
            |         |   Pressure.   |   Pressure.   |   Pressure.
            |         +-------+-------+-------+-------+-------+-------
   Diameter |Thickness|Single |Double |Single |Double |Single |Double
      of    |    of   |Riveted|Riveted|Riveted|Riveted|Riveted|Riveted
    Boiler. | Plates. +-------+-------+--------+------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
  ----------+---------+-------+-------+-------+-------+-------+-------
  36 Inches.|   .21   | 87.5  |105.   | 97.21 |116.65 |106.94 |128.3
            |   .23   | 95.83 |114.99 |106.47 |127.76 |117.12 |140.54
            |   .25   |104.16 |124.99 |115.74 |138.88 |127.31 |152.77
            |   .26   |108.33 |129.99 |120.37 |144.44 |132.4  |158.88
            |   .29   |120.83 |144.99 |134.25 |161.11 |147.68 |177.21
            |   .33   |137.5  |165.   |152.77 |183.32 |168.05 |201.66
            |   .35   |145.83 |174.99 |162.03 |194.43 |178.23 |213.87
            |   .375  |156.25 |187.5  |173.61 |208.33 |190.97 |229.16
            +---------+-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   |116.66 |139.99 |126.38 |151.65 |136.11 |163.33
            |   .23   |127.77 |153.32 |138.41 |166.09 |149.07 |178.88
            |   .25   |138.88 |166.65 |150.46 |180.55 |162.03 |194.43
            |   .26   |144.44 |173.32 |156.48 |187.77 |168.51 |202.21
            |   .29   |161.11 |193.33 |174.53 |209.43 |187.90 |225.48
            |   .33   |183.33 |219.99 |198.61 |238.33 |213.88 |256.65
            |   .35   |194.44 |233.32 |210.64 |252.76 |226.84 |272.20
            |   .375  |208.33 |249.99 |225.69 |271.82 |243.05 |291.66
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  40 Inches.|   .21   | 78.75 | 94.50 | 87.49 |104.98 | 96.24 |115.48
            |   .23   | 86.25 |103.5  | 95.83 |114.99 |105.41 |126.49
            |   .25   | 93.75 |112.5  |104.16 |124.99 |114.58 |137.49
            |   .26   | 97.5  |117.   |108.33 |129.99 |119.16 |142.99
            |   .29   |108.75 |130.5  |120.83 |144.99 |132.91 |159.49
            |   .3125 |117.18 |140.61 |130.2  |156.24 |143.22 |171.86
            |   .33   |123.75 |148.5  |137.49 |164.98 |151.24 |181.48
            |   .35   |131.25 |157.5  |145.83 |174.99 |160.41 |192.49
            |   .375  |140.62 |168.74 |156.24 |187.48 |171.87 |206.24
            +---------+-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,0000 Tensile|70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   |105.   |126.   |113.74 |136.48 |122.49 |146.98
            |   .23   |115.   |138.   |124.58 |149.49 |134.16 |160.99
            |   .25   |125.   |150.   |135.41 |162.49 |145.83 |174.99
            |   .26   |130.   |156.   |140.83 | 68.99 |151.66 |181.99
            |   .29   |145.   |174.   |157.08 |188.49 |169.16 |202.99
            |   .3125 |156.25 |187.45 |169.27 |203.12 |182.29 |218.74
            |   .33   |165.   |198.   |178.74 |214.48 |192.49 |230.98
            |   .35   |175.   |210.   |189.58 |227.49 |204.16 |244.99
            |   .375  |187.5  |225.   |203.12 |243.74 |218.74 |262.48
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  42 Inches.|   .21   | 75.   | 90.00 | 83.32 | 99.99 | 91.66 |109.99
            |   .23   | 82.14 | 98.56 | 91.23 |109.51 |100.39 |120.46
            |   .25   | 89.28 |107.13 | 99.2  |119.04 |109.12 |130.94
            |   .26   | 92.85 |111.42 |103.17 |123.8  |113.49 |136.18
            |   .29   |103.57 |124.28 |115.07 |138.08 |126.57 |151.85
            |   .3125 |111.6  |133.92 |124.   |148.8  |136.4  |163.68
            |   .33   |117.85 |141.42 |130.94 |157.12 |144.04 |172.84
            |   .35   |125.   |150.   |138.88 |166.65 |152.77 |183.32
            |   .375  |133.92 |160.7  |148.8  |178.56 |163.68 |196.40
            +---------+-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   |100.   |120.   |108.33 |129.99 |116.66 |139.99
            |   .23   |109.52 |131.42 |118.65 |142.38 |127.77 |153.32
            |   .25   |119.04 |142.84 |128.96 |154.75 |138.88 |166.65
            |   .26   |123.8  |148.56 |134.12 |160.94 |144.44 |173.32
            |   .29   |138.09 |165.7  |149.6  |179.52 |161.11 |193.33
            |   .3125 |148.74 |178.56 |161.2  |193.44 |173.61 |208.23
            |   .33   |157.14 |188.56 |170.23 |204.27 |183.33 |219.99
            |   .35   |166.66 |199.99 |180.55 |216.66 |194.44 |233.32
            |   .375  |178.57 |214.28 |193.45 |232.14 |208.33 |249.99
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  48 Inches.|   .21   | 65.62 | 78.74 | 72.91 | 87.49 | 80.2  | 96.24
            |   .23   | 71.87 | 86.24 | 79.85 | 95.82 | 87.84 |105.4
            |   .25   | 78.12 | 93.74 | 86.8  |104.16 | 95.48 |114.57
            |   .26   | 81.25 | 97.50 | 90.27 |108.32 | 99.3  |119.16
            |   .29   | 90.62 |108.74 |100.69 |120.82 |110.76 |132.91
            |   .3125 | 97.65 |117.18 |108.5  |130.2  |119.35 |143.22
            |   .33   |103.12 |123.74 |114.58 |137.49 |126.04 |151.24
            |   .35   |109.37 |131.24 |121.52 |145.82 |133.67 |160.4
            |   .375  |117.18 |140.61 |130.2  |156.24 |143.22 |171.86
            +---------+-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   | 87.49 |104.98 | 94.79 |113.74 |102.08 |122.49
            |   .23   | 95.83 |114.99 |103.81 |124.57 |111.8  |133.16
            |   .25   |104.16 |124.99 |112.84 |135.4  |121.52 |145.82
            |   .26   |108.33 |129.99 |117.36 |140.83 |126.38 |151.65
            |   .29   |120.83 |144.99 |130.9  |157.08 |140.97 |169.16
            |   .3125 |130.21 |156.25 |141.05 |169.26 |151.9  |182.28
            |   .33   |137.5  |165.   |148.95 |178.74 |160.41 |192.49
            |   .35   |145.83 |174.99 |157.98 |189.57 |170.13 |204.14
            |   .375  |156.25 |187.50 |169.27 |203.12 |182.29 |218.74
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  54 Inches.|   .21   | 58.33 | 69.99 | 64.81 | 77.77 | 71.29 | 85.54
            |   .23   | 63.88 | 76.65 | 70.98 | 85.17 | 78.08 | 93.69
            |   .25   | 69.44 | 83.32 | 77.16 | 92.52 | 84.87 |101.84
            |   .26   | 72.22 | 86.66 | 80.24 | 96.28 | 88.27 |105.92
            |   .29   | 80.55 | 96.66 | 89.5  |107.40 | 98.45 |118.14
            |   .3125 | 86.8  |104.16 | 96.44 |115.72 |106.09 |127.30
            |   .33   | 91.66 |109.99 |101.84 |122.22 |112.03 |134.43
            |   .35   | 97.22 |116.66 |108.02 |129.62 |118.82 |142.58
            |   .375  |104.16 |124.99 |115.74 |138.88 |127.31 |152.77
            |         +-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   | 77.77 | 93.32 | 84.25 |101.1  | 90.74 |108.88
            |   .23   | 85.18 |102.21 | 92.28 |110.73 | 99.38 |119.25
            |   .25   | 92.59 |111.10 |100.3  |120.36 |108.02 |129.62
            |   .26   | 96.29 |115.54 |104.31 |125.17 |112.44 |134.8
            |   .29   |107.41 |128.88 |116.35 |139.62 |125.3  |150.36
            |   .3125 |115.55 |138.66 |125.38 |150.45 |135.03 |162.03
            |   .33   |122.22 |146.66 |132.4  |158.88 |142.59 |171.10
            |   .35   |129.69 |155.54 |140.43 |168.51 |151.23 |181.47
            |   .375  |138.88 |166.65 |150.46 |180.55 |162.03 |194.43
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  60 Inches.|   .21   | 52.5  | 63.   | 58.33 | 69.99 | 64.16 | 76.99
            |   .23   | 57.5  | 69.   | 63.88 | 76.65 | 70.27 | 84.32
            |   .25   | 62.5  | 75.   | 69.44 | 83.32 | 76.38 | 91.65
            |   .26   | 65.   | 78.   | 72.22 | 86.66 | 79.44 | 95.32
            |   .29   | 72.5  | 87.   | 80.55 | 96.66 | 88.61 |106.33
            |   .3125 | 78.12 | 93.74 | 86.8  |104.16 | 95.48 |114.57
            |   .33   | 82.5  | 99.   | 91.66 |109.99 |100.83 |120.99
            |   .35   | 87.5  |105.   | 97.22 |116.66 |106.94 |128.32
            |   .375  | 93.75 |112.5  |104.16 |124.99 |114.58 |137.49
            |         +-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .21   | 69.99 | 84.   | 75.83 | 90.99 | 81.66 | 97.99
            |   .23   | 76.66 | 91.99 | 83.05 | 99.66 | 89.44 |107.32
            |   .25   | 83.83 | 99.99 | 90.27 |108.32 | 97.22 |116.66
            |   .26   | 86.66 |103.99 | 93.88 |112.65 |101.11 |121.33
            |   .29   | 96.66 |115.99 |104.72 |125.66 |112.77 |135.32
            |   .3125 |104.18 |124.99 |112.95 |135.54 |121.52 |145.82
            |   .33   |109.99 |132.   |119.16 |142.99 |128.33 |153.99
            |   .35   |116.66 |139.99 |126.38 |151.65 |136.11 |163.33
            |   .375  |125.   |150.   |135.41 |162.49 |145.88 |174.99
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  66 Inches.|   .1875 | 42.61 | 51.13 | 47.34 | 56.8  | 52.07 | 62.49
            |   .21   | 42.72 | 57.26 | 53.   | 63.63 | 58.33 | 69.99
            |   .23   | 52.27 | 62.72 | 58.   | 69.69 | 63.88 | 76.65
            |   .25   | 56.81 | 68.17 | 63.13 | 75.75 | 69.44 | 83.32
            |   .26   | 59.09 | 70.9  | 65.65 | 78.78 | 72.22 | 86.66
            |   .29   | 65.90 | 79.08 | 73.23 | 87.87 | 80.55 | 96.66
            |   .3125 | 71.   | 85.2  | 78.91 | 94.69 | 86.89 |104.16
            |   .33   | 75.   | 90.   | 83.33 | 99.99 | 91.66 |109.99
            |   .35   | 79.56 | 95.47 | 88.38 |106.05 | 97.22 |116.66
            |   .375  | 85.22 |102.26 | 94.69 |113.62 |104.16 |124.99
            |         +-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .1875 | 56.81 | 68.17 | 61.55 | 73.86 | 66.28 | 79.53
            |   .21   | 63.63 | 76.35 | 68.93 | 82.71 | 74.24 | 89.08
            |   .23   | 69.69 | 83.62 | 75.5  | 90.6  | 81.31 | 97.57
            |   .25   | 75.75 | 90.90 | 82.07 | 98.48 | 88.37 |106.04
            |   .26   | 78.78 | 94.53 | 85.35 |102.42 | 91.91 |110.29
            |   .29   | 87.87 |105.44 | 95.2  |114.24 |102.52 |123.02
            |   .3125 | 84.69 |113.62 |102.58 |123.09 |110.47 |132.56
            |   .33   | 99.99 |120.   |108.33 |129.99 |116.66 |139.99
            |   .35   |106.   |127.27 |114.89 |137.86 |123.73 |148.47
            |   .375  |113.62 |136.34 |123.1  |147.72 |132.57 |159.08
  ----------+---------+-------+-------+-------+-------+-------+-------
            |         |45,000 Tensile |50,000 Tensile |55,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 7,500    | 1-6, 8,333.3  | 1-6, 9,166.6
            |         +-------+-------+-------+-------+-------+-------
  72 Inches.|   .1875 | 39.06 | 46.87 | 43.4  | 52.08 | 47.74 | 57.28
            |   .21   | 43.75 | 52.5  |  48.6 | 58.33 | 53.47 | 64.16
            |   .23   | 47.91 | 57.49 | 53.24 | 63.88 | 58.56 | 70.27
            |   .25   | 52.08 | 62.49 | 57.87 | 69.44 | 63.65 | 76.38
            |   .26   | 54.16 | 64.99 | 60.18 | 72.22 | 66.2  | 79.44
            |   .29   | 60.41 | 72.49 | 67.12 | 80.55 | 73.84 | 88.60
            |   .3125 | 65.10 | 78.12 | 72.33 | 86.8  | 79.57 | 95.48
            |   .33   | 68.75 | 82.5  | 76.38 | 91.62 | 84.02 |100.82
            |   .35   | 72.91 | 87.49 | 81.01 | 97.21 | 89.11 |106.93
            |   .375  | 78.12 | 93.74 | 86.8  |104.16 | 95.48 |114.57
            |         +-------+-------+-------+-------+-------+-------
            |         |60,000 Tensile |65,000 Tensile |70,000 Tensile
            |         |  Strength.    |  Strength.    |  Strength.
            |         | 1-6, 10,000   | 1-6, 10,833.3 | 1-6, 11,666.6
            |         +-------+-------+-------+-------+-------+-------
            |   .1875 | 52.08 | 62.49 | 56.42 | 67.70 | 60.76 | 72.91
            |   .21   | 53.33 | 69.99 | 63.19 | 75.82 | 68.06 | 81.66
            |   .23   | 53.88 | 76.65 | 66.21 | 83.05 | 74.58 | 89.43
            |   .25   | 69.44 | 83.32 | 75.22 | 90.26 | 81.01 | 97.21
            |   .26   | 72.22 | 86.66 | 78.24 | 93.88 | 84.25 |101.10
            |   .29   | 80.55 | 96.66 | 87.26 |104.71 | 93.98 |112.77
            |   .3125 | 86.8  |104.16 | 94.03 |112.88 |101.27 |121.52
            |   .33   | 91.66 |109.99 | 99.3  |119.16 |106.94 |128.32
            |   .35   | 97.22 |116.66 |105.32 |126.38 |113.42 |136.1
            |   .375  |104.16 |124.99 |112.84 |135.43 |121.52 |145.32
  ----------+---------+-------+-------+-------+-------+-------+-------




DEFINITION OF TERMS.


In the accompanying sections, some of the properties of iron and
steel, as employed in the construction of boilers, are given. It is,
therefore, desirable that the meanings applied to the various terms
used should be clearly understood. The definitions necessary are, then,
briefly as follows:—


=Tensile strength= is equivalent to the amount of force which, steadily
and slowly applied in a line with the axis of the test piece, just
overcomes the cohesion of the particles, and pulls it into separate
parts.


=Contraction of area= is the amount by which the area, at the point
where the specimen has broken, is reduced below what it was before any
strain or pulling force was applied.


=Elongation= is the amount to which the specimen stretches, between two
fixed points, due to a steady and slowly applied force, which pulls and
separates it into parts. Elongation is made up of two parts: one due to
the general stretch, more or less, over the length; the other, due to
contraction of area at about the point of fracture.


=Shearing strength= is equivalent to the force which, if steadily and
slowly applied at right angles, or nearly so, to the line of axis of
the rivet, causes it to separate into parts, which slide over each
other, the planes of the surface at the point of separation being at
right angles, or nearly so, to the axis of the rivet.


=Elastic limit= is the point where the addition to the permanent set
produced by each equal increment of load or force, steadily and slowly
applied, ceases to be fairly uniform, and is suddenly, after the point
is reached, increased in amount. It is expressed as a percentage of the
tensile strength.


=Tough.=—The material is said to be “tough” when it can be bent first
in one direction, then in the other, without fracturing. The greater
the angles it bends through (coupled with the number of times it
bends), the tougher it is.


=Ductile.=—The material is “ductile” when it can be extended by a
pulling or tensile force and remain extended after the force is
removed. The greater the permanent extension, the more ductile the
material.


=Elasticity= is that quality in a material by which, after being
stretched or compressed by force, it apparently regains its original
dimensions when the force is removed.


=Fatigued= is a term applied to the material when it has lost in
some degree its power of resistance to fracture, due to the repeated
application of forces, more particularly when the forces or strains
have varied considerable in amount.


=Malleable= is a term applied to the material when it can be extended
by hammering, rolling, or otherwise, without fracturing, and remains
extended. The more it can be extended without being fractured, the more
malleable it is.


=Weldable= is a term applied to the material if it can be united, when
hot, by hammering or pressing together the heated parts. The nearer the
properties of the material, after being welded, are to what they were
before being heated and welded, the more weldable it is.


=Cold-short= is a name given to the material when it cannot be worked
under the hammer or by rolling, or be bent when cold without cracking
at the edges. Such a material may be worked or bent when at a great
heat, but not at any temperature which is lower than about that
assigned to dull red.


=Hot-short= is when the material cannot be easily worked under the
hammer, or by rolling at a red-heat at any temperature which is higher
than about that assigned to a red-heat, without fracturing or cracking.
Such a material may be worked or bent at a less heat.


=Homogeneous= describes a material which is all of the same structure
and nature.

A homogeneous material is the best for boilers, and it should be of
suitable tensile strength with contraction of area and elongation
best suited for the purpose, having an elastic limit that will insure
the structure being reliable; it should be tough and ductile, and its
elasticity fairly good, and be capable of enduring strains without
becoming too quickly or easily fatigued. The material should be
malleable and in some cases weldable; that which is of a decidedly
cold-short or hot-short nature should be avoided.




BOILER REPAIRS.


[Illustration: Fig. 66.]

This cut represents a form of clamp used in holding the plates against
each other when being riveted.

[Illustration: Fig. 67.]

  Fig. 67 represents a peculiar form of bolt for screwing a patch to
  a boiler. It is threaded into the boiler plate, the chamfer rests
  against the patch and the square is for the application of the
  wrench. After the bolt is well in place, the head can be cut off with
  a cold chisel.


REPAIRING CRACKS.

Cracks in the crown-sheet or side of a fire-box boiler, or top head
of the upright boiler can be temporarily repaired by a row of holes
drilled and tapped touching one another, with 3/8 or 1/2 inch copper
plugs or bolts, screwed into the plates and afterwards all hammered
together.

For a permanent job, cut out the defect and rivet on a patch. This had
better be put on the inside, so as to avoid a “pocket” for holding the
dirt. In putting on all patches, the defective part must be entirely
removed to the solid iron, especially when exposed to the fire.

NOTE.—When fire comes to two surfaces of any considerable extent, the
plate next to the fire becomes red-hot and weakens, hence the inside
plate, in repairs, must be removed.

The application of steel patches to iron boilers is injudicious. Steel
and iron differ structurally and in every other particular, and their
expansion and contraction under the influence of changing temperatures,
is such that trouble is sure to result from their combination.


DEFECTS AND NECESSARY REPAIRS.

[Illustration: Fig. 68.]

Fig. 68 represents a patch called a “spectacle piece.” This is used
to repair a crack situated between the tube ends. These are usually
caused (if the metal is not of bad quality) by allowing incrustation to
collect on the plate inside the boiler, or by opening the furnace and
smoke doors, thus allowing a current of cold air to contract the metal
of the plates round the heated and expanded tubes.

The “spectacle piece” is bored out to encircle the tubes adjacent
to the crack, or in other words, to be a duplicate of a portion of
the tube plate cracked. These plates are then pinned on to the tube
covering the crack.

Steam generators, as they are exposed to more or less of trying service
in steam production, develop almost an unending number and variety of
defects.

When a boiler is new and first set up it is supposed to be clean,
inside and out, but even one day’s service changes its condition;
sediment has collected within and soot and ashes without.

Unlike animals and plants they have no recuperative powers of their
own—whenever they become weakened at any point the natural course of
the defect is to become continually worse.

In nothing can an engineer better show his true fitness than in the
treatment of the beginnings of defects as they show themselves by
well-known signs of distress, such as leaks of water about the tube
ends, and in the boiler below the water line, or escaping steam above
it. In more serious cases, the professional services of a skillful and
honest boiler maker is the best for the occasion.

In a recent report given in by the Inspectors the following list of
defects in boilers coming under their observation was reported. The
items indicate the nature of the natural decay to which steam boilers
in active use are exposed. The added column under the heading of
“dangerous” carries its own lesson, urging the importance of vigilance
and skill on the part of the engineer in charge.

      Nature of Defects.               Whole Number.  Dangerous.
  Cases of deposit of sediment             419           36
  Cases of incrustation and scale          596           44
  Cases of internal grooving                25           16
  Cases of internal corrosion              139           21
  Cases of external corrosion              347          114
  Broken and loose braces and stays         83           50
  Settings defective                       129           14
  Furnaces out of shape                    171           14
  Fractured plates                         181           84
  Burned plates                             93           31
  Blistered plates                         232           22
  Cases of defective riveting              306           34
  Defective heads                           36           20
  Serious leakage around tube ends         549           57
  Serious leakage at seams                 214           53
  Defective water gauges                   128           14
  Defective blow-offs                       45            9
  Cases of deficiency of water               9            4
  Safety-valves overloaded                  22            7
  Safety-valves defective in construction   41           16
  Pressure-gauges defective                211           29
  Boiler without pressure-gauges             3            0

This list covers nearly, if not all, _the points of danger_ against
which the vigilance of both engineer and fireman should be continually
on guard; and is worth constant study until thoroughly memorized.

NOTE.

Probably one-quarter, if not one-third, of all boiler-work is done
in the way of repairs, hence the advice of men who have had long
experience in the trade is the one safe thing to follow for the
avoidance of danger and greater losses, and for the best results the
united opinion of 1, the engineer, experienced in his own boiler and
2, the boiler-maker with his wider observation and 3, the owner of the
steam plant, all of whom are most interested.

Corrosion is a trouble from which few if any boilers escape. The
principal causes of external corrosion arise from undue exposure to
the weather, improper setting, or possibly damp brick work, leakage
consequent upon faulty construction, or negligence on the part of those
having them in charge.

Internal corrosion maybe divided into ordinary corroding, or rusting
and pitting. Ordinary corrosion is sometimes uniform through a large
portion of the boiler, but is often found in isolated patches which
have been difficult to account for. Pitting is still more capricious in
the location of its attack; it may be described as a series of holes
often running into each other in lines and patches, eaten into the
surface of the iron to a depth sometimes of one-quarter of an inch.
Pitting is the more dangerous form of corrosion, and the dangers are
increased when its existence is hidden beneath a coating of scale.
There is another form of decay in boilers known as grooving; it may
be described as surface cracking of iron, caused by its expansion and
contraction, under the influence of differing temperatures. It is
attributable generally to the too great rigidity of the parts of the
boiler affected, and it may be looked upon as resulting from faulty
construction.

[Illustration: Fig. 69.]

In plugging a leaky tube with a pine plug, make a small hole, of 3/16
of an inch diameter, or less, running through it from end to end. These
plugs should never have a taper of more than 1/8 of an inch to the
foot. It is well to have a few plugs always on hand. Fig. 69 exhibits
the best shape for the wooden plug.


QUESTIONS

BY THE PROPRIETOR TO THE ENGINEER IN CHARGE, RELATING TO CONDITION OF
THE BOILER,

  How long since you were inside your boiler?

  Were any of the braces slack?

  Were any of the pins out of the braces?

  Did all the braces ring alike?

  Did not some of them sound like a fiddle-string?

  Did you notice any scale on flues or crown sheet?

  If you did, when do you intend to remove it?

  Have you noticed any evidence of bulging in the fire-box plates?

  Do you know of any leaky socket bolts?

  Are any of the flange joints leaking?

  Will your safety-valve blow off itself, or does it stick a little
  sometimes?

  Are there any globe valves between the safety-valve and the boiler?
  They should be taken out at once, if there are.

  Are there any defective plates anywhere about your boiler?

  Is the boiler so set that you can inspect every part of it when
  necessary?

  If not, how can you tell in what condition the plates are?

  Are not some of the lower courses of tubes or flues in your boiler
  choked with soot or ashes?

  Do you absolutely know, of your own knowledge, that your boiler is in
  safe and economical working order, or do you merely suppose it is?


QUESTIONS

ASKED OF A CANDIDATE FOR A MARINE LICENSE RELATING TO DEFECTS IN BOILER
WITH ANSWERS.

  If you find a thin plate, what would you do?
    Put a patch on.

  Would you put it on inside or outside?
    Inside.

  Why so?
    Because the action that has weakened the plate will then act on
    the patch, and when this is worn it can be replaced; but the plate
    remains as we found it.

  If the patch were put on the outside, the action would still be on
  the plate, which would in time be worn through, then the pressure of
  the steam would force the water between the plate and the patch, and
  so corrode it; and during a jerk or extra pressure, the patch might
  be blown off.

  It is on the same principle that mud-hole doors are on the inside.

  If you found several thin places, what would you do?
    Patch each, and reduce the pressure.

  If you found a blistered plate?
    Put a patch on the fire side.

  If you found a plate at the bottom buckled?
    Put a stay through the centre of the buckle.

  If you found several?
    Stay each, and reduce the pressure.

  The crown of the furnace down?
    Put a stay through the middle, and a dog across the top.

    If a length of the crown were down, put a series of stays and dogs.

  A cracked plate?
    Drill a hole at each end of the crack; caulk the crack, or put a
    patch over it.

  If the water in the boiler is suffered to get too low, what may be
    the consequence?
    Burn the top of the combustion chamber and the tubes; perhaps
      cause an explosion.

  If suffered to get too high?
    Cause priming; perhaps cause the breaking of the cylinder covers.




THE INSPECTION OF STEAM BOILERS.


Let it be clearly understood that if there were no steam generators
using steam under pressure _there would he no boiler inspection, and no
licensing of engineers_; it requires no license to be a machinist or
a machine tender, no more would a license be essential to run a steam
engine, except it were connected with the boiler. _The danger to the
public arising from their use requires that the care and management of
high-pressure steam boilers shall be in hands of careful, experienced
and naturally ingenious men_, hence it is on the affairs of the Boiler
Room that the first tests are made, as to the worthiness of an aspirant
for an engineer’s license, hence, too, the success of many firemen in
obtaining the preference over engine-builders or school graduates, in
the line of promotion as steam engineers.

The inspection laws of the various states and cities are framed after
substantially the same leading ideas, and in presenting one the others
may be assumed to be nearly the same.

The special province of the Steam Boiler Inspection and Engineers’
Bureau in the police department in New York City is to inspect and test
all the steam boilers in the city, at certain stated periods, and to
examine every applicant for the position of engineer as to his ability
and qualifications for running an engine and boiler with safety.

According to the laws of the State, every owner, agent or lessee, of a
steam boiler or boilers, in the city of New York, shall annually report
to the board of police, the location of said boiler or boilers, and,
thereupon, the officers in command of the sanitary company shall detail
a practical engineer, who shall proceed to inspect such steam boiler or
boilers, and all apparatus and appliances connected therewith.

When a notice is received from any owner or agent that he has one or
more boilers for inspection, a printed blank is returned to him stating
that on the day named therein the boilers will be tested, and he is
asked to make full preparation for the inspection by complying with the
following rules:

  Be ready to test at the above-named time.
  Have boiler filled with water to safety-valve.
  Have 1-1/4-inch connection.
  Have steam gauge.
  Steam allowed two-thirds amount of hydrostatic pressure.

More particularly stated, the following have been adopted by one or
more Inspection Companies:


HOW TO PREPARE FOR STEAM-BOILER INSPECTION.

1. Haul fires and all ashes from furnaces and ash pits.

2. If time will permit, allow boiler and settings to cool gradually
until there is no steam pressure, then allow water to run out of
boilers. It is best that steam pressure should not exceed ten pounds if
used to blow water out.

3. Inside of boiler should be washed and dried through manholes and
handholes by hose service and wiping.

4. Keep safety-valves and gauge-cocks open.

5. Take off manhole and handhole plates as soon as possible after
steam is out of boiler, that boiler may cool inside sufficiently for
examination; also _keep all doors shut_ about boilers and settings,
_except the furnace and ash-pit doors_. Keep _dampers_ open in _pipes_
and _chimneys_.

6. Have all ashes removed from under boilers, and fire surfaces of
shell and heads swept clean.

7. Have spare packing ready for use on manhole and handhole plates, if
the old packing is made useless in taking off or is burned. The boiler
attendant is to take off and replace these plates.

8. Keep all windows and doors to boiler room open, after fires are
hauled, so that boilers and settings may cool as quickly as possible.

9. Particular attention is called to Rule 5, respecting doors—which
should be open and which closed—also arrangement of damper. The
importance of cooling the inside of the boiler by removal of manhole
and handhole plates at the same time the outside is cooling, is in
equalizing the process of contraction.


ISSUING CERTIFICATES.

These conditions having been complied with, the boiler is thoroughly
tested, and if it is deemed capable of doing the work required of
it, a number by which it shall hereafter be known and designated is
placed upon it in accordance with the city ordinance: Failure to comply
with this provision is punishable by a fine of $25. A certificate of
inspection is then given to the owner, for which a fee of $2 is paid.

This certificate sets forth that on the day named the boiler therein
described was subject to a hydrostatic pressure of a certain number
of pounds to the square inch. The certificate tells where the boiler
was built, its style or character and “now appears to be in good
condition and safe to sustain a working pressure of —— to the square
inch. The safety-valve has been set to said pressure.” A duplicate of
this certificate is posted in full view in the boiler-room. In case
the boiler does not stand the test to which it is subject, it must be
immediately repaired and put in good working order before a certificate
will be issued.


THE HYDRAULIC TEST.

The hydraulic test is a very convenient method of testing _the
tightness of the work in a new boiler_, in conjunction with inspection
to a greater or lesser degree, in the passing of new work. As a
detector of leakages it has no rival, and its application enables
faulty caulking to be made good before the boiler has left the works,
and before a leak has time to enter on its insidious career of
corrosion. The extent to which it enables the soundness and quality of
the work to be ascertained is another matter, and depends on several
conditions. It will be evident that if the test be applied with this
object to a new boiler, the pressure should range to some point in
excess of the working load if such a test is to be of any practical
value.

What the excess should be so as to remain within safe limits cannot be
stated without regard being paid to the factor of safety adopted in the
structure.

In addition to the advantage which the hydraulic test affords as a
means of proving the tightness of the riveted seams and work generally,
it is also of frequent assistance in determining the sufficiency of
the staying of flat surfaces, especially when of indeterminate shape,
or when the stresses thrown upon them by the peculiar construction of
the boiler are of uncertain magnitude. For the hydraulic test, however,
to be of any real value in the special cases to which we refer, it is
essential that it should be conducted by an expert, and the application
of the pressure accompanied by careful gaugings, so as to enable the
amount of bulging and permanent set to be ascertained. Without such
readings the application of the test in such cases is worthless, and
may be delusive. Indeed, the careful gauging of a boiler as a record
of its behavior should be a condition of every test, and is a duty
requiring for its adequate performance a skilled inspector.

The duty of inspecting a new boiler or witnessing the hydraulic test
properly belongs to one of the regular inspecting companies, who have
men in their employ specially trained for the performance of such work.
The advantage accruing from such a course is well worth the fee charged
for the service, and secures a searching inspection of the workmanship,
which frequently brings to light defects and oversights that a mere
pumping-up of the boiler would never reveal. Such a proceeding in fact,
can only prove that the boiler is water-tight, and a boiler may be
tight under test although the workmanship is of the poorest character.
Besides, it is well to bear in mind that the tightness of a boiler
under test is no guarantee of its tightness after it is got to work.
In a word, as far as new boilers are concerned, the application of
hydraulic pressure unaccompanied by careful inspection and gaugings may
be almost worthless, while with these additions it may be extremely
valuable, especially in the case of boilers of peculiar shape, and is a
precaution that should not be neglected.




ENGINEERS’ EXAMINATIONS.


Keeping in mind the fact that _if there were no steam-boilers there
would be no examinations_ and no public necessity for licenses, these
“points” are added.

Examinations are trying periods with all engineers, as the best are
liable to fail in their answers from a nervous dread of the ordeal, but
the granting of the document is very largely influenced by the personal
experience of the candidate in the practical duties of the engine and
boiler-room, which must be stated and certified to by the evidence of
others.

_A general knowledge of the subject of steam engineering is the first
requisite to success._ A few sample questions are here given to show
the ordinary course pursued by examiners to determine the fitness of
applicants:

  How long have you been employed as an engineer, and where? Are you
  a mechanic? Where did you learn your trade? Give some idea of the
  extent of your experience as an engineer? What kind of boilers have
  you had charge of? Describe a horizontal tubular boiler. Describe a
  locomotive style boiler. Describe a vertical style boiler. Describe
  a sectional water tube boiler. How thick is the iron in the shell
  of your boiler? How thick should it be in the shell of your boiler?
  How thick are the heads in your boiler? How thick should they be in
  your boiler? How are the heads fastened to the shell? What is the
  best way to put heads in a boiler? How is the shell riveted? What
  size rivets are used? What distance apart are they? How should the
  shell be riveted? Why do they double rivet some seams? What ones
  are best double riveted? How is a horizontal boiler braced? How is
  a locomotive boiler braced? What is the size of and forms of braces
  generally used? What is the size of your boiler or boilers, length
  and diameter? How many have you in charge? Name the horse power. How
  many tubes are in the boiler? What size are they, and how thick? How
  long are they? How are they secured? What is the difference between a
  socket and a stay bolt? What is the tensile strength of Boiler Iron?
  What is the tensile strength of Boiler Steel? What is mild steel?
  What is CH No. 1 Iron? What is Flange Iron? What is Hot Short and
  Cold Short Iron? What is the common dimensions of a Man Hole? What is
  it for? What are Hand Holes for? Do you open them often? How often?
  What are Crown Bars and where are they used? How is a Boiler Caulked?
  What is a Drift Pin?




MECHANICAL STOKERS.


In the back counties of England for many generations before the steam
engine was evolved from the brains of Trevithick, Watt and Stephenson,
the word “stoke” was used, meaning to “stir the fire.” The word was
derived from an ancient word, stoke, meaning a stick, stock or post.

To-day there are very many men who are called “stokers,” employed
principally on locomotive engines, steam vessels, etc., and then there
is the “stoke hole,” so-called, in which they do their work.

[Illustration: Mechanical Stoker]

But, now comes the “mechanical stoker,” which is well named, as its
office is to feed and “stir the fire” by a machine, thus relieving
the fireman from much excessively hard toil and allowing the time and
energy thus saved to be more profitably used elsewhere. The figure
shows a view of the American Stoker which is a device of the most
advanced type.

The principal parts of the machine are: 1, the Hopper, which may
be filled either by hand shoveling or by elevating and conveying
machinery; 2, the Conveyor Screw, which forces the coal, or indeed, any
description of fuel, forward to the 3, Magazine, shown in the figure
to the left; 4, a Driving Mechanism, which is a steam motor arranged
conveniently in front of the hopper; 5, the Retort, so called from its
being the place (above the conveyor) where the coal is distilled into
gas.

NOTE.—An illustrated printed description of this machine is issued and
sent free upon application by the makers. The American Stoker Co.,
Washington Life Building, Cor. Broadway and Liberty St., New York.

The rate of feeding coal is controlled by the speed of the motor, this
being effected by the simple means of throttling the steam in the
supply pipe to the motor. The shields covering the motor effectually
protect the mechanism from dirt and dust. The motor has a simple
reciprocating piston; its piston rod carries a crosshead, which, by
means of suitable connecting links, operates a rocker arm having a pawl
mechanism, which in turn actuates the ratchet wheel attached to the
conveyor shaft. The stoker is thus entirely self-contained and complete
in itself.

A screw conveyor or worm is located in the conveyor pipe and extends
the entire length of the magazine. Immediately beneath the conveyor
pipe is located the wind-box, having an opening beneath the hopper.

At this point is connected the piping for the air supply, furnished at
low pressure by a volume blower. The other end of the wind-box opens
into the air space between the magazine and outer casing. The upper
edge of the magazine is surrounded by tuyeres, or air blocks, these
being provided with openings for the discharge of air, inwardly and
outwardly.

The stoker rests on the front and rear bearing bars; the space between
the sides of the stoker and side walls is filled with iron plates,
termed “dead grates.” Steam is carried to the motor by a 3/4-inch steam
pipe. The exhaust steam from the motor is discharged into the ash pit.

In operation the coal is fed into the hopper, carried by the conveyor
into the magazine, which it fills, “overflows” on both sides, and
spreads upon the sides of the grates. The coal is fed slowly and
continuously, and, approaching the fire in its upward course, it is
slowly roasted and coked, and the gases released from it are taken up
by the fresh air entering through the tuyeres, which explodes these
gases and delivers the coal as coke on the grates above. The continuous
feeding gives a breathing motion to this coke bed, thus keeping it open
and free for the circulation of air.

It will be noted that in this machine the fuel is introduced from the
bottom of the bed of fuel, technically speaking, upon the principle of
“underfeeding.”




CHEMICAL TERMS

AND EXPLANATIONS RELATING TO FEED WATERS.


=_Chemistry_= is a science which investigates _the composition and
properties of material substances_.

Nature is composed of elementary elements; knowledge of these bodies,
of their mutual combinations, of the forces by which these combinations
are brought about, and the laws in accordance with which these forces
act, constitute chemistry, and the chemistry of steam engineering
largely deals with the foreign bodies contained in the feed water of
steam boilers.


=_Element._= In general, the word element is applied to any substance
which has as yet never been decomposed into constituents or transmuted
to any other substance, and which differs in some essential property
from every other known body. The term simple or _undecomposed
substance_ is often used synonymously with element.

There are about 70 _simple elements_, three-quarters of which are to
be met with only in minute quantities and are called rare elements.
Copper, silver, gold, iron, and sulphur are simple elements—_the metal
irridium, for example, is a rare element_—it is the metal which tips
the ends of gold pens—it is heavier than gold and much more valuable.
Probably there are not two tons of it in existence.


=_A Re-agent_= is a chemical used to investigate the qualities of some
other chemical—example, hydrochloric acid is a re-agent in finding
carbonic acid in limestone, or carbonate of lime, which when treated by
it will give up its free carbonic acid gas, which is the same as the
gas in soda water.


=_An Oxide_= is any element, such as iron, aluminium, lime, magnesia,
etc., combined with oxygen. To be an oxide _it must pass through the
state of oxidization_. Iron after it is rusted is the oxide of iron,
etc.


=_A Carbonate_= is an element, such as iron, sodium, etc., which forms
a union with carbonic acid—the latter is a mixture of carbon and
oxygen in the proportion of 1 part of carbon to 2 of oxygen. Carbonic
acid, as is well known, does not support combustion and is one of the
gases which come from perfect combustion. This acid, or what may be
better termed a gas, is plentifully distributed by nature and is found
principally combined with lime and magnesia, and in this state (_i.e._,
carbonate of lime and carbonate of magnesia) is one of the worst
enemies to a boiler.


=_An Acid_= is a liquid which contains both hydrogen and oxygen
combined with some simple element such as chlorine, sulphur, etc. It
will always turn blue litmus red, and has that peculiar taste known as
acidity; acids range in their power from the corrosive oil of vitriol
to the pleasant picric acid which gives its flavor to fruits.


=_Alkalies_= are the opposite to an acid; they are principally potash,
soda and ammonia—these combined with carbonic acid form carbonates.
Sal-soda is carbonate of soda.


=_A Chloride_= is an element combined with hydro chloric acid—common
salt is a good example of a chloride—being sodium united with the
element chlorine, which is the basis of hydro chloric acid. Chlorides
are not abundant in nature but all waters contain traces of them more
or less and they are not particularly dangerous to a boiler.


=_Sulphates_= are formed by the action of sulphuric acid (commercially
known as the oil of vitriol) upon an element, such as sodium, magnesia,
etc. The union of sodium and sulphuric acid is the well-known Glauber
salts—this is nothing more than sulphate of soda; _sulphate of lime is
nothing more than gypsum_. Sulphates are dangerous to boilers, if in
large quantities _should they give up their free acid_—the action of
the latter being to corrode the metal.


=_Silica_= is the gritty part of sand—it is also the basis of all
fibrous vegetable matter—a familiar example of this is _the ash_ which
shows in packing, which has been burnt by the heat in steam; by a
peculiar chemical treatment silica has been made into soluble glass—a
liquid. 65 per cent. of the earth’s crust is composed of silica—it
is the principal part of rock—pure white sand is silica itself—it is
composed of an element called _silicum_ combined with the oxygen of the
air. Owing to its abundance in nature and its peculiar solubility it is
found largely in all waters that come from the earth and is present in
all boiler scale.

In water analysis the term _insoluble matter_, is silica. This is one
of the least dangerous of all the impurities that are in feed water.


=_Magnesia_= is a fine, light, white powder, having neither taste nor
smell, almost insoluble in boiling, but less so in cold water. Magnesia
as found in feed water exists in two states, oxide and a carbonate,
when in the latter form and free from the traces of iron, tends to give
the yellow coloring matter to scale—in R. R. work, yellow scale is
called magnesia scale.


=_Carbonate of Magnesia_= is somewhat more soluble in cold than in hot
water, but still requires to dissolve it 9,000 parts of the latter and
2,493 of former.

Magnesia, in combination with silica, enters largely into the
composition of many rocks and minerals, such as soapstone, asbestos,
etc.


=_Lime_=, whose chemical name is _calcium_, is a white alkaline earthy
powder obtained from the native carbonates of lime, such as the
different calcerous stones and sea shells, by driving off the carbonic
acid in the process of calcination or burning.

Lime is procured on a large scale by burning the stone in furnaces
called kilns, either mixed with the fuel or exposed to the heated air
and flames that proceed from side fires through the central cavity of
the furnace in which the stones are collected.

The calcined stones may retain their original form or crumble in part
to powder; if protected from air and moisture they can afterwards be
preserved without change.


=_Soda_= is a grayish white solid, fusing at a red heat, volatile with
difficulty, and having an intense affinity for water, with which it
combines with great evolution of heat.

The only reagent which is available for distinguishing its salts from
those of the other alkalies is a solution of antimoniate of potash,
which gives a white precipitate even in diluted solutions.

=_Sodium_= _is the metallic base of soda._ It is silver white with
a high lustre; crystallizes in cubes; of the consistence of wax at
ordinary temperatures, and completely liquid at 194°, and volatilizes
at a bright red heat. It is very generally diffused throughout nature
though apparently somewhat less abundantly than potassium in the solid
crust of the globe.

=_Salt_=, the chloride of sodium, a natural compound of one atom of
chloride and one of sodium. It occurs as a rock inter-stratified with
marl, and sandstones, and gypsum, and as an element of salt springs,
sea water, and salt water lakes.

The proportions of its elements are 60.4 per cent. of chlorine and 39.6
per cent. of sodium.

In salt made of sea water the salts of magnesia with a little sulphate
of lime are the principal impurities.

The above mentioned chemical substances can be classified into two
distinct classes, _i.e._, incrusting and non-incrusting.

Of the incrusting salts, carbonate of magnesia is the most
objectionable, and any feed water that contains a dozen grains per
gallon of magnesia can be expected to have a most injurious effect on
the boiler, causing corrosion and pitting. Carbonate of lime, while not
as bad as the magnesia carbonate, yet has a very destructive action on
a boiler and 20 grains per gallon of this is considered bad water. All
silicates, oxides of iron, and aluminium, and sulphate of lime are also
incrusting. The non-incrusting substances are three, viz., chloride of
sodium (common salt), and sulphate and carbonate of soda.

NOTE.

In view of the increasing importance laid upon a knowledge of the
chemical formation of feed water, these chapters of Chemical Terms and
Analysis of Feed Waters are given to indicate _the direction in which
the advanced engineer must push his inquiries_. There are more millions
of treasure to be made by properly “treating” the water which enters
the steam generators of the world than can be extracted from its gold
mines.

An important “point” is to make sure, before adopting any permanent
system for purifying the waters of a steam plant, that it is always the
same in its ingredients, _i.e._, that the impurities contained in the
water are the same at all times.




ANALYSIS OF FEED WATER.


In response to a generous offer made by a leading engineering journal,
the following compositions of feed water were ascertained and
published. The “Directions” show how the water was forwarded, and the
tables, the result of careful examination, of samples sent from widely
separated sections of the country.


DIRECTIONS.

1. Get a clean gallon jug or bottle and a new cork (or, at all events,
a thoroughly clean one).

2. Wash out the vessel two or three times with the same water that is
going to be sent in it. This is to make sure that the sample may not be
contaminated with any “foreign” ingredient.

3. Tie the cork, after the bottle is filled with the water, with a
strong string or wire. Pack the bottle so secure, with hay or straw,
sawdust, or newspapers, that it may not knock itself to pieces against
the sides of the box.


              FROM ARGOS, IND.
                                Grains per
                                  Gallon.

  Silica                          1.1096
  Oxides of iron and aluminium     .1752
  Carbonate of lime              11.9010
  Carbonate of magnesia           5.4597
  Carbonate of soda               1.1324
  Chloride of sodium               .0715
                                 -------
      Total solids               19.8494


          FROM SIOUX FALLS, S. D.
                                Grains per
                                  Gallon.
  Silica                           .8292
  Oxides of iron and aluminium     .2452
  Carbonate of lime               9.0699
  Carbonate of magnesia           5.4376
  Chloride of sodium              1.7172
  Sulphate of sodium              4.5245
  Sulphate of lime                2.6976
                                 -------
      Total solids               25.0936


        FROM LITCHFIELD, ILL.   Grains per
                                  Gallon.
  Silica                           .4711
  Oxides of iron and aluminium     .7475
  Carbonate of lime                .3800
  Carbonate of magnesia           2.2911
  Chloride of sodium              8.7543
  Sulphate of soda               16.0329
  Sulphate of lime                2.8168
                                 -------
      Total solids               31.4835


           FROM CHELSEA, MASS.  Grains per
                                  Gallon.
  Silica                           .1168
  Oxides of iron and aluminium     .6540
  Carbonate of lime              34.5260
  Carbonate of magnesia          22.8470
  Chloride of sodium             63.2041
  Sulphate of soda               28.4711
  Carbonate of soda              32.2321
                                --------
      Total solids              182.0511


           FROM MEMPHIS, TENN.  Grains per
                                  Gallon.
  Silica                           .8292
  Oxides of iron and aluminium     .4789
  Carbonate of lime               1.8337
  Carbonate of magnesia            .9956
  Carbonate of soda               1.9792
                                  ------
      Total solids                6.1166


             FROM PEKIN, ILL.   Grains per
                                  Gallon.
  Silica                          1.0628
  Oxides of iron and aluminium    Trace
  Carbonate of lime              10.0915
  Carbonate of magnesia           5.8224
  Chloride of soda                Trace
  Sulphate of soda                1.2456
                                 -------
      Total solids               18.6471


            FROM TIFFIN, OHIO.  Grains per
                                  Gallon.
  Silica                           .5256
  Oxides of iron and aluminium     .2336
  Carbonate of lime              12.6144
  Carbonate of magnesia          10.2652
  Carbonate of soda               2.4137
  Sulphate of soda                6.8296
  Chloride of sodium              1.0484
                                 -------
      Total solids               33.9395




CORROSION AND INCRUSTATION OF STEAM BOILERS.


No more perplexing question presents itself to the engineer and steam
user than the one to be inferred from the above heading. Enormous
losses of money, danger to life and property and the loss of position
and the reputation of the engineer are involved in it. How to avoid
these actual evils is of the first importance in steam economy. The
subject at first sight seems to the average student a difficult
one to master, but like all other matters pertaining to mechanics,
investigation that is backed with reason, will show that much that
appears obscure is really very plain indeed; this is because nature,
even down to the sediment remaining in a boiler after the conversion of
water into steam, operates in its formation with infinite exactness and
along well known lines.

  Question.—What is corrosion?
  Answer.—_Corrosion is simply rusting_ or the wasting away of the
  surfaces of metals, for particulars of which see page 126.

  Question.—What is incrustation?
  Answer.—_Incrustation means_ simply _a coating over_.
  Water, on becoming steam, is separated from the impurities which it
  may have contained, and these form sediment and incrustation.

Boilers corrode _on the outside as well as within_, and to a great
extent unless carefully cleaned and painted; but it is the damage
caused by “hard” and acidulated water within the boiler that is to be
principally guarded against.

An extreme example of incrustation has been described in that of
a locomotive type of a stationary boiler. Its dimensions were:
seventy-two inches in diameter, twenty-two feet long, with 153
three-inch tubes; shell, three-eighths; head, three-eighths, and made
of iron. The scale against the back head was nearly two inches thick
and completely filled the space between the tubes, so that circulation
was impossible, the only wonder being that the boiler did not give out
sooner than it finally did. The scale was even with the top row of
tubes, the only part of the boiler generating steam being the fire box
and the upper row of tubes, the others acting simply as smoke conduits.
There was certainly a great loss of fuel, quite fifty per cent. Had
it been a horizontal boiler it would have burned out before the scale
became so heavy.

In the above instance, the loss in fuel is estimated at one-half.
Careful experiment has proved an average loss of fuel as follows:

  1/16 inch of scale causes a loss of 13 per cent. of fuel.
  1/4 inch of scale causes a loss of 38 per cent. of fuel.
  1/2 inch of scale causes a loss of 60 per cent. of fuel.

It must be remembered that dry steam, as it is used through the engine
or for other purposes, _carries away none of the impurities_ which pass
with the water into the boiler; hence, in a battery of boilers burning,
say, 20 tons of coal per day and evaporating 10 lbs. of water to a
pound of coal, there is a body of water going through them every day of
200 tons. Multiply this by 300 days for a year = 60,000 tons, and it
will be seen how very great is the problem of keeping the interior of
the boilers free from scale and deposit.

Chemically pure water is that which has no impurities, and may be
described as colorless, tasteless, without smell, transparent, and in a
very slight degree compressible, and, were a quantity evaporated from a
perfectly clean vessel, there would be no solid matter remaining.

But, strangely, investigation has proved that water of this purity
rapidly corrodes iron, and attacks even pure iron and steel more
readily than “hard” water does, and sometimes gives a great deal of
trouble where the metal is not homogeneous. Marine boilers would be
rapidly ruined by pure distilled water if not previously “scaled” about
1/32 of an inch.

Water is formed by the union of two gases—oxygen and hydrogen. These
two are _simple bodies_, formed by the Creator in the beginning, which
are found _in combination_ in thousands of different forms. Both when
alone are invisible. Take one volume of oxygen and mix it with two
volumes of hydrogen and they will chemically unite and form water. This
is by measure. _By weight_ water is composed of 88.9 of oxygen to 11.1
of hydrogen = 100 parts. See pages 229, 230 for further information.

It is an important point to remember that when water is expanded about
1,700 times into steam, it is simply expanded water, as ice is hardened
water, _i.e._, in expanding into steam the two constituent gases do not
separate. Hence, in dealing with the impurities inside the boiler,
it is to be observed that in no sense do they change the essential
nature of water itself. The impurities are simply _foreign bodies_,
which have no legitimate place in the boiler, and are to be expelled
as dangerous foes. As a general principle, it may be stated that it is
more profitable to soften and filter the water used in boilers than to
trust to blowing out or dissolving the sediment and scale that will
be otherwise formed, for observations show that “anti-incrustators”
containing organic matter help rather than hinder incrustations, and
are therefore to be avoided. For the remedy of foul water there are
numerous contrivances to prevent it from entering the boiler, which
is far better than trying to extract the sediment after it is there,
though there are many ingenious methods for doing that also, some of
which will be detailed hereafter.


PRELIMINARY PRECIPITATION OF WATER.

A good method of avoiding incrustations in steam boilers is evidently
a preliminary purification of the feed-water, provided it can be done
by means sufficiently simple. This is a problem which it is claimed has
been solved by M. Dehne of Halle, by means of an arrangement which we
will herewith describe. The fresh water, which is taken up by a feed
pump, is sent into a heater where it is raised to a temperature that
will be favorable to chemical reaction. It then passes into a mixer
where it encounters certain reacting agents which have been pumped in
there by a pump of special design. These reacting agents are composed
of a mixture of carbonate of soda and of caustic soda, the carbonate
of soda serving to precipitate the sulphate of lime contained in the
feed water, while the caustic soda precipitates the carbonate of lime
and the magnesia. The relative dimensions between the special pump
and the feed pump are calculated in such a way that the proportions
of carbonate of soda and caustic soda in the mixture have always a
certain relation to the amount of lime and magnesia to be precipitated.
The water of the mixture is frequently very much disturbed by the
precipitations which are formed, and passes into a filter where all the
matters that are held in suspension are retained. It then goes into the
boiler. In cases where the feed-water is taken from a tank, the heater,
the mixer, and filter are put in the suction pipe of the feed pump, but
if, as often happens, the water is already under pressure and will pass
directly through the three, the feed pump will take the water directly
from the filter and pump it directly into the boiler.


A PRECIPITATOR FOR SEA WATER.

It is quite possible to prepare sea water in such a way as to
practically prevent any serious deposit forming from it.

The process employed is to add to the sea water a known quantity of
precipitator powder consisting chiefly of soda ash, and having done
this in a closed vessel, to heat the mixture by blowing into it waste
steam, until a pressure of from 5lbs. to 10lbs. is created; under these
circumstances practically all the magnesium and calcium salts separate
from the water and are easily got rid of by filtering it under pressure
into the hot-well.

A precipitator 6 ft. 4 in. high and 3 ft. in diameter, holds a ton of
water, and the time taken, from the first running the sea water in, to
its delivery into the hot-well, need not exceed 1 hour and 15 minutes,
so that in practice, giving plenty of time between the makes, it would
be perfectly easy to prepare 8 to 12 tons in the 24 hours with a small
precipitator of the size named. The prepared water has a density of
l/32nd, and may with safety be evaporated until its density is 5/32nds,
the salts present not crystalizing out until a density of from 6/32nds
to 7/32nds is reached.

In preparing sea water in the way proposed, every precaution must
be taken to add slightly less of the precipitant than is necessary
to entirely throw down the calcium and magnesium salts, as it is
manifestly impossible in practice to guard against small quantities of
sea water finding way into the boiler either from leaky condensers or
else being fed in by the engineer during some emergency, and if under
these conditions any excess of the precipitant were present in the
boiler, a bulky precipitate would be thrown down and cause trouble,
although it would not bind into a solid scale.

Briefly recapitulated the means which are best adapted for preventing
the formation of the dangerous organic and oily deposits considered are:

  I. Filtration of condensed water through a coke column.

  II. Free use of the scum cocks.

  III. The use of water of considerable density rather than of fresh
  water.

  IV. The use of pure mineral oil lubricants in the smallest possible
  quantity.


SCALE DEPOSITED IN MARINE BOILERS.

The analysis given below may be looked upon as typical of the
incrustation formed by fresh water, brackish water and sea water
respectively in marine boilers:

     Constituent.            River.    Brackish.     Sea.
  Calcic carbonate           75.85       43.65       0.97
     „   sulphate             3.68       34.78      85.53
  Magnesic hydrate            2.56        4.34       3.39
  Sodic chloride              0.45        0.56       2.79
  Silica                      7.66        7.52       1.10
  Oxides of iron and alumina  2.96        3.44       0.32
  Organic matter              3.64        1.55      trace
  Moisture                    3.20        4.16       5.90
                            ------     ------      ------
                            100.00      100.00     100.00

From this it is evident we may look upon the incrustation from fresh
water as consisting of impure calcic carbonate, whilst that from sea
water is impure calcic sulphate, the brackish water from the mouths of
rivers yielding, as might be expected, an incrustation in which both
these compounds are present in nearly equal quantities.

The importance of these differences in the deposit formed is very
great, as it enables the shipowner to arrive at the conclusion as to
the treatment that the boilers have received during the voyage, by
examination and analysis of the scale that those boilers contain.
Taking, for instance, the case of a ship which uses fresh water
both for filling and make up, it is manifest that on her return to
port the scale should be very slight and should consist mainly of
calcic carbonate, whilst if the scale exceeds 1/16 in., and shows a
preponderance of calcic sulphate, it is manifest that such scale could
only have been formed by sea water, either leaking in from faulty
condensers or being deliberately fed into the boilers.

With the introduction of high pressure steam a new and dangerous form
of deposit has added to the trouble of the marine engineer; having
entered the boiler, the minute globules of oil, if in great quantity,
coalesce to form an oily scum on the surface of the water, or if
present in smaller quantities, remain as separate drops; but show no
tendency to sink, as they are lighter than water.

Slowly, however, they come in contact with small particles of other
solids separating from the water and sticking to them, they gradually
coat the particles with a covering of oil, which in time enables
the particles to cling together or to the surfaces which they come
in contact with. These solid particles of calcic carbonate, calcic
sulphate, etc., are heavier than the water, and, as the oil becomes
more and more loaded with them, a point is reached at which they have
the same specific gravity as the water, and then the particles rise
and fall with the convection currents which are going on in the water,
and stick to any surface with which they come in contact, in this way
depositing themselves, not as in common boiler incrustation, where they
are chiefly on the upper surfaces, but quite as much on the under sides
of the tubes as on top.

The deposit so formed is a wonderful non-conductor of heat, and also
from its oily surface tends to prevent intimate contact between
itself and the water. On the crown of the furnaces this soon leads to
overheating of the plates, and the deposit begins to decompose by heat,
the lower layer in contact with the hot plates giving off various gases
which blow the greasy layer, ordinarily only 1/64 inch in thickness, up
to a spongy leathery mass often 1/3 inch thick, which, because of its
porosity is an even better non-conductor of heat than before, and the
plate becomes heated to redness.

When water attains a temperature, as it does under increasing pressure,
ranging from 175° to about 420° Fahr., all carbonates, sulphates and
chlorides are deposited in the following order:

  First. Carbonate of lime at 176° and 248° Fahr.

  Second. Sulphate of lime at 248° and 420°.

  Third. Magnesia, or chlorides of magnesium, at 324° and 364°.

It is to take advantage of this fact that mechanically arranged jets,
sprinklers and long perforated pipes are introduced into the interior
of the boiler; these tend to scatter the depositing impurities and also
to bring the feed water more quickly to the highest heat possible.

With regard to the oxide of iron or iron salts in solution, these can
best be treated with small quantities of lime. By adding re-agents,
they set up chemical changes, which result in precipitation, which
give the water a milky appearance; they divide into particles, and
ultimately settle, leaving the water pure and bright. The mechanical
treatment on a limited scale would be easy, a settling tank sufficing;
but this becomes a different matter when large quantities have to be
dealt with.

ANALYSIS OF AVERAGE BOILER SCALE.

                                 Parts per 100 parts
                                     of deposit.

  Silica                                .042 parts.
  Oxides of iron and aluminium          .044    „
  Carbonate of lime                   30.780    „
  Carbonate of magnesia               51.733    „
  Sulphate of soda                     Trace    „
  Chloride of sodium                   Trace    „
  Carbonate of soda                    9.341    „
  Organic matter                       8.060    „
                                     --------------
        Total solids                 100.     Parts

The percentage only of each ingredient the scale is composed of is
given, as it cannot be told how much water was evaporated to leave this
amount of solid matter.


A LOCOMOTIVE-BOILER COMPOUND.

The lines of a certain great R. R. traverse a country where the
water is very hard and they are compelled to resort to some method
of precipitating the lime that is held in solution. After many tests
and experiments they have made a compound and use it as follows: in
a barrel of water of a capacity of fifty gallons they put 21 lbs. of
carbonate of soda, or best white soda ash of commerce, and 35 lbs. of
white caustic soda. The cost, per gallon, is about 2-1/2 cents.

The compound is carried in this concentrated form, in calomine cans
on the tender of each locomotive. A certain amount, according to the
necessities of the case, is poured into the tender at the water tank
at each filling. This amount is determined by analysis, and varies all
the way from two to fifteen pints to two thousand gallons of water.
The precipitating power of this compound may be taken roughly at 2/3
of a pound of the carbonate of lime, or equivalent amount of other
material, per pint of the compound. On their western lines where they
are dealing with alkali waters and those containing sulphates, the
company use merely 60 pounds of soda ash to a barrel of water. When the
water is pumped into the boiler the heat completes the precipitation
and aggregation of the particles, and this does away with all trouble
of the tenders or injector tubes clogging up.

The case is an interesting one to stationary engineers, because where
the water is pumped into the boiler from tanks the same compound
can be used, provided the water contains the proper constituents to
be precipitated by it; and where the water is taken from city water
mains, it would be a simple matter to devise an apparatus to admit the
compound to the feed pipes.


“POINTS” RELATING TO THE SCALING OF STEAM BOILERS.

The peculiarity about the sulphate of lime is that _the colder the
water the more of it will be held in solution_. Water of ordinary
temperature may hold as high as 7 per cent. of lime sulphate in
solution, but when the temperature of the water is raised to the
boiling point a portion of it is precipitated, leaving about .5 of one
per cent. still in solution. Then as the temperature of the water is
raised, still more of the substance is precipitated and this continues
until a gauge pressure of 41 pounds has been reached which gives a
temperature of about 200 degrees; at this point all the sulphate of
lime has been precipitated. Many other scale forming substances act in
a similar manner. This shows quite plainly that any temperature that
can be produced by the use of exhaust steam would not be sufficient to
cause the precipitation of all the substances which might be contained
in the water.

That boiler incrustations are the immediate causes of the majority of
steam boiler explosions is no longer a doubtable question.

Nearly all foreign matter held in solution in water, on first becoming
separated by boiling, _rises to the top in the form of what is commonly
called scum_, in which condition much of it may be removed by the
surface blow-off. If not removed, however, the heavier particles will
be attracted to each other until they have become sufficiently dense to
fall to the bottom, where they will be deposited in the form of scale,
covering the whole internal surface of the boiler below the water line,
with a more or less perfect non-conductor of heat.

It is recorded that the engineer of the French ocean steamer _St.
Laurent_ omitted to remove a bar of zinc when repairing and cleaning
out his boilers. On opening the boilers at the end of the voyage to his
great surprise he found that the zinc had disappeared, but his boilers
were entirely free from scale and the boiler plates not injured in the
least.

It has been recently determined by some German experimenters that
sugar effects a strong action upon boilers. It has an acid reaction
upon the iron which dissolves it with a disengagement of hydrogen. The
amount of damage done increases with the amount of sugar in the water.
These results are worthy of note in sugar refineries and places where
sugar sometimes finds its way into the boilers by means of the water
supplied. The experimenters in question also find that zinc is strongly
attacked by sugar; copper, tin, lead and aluminium are not attacked.

Two reasons, relating to incrustations, for not blowing out a boiler
while under steam pressure may be given as follows: One is, that the
foreign matter floating on top of the water will be deposited on the
shell of the boiler as the water gradually subsides, and, second,
the heated walls of the furnace will communicate a sufficiently high
temperature to the boiler to dry and flake the sediment that would
otherwise remain in the boiler in the shape of mud, which could easily
be washed out were it not for the baking process.

Bark, such as is used by tanners, has an excellent effect on boiler
incrustations. It may be used as follows: Throw into the tank or
reservoir from which the boilers are fed a quantity of bark in the
piece, in sufficient quantity to turn the water to a light brown
color. Repeat this operation every month at least, using only half
the quantity after the first month. Add a very small quantity of the
muriate of ammonia, about one pound for every 2,000 gallons of water
used. This will have the effect of softening as well as disintegrating
_the carbonate of lime_ and other impurities deposited by the action of
evaporation.

NOTE.—Care must be exercised in keeping the bark, as it becomes broken
up, from the pump valves and blow-off valves. This may be accomplished
by _throwing it into the reservoir confined in a sack_.

Among the best samples of boiler compounds ever sent to the laboratory
for analysis was found to be composed of:

                Pounds
  Sal soda        40
  Catechu          5
  Sal ammoniac     5

This solution was formerly sold at a good round figure, but since its
nature became more generally known, it is not found in market, but is
largely used, consumers putting it up in lots sufficient to last a year
or so at a time.

The above is strongly recommended by those who have used it, _one pound
of the mixture being added to each barrel of water used_ but after the
scale is once thoroughly removed from the boiler, the use of sal soda
alone is all that is necessary. By the use of ten pounds per week a
boiler 26 feet long and 40 inches in diameter in one of the iron mills
of New Albany, Ind., has been kept clean of scale equal to a new boiler.

There are other evils sometimes inherent in hard waters over and above
the mere production of a crust. Some waters contain a great deal of
soluble magnesia salts, together with common salt. When this is the
case there is a great chance of corrosion, for the former is acted on
by steam at high pressure in such a way that muriatic acid fumes are
produced, which seriously corrodes the boiler, and, what is far worse,
passes with the steam into the engine, and produces corrosion in the
cylinders and other delicate fittings into contact with which the
steam passes. All this can, however, be obviated by the removal of the
magnesia from the water.

There has not been, and never can be, made a mechanical device which
will precipitate all the ingredients contained in a water taken from
a natural source of supply, and if it were possible to do so it would
be the most ruinous thing one could do for the boilers, as water is
the greatest _solvent_ known to chemistry, and its nature is to hold
in solution and be impregnated with the different elements it comes in
contact with, to a certain per cent., and if its lime, magnesia, and
the mineral salts are taken away, and the pure water is pumped into
the boilers, it will take up the iron, causing pitting and grooving of
the boilers. It is better to let nature take its course, to a certain
extent, and neutralize what little mineral deposit forms in the boilers
with as small an amount of vegetable matter as possible.

It is well to note that different waters require different treatment;
what will be of benefit in one instance will be of no value whatever in
a different water, many of the “compounds” sold to prevent and remove
scale will certainly destroy a boiler if they are used persistently,
because they are composed of the exact opposite chemicals which should
be used; as an example it is stated that at one establishment one
thousand dollars were expended annually for a mixture which it is said
resulted in the reduction of the life and usefulness of the boilers of
50 per cent.




ENGINEERS’ TESTS

FOR IMPURITIES IN FEED WATER.


Much expense can be saved in fuel and boiler repairs by a little
preliminary expenditure of money in securing a supply of good water
for the steam boilers of a new establishment. Well water is nearly
always inferior to the running water of streams; water from mines is
especially hurtful, containing, as they do, large quantities of free
sulphuric acid. Wells along the sea shore or on the banks of rivers
affected by the tides, are likely to be saturated with chloride of
magnesium. It is in determining these points that these ready tests of
feed water are most useful.

A thorough and really scientific analysis of feed water is a costly
and tedious process, but _a simple and perhaps sufficiently accurate
test_ may be made as follows: take a large (or tall) clear glass vessel
and fill it with the water to be tested; add a few drops of water of
ammonia, until the water is distinctly alkaline; next add a little
phosphate of soda; the action of this is to change the lime, magnesia,
etc., into phosphates, in which form they are deposited in the bottom
of the glass. The amount of the matter thus collected gives a crude
idea of the relative quality of sediment and scale-making material in
the water.

Water turning _blue litmus paper red_, before boiling, contains an
acid, and if the blue color _can be restored by heating_, the water
contains carbonic acid. Litmus paper is sold by druggists.

If the water has a foul odor, giving a black precipitate with acetate
of lead, it is sulphurous.

An experiment may be tried by dissolving common white or other pure
soap in a glass of water, and then stirring into the glasses of water
to be tested a few teaspoonsful of the solution; the matter which will
be deposited will show the comparative amount of the scale-making
material contained in the feed water.

_In order to ascertain the proportion of soda to the feed water the
following method is recommended_:

1. Add 1/16th part of an ounce of the soda to a gallon of the feed
water _and boil it_. 2. When the sediment thrown down by the boiling
has settled to the bottom of the kettle, pour the clear water off, and
3, add 1/2 drachm of soda. Now, if the water remains clear, the soda,
which was first put in, has removed the lime, but if it becomes muddy,
the second addition of soda is necessary.

In this way a sufficiently accurate estimate of the quantity of soda
required to eliminate the impurities of the feed water can be made and
the due proportion added to the feed water.

By exercising a little judgment, the use of pure chemicals, with
well cleaned vessels, test tubes, etc., the following reagents will
determine the character of the most important elements which injure the
iron surfaces of a steam boiler.

  Carbonic acid is indicated by baryta water.
  Sulphates are indicated by chloride of barium.
  Chlorides are indicated by nitrate of silver.
  Lime salts are indicated by oxalate of ammonia.
  Organic matter is indicated by chloride of mercury.

The “base” of the better class of the various patented boiler compounds
is tannin (whence tannic acid) and some form of alkali, and if the
compounds were to be deprived of these two elements they would be
absolutely worthless.

Where they contain, as some certainly do, sal-ammoniac, muriatic,
hydrochloric and sulphuric acids, they cannot but act as boiler
destroying agents.

Tannin or tannic acid is the principal ingredient used in preparing
leather. It is found in a great variety of plants—sassafras root has
it in large proportion, the gall nut and the bark of various trees,
especially the oak produce it.

It is the presence of this acid that gives their only value to very
many “compounds,” tan bark, gum catechu (which sometimes contains
one-half part of tannic acid), etc. The acid seems to have but little
effect where large quantities of sulphate of lime are present, but in
waters where carbonate of lime predominates its detersive qualities are
more marked.

The records of the Patent Office show that one boiler compound
_contains 23 per cent. of catechu_, and others, 60, 81, 5,
respectively, by which may be inferred the large quantity of this
agent, which has been sold in combination with other chemicals,
principally soda.

NOTE.

While the product of water steeped in clean tan bark may be favorable
in its action upon boiler incrustation, _it has been found to be very
unsafe, in practice, to use the “tan liquor” taken from the vats_.
The danger arises from the fact that sometimes during the process of
tanning leather, the required acidity cannot be produced by natural
fermentation when sulphuric acid is added, in order to bring the liquor
to its required strength—in due course, this corrosive substance acts
injuriously on the boiler.


USE OF PETROLEUM OIL IN BOILERS.

The use of crude (unrefined) mineral oil in steam boilers is attended
by risks caused by impurities and foreign substances mixed with it.
These are likely to combine with the earthy matter in the water and
tend to form instead of preventing scale; the tar and wax contained in
crude petroleum combine with the sediment in steam boilers, and the
paste prevents the water from reaching and protecting the plates. This
is true particularly in shell boilers which have flat surfaces over the
fire. Refined mineral oil has none of these disadvantages.

Kerosene oil has all the advantages to be derived from the use of crude
petroleum and the above objections quite removed.

In one system of the application of steam the use of kerosene and
petroleum cannot be recommended: that is _when live steam is used for
cooking purposes_, the odor from the oil will impregnate the meat and
other products designed for food consumption.


KEROSENE OIL IN BOILERS.

Under certain conditions, and with care and judgment, the use of
refined petroleum has been found to be of great advantage in removing
and preventing scaling in steam boilers.

There is no well authenticated case where a systematic, regular and
uniform feed of pure kerosene oil to a steam boiler has failed to
operate beneficially upon the scale formation.

The best results are obtained by the use of the oil _under the same
arrangement that cylinder oil is fed to an engine_. The kerosene is
sometimes introduced through a one-fourth inch branch to the suction
pipe of the feed pump, leading to the vessel containing the oil,
so that any quantity, large or small, can be put into the boiler
simultaneously with the usual feed. The drawback to this arrangement
is that when the feed water heater has to be cleaned, a gallon or more
of the oil is often lost, which together with a very unpleasant odor,
when used in this manner, tends to condemn its use. _But when piped
between the boiler and heater_, these objections cease. We present an
arrangement which is illustrated by cut on page 157.

This is nothing more than a storage system with sight feed, by use of
which the oil can be fed drop by drop as desired—for each drop of water
entering the reservoir a drop of oil is forced down the small 1/4-in.
pipe, up the glass tube and on into the boiler.

In piping it is necessary to have the water or larger pipe (1/2 in.)
attached through the lower plug as shown in cut, and the oil as shown,
going through the smaller or 1/4-in. pipe—_i.e._, the oil pipe must,
under all circumstances, be the smaller of the two.

In the figure is shown a piece of 6-in. gaspipe, about a foot in
length, plugged at each end; the top plug has one opening, for an
inch nipple “a” with top. This opening is to be used in filling the
reservoir with oil. The bottom plug has two holes, one for the 1/2-inch
water pipe, and the second for a small pet cock “B,” to let the water
out, whenever it is necessary to refill the tank with kerosene. The
water gauge connection is the ordinary, cheap brass fixture, with
boxes, nipples, etc., used in boilers, with gasket of rubber bottom
and top of the glass. The glass plainly exhibits the depth of water
and oil in the reservoir as well as the feed of minute drops of oil as
they speed on their beneficent mission softening the injurious scale.
There are the usual 2 valves on the water glass; by opening the lower
one more or less, the amount of oil used can be regulated to a nicety.
The valves can be used to entirely cut off the apparatus at any time
desired.

[Illustration: METHOD OF FEEDING KEROSENE OIL TO BOILER.—Fig. 69.]

NOTE.—Should the end of the screw connection inside the holder which
each one of these valves control, not be 1/4 inch, a reduced elbow
should be used, as 1/4-in. pipe will give the best satisfaction when
used as a stand pipe inside the reservoir.

The quantity of oil to be fed to a boiler is very largely to be
determined by experiment commencing with a minimum and increasing the
amount as found necessary to keep down the scale formation. The use
of 2 qts. of the oil per week has been found to be sufficient for a
boiler 4 feet in diameter and 12 feet long, and three quarts per week
on boilers 5 feet in diameter. This quantity may be regarded as the
smallest advisable to use and from that up to 1 to 2 gallons per diem
in boilers, say of 125 horse power, when pushed to their capacity in
evaporating water.

The result of careful experiments justifies the use of kerosene, the
scale being less than in four years’ previous experience, and a large
portion of the boiler showing the clean black steel, in as apparently
good condition as when new.

Despite the small quantity of kerosene used in the boilers in this
case, the odor was perceptible by opening an air valve to any steam
radiator in any of the buildings. When as much as a gallon per week was
used, the odor was very strong, but with one half that amount it was
hardly perceptible, and only to be noticed when an air valve had been
open a long time. And since commencing to use the oil a much greater
deposit of rust scales than usual has been found in the various steam
traps in the buildings, indicating that the oil is also exerting a
cleansing influence on the pipes of the whole system.

NOTE.—Provision must be made for the removal of the scale as it drops
from the internal surfaces of the boiler, as at times many bushels of
it have been deposited directly over the furnace; hence, if a boiler
is known to be badly incrusted, the kerosene should not be put in the
first time more than three days before it is intended to wash the
boiler.

NOTE 2.—The safety valve should be opened to allow the escape of the
gas arising from the kerosene before cleaning out the boiler; where a
lighted lamp or candle is used, as it must necessarily be—indeed this
is a precaution which ought always to be observed in all cases, viz.,
properly to ventilate boilers, heaters, and tanks of all descriptions
before entering them with lighted lamps and torches. While these gases
are not likely to cause an explosion, they burn quite rapidly and
should be promptly removed without giving opportunity for an accident.

The accumulation of gas is not confined to the use of kerosene oil for
the prevention of scale in steam boilers, but is also found in flour
mills, confectioners’, conduits for electric wires, brewers’ vats,
etc. So, with common sense precautions, no extra risk is run in using
kerosene oil in steam boilers.


MECHANICAL BOILER CLEANERS.

Owing to the fact (1) that nearly, if not quite all, the impurities
which exist in feed water are set free by a high temperature attained
under pressure; (2) that these impurities are left in the boiler by
the constant use of the steam, there follows the result that the water
remaining is more and more impregnated with the residuum composed of
the foreign matters which (the water removed) constitutes mud, scale,
etc.

The custom has been and is now to regularly “blow off” one or two
gauges of this water once or twice per day replacing it with fresh
water of less density; that this is a very imperfect method for
removing the foreign matter is readily allowed, besides wasting
absolutely all the units of heat contained in the water blown off.

Now, within the boiler while in use, under the operation of the fierce
heat of the furnaces, are constant changes in the position of the
water caused by the boiling, by the withdrawal of the steam and by the
constant effort of the hot water to rise and the cold water to fall.
The water thus keeps in circulation everything within the boiler,
including the sediment, _except in places where the water is from
any cause without motion_. In these quiet nooks there is a constant
depositing of the elsewhere active foreign matters contained in the
water, which deposits, in the form of mud and scale, left undisturbed,
causes loss and danger.

It is in taking advantage of these facts, and of the principles of the
circulation of hot and cold water, that mechanical boiler cleaners are
brought into successful use.

These devices for the stilling of the water and collection of the
sediment are made in various forms and all sizes and capacities, and
are located at the sides or back of the boiler setting and even on top
of the boiler. There is a system where pipes in a coil are fixed in
the sides of the furnace and exposed to its greatest heat, and which,
owing to their enlarged area, act as most efficient reservoirs. In
all these devices there is an _upflow pipe_ connected with the lower
and coolest water, and a _return pipe_ connecting with the top of the
water where it is hottest. This arrangement assures a constant current
which is more or less rapid according to the intensity of the fire and
which keeps up as long as the firing is done. Where this current passes
through the reservoir, the enlarged area and comparative quiet is
favorable for the deposit of the sediment and in practical experience
it does deposit nearly all of it. The collection of the impurities is
helped by a _funnel-shaped appliance_ placed at the opening of the
upflow pipe, which, aided by the rapid flow of the hot water, carries
the floating scum towards it into the reservoir. Attached to the
reservoir is the blow-off pipe through which the deposited matter is
removed as often as necessary.

The use of these mechanical cleaners is readily understood: (1) they
provide a place of accumulation for the sediment; (2) they save the
necessity of opening the boilers to remove by hand, the refuse of the
boiler; (3) save fuel by avoiding the necessity of frequent blowing off
one or two gauges of water, and (4) by the preventing the formation of
scale with its attendant evils.


SCUMMING APPARATUS.

In addition to the bottom blow-out apparatus every boiler should be
provided with means for blowing out water from the surface in order
to remove the fine particles of foreign matter floating there, which
afterward settle and consolidate as scale on the heating surfaces.

[Illustration: Fig. 70.

_Scum Cock_]

It consists, in its simplest form, of a pan, or a conical scoop, near
the surface of the water, but below it, connected with a pipe passing
through the boiler-shell, on which is a cock, or valve, for regulating
the escape of the water laden with the impurities deposited in the pan.
There are patented apparatus for this purpose which are well designed
and easily fitted to a boiler.

The office of the surface blow-off, illustrated in Fig. 70, is to
remove the foreign matter which is precipitated from its solution in
the water.

A surface blow-off used occasionally will remove the greater portion
of this scum and keep the boilers reasonably free from scale and mud.
Where dirty or muddy water is fed into the boilers the surface blow-off
is one of the cheapest and most efficient means for keeping the boiler
clean. The efficiency of the surface blow-off is not so great as that
of some of the mechanical boiler-cleaners, as by their use it is not
required that any hot water shall be wasted, and this is the greatest
objection to the surface blow-off, as in the hands of some people a
large amount of boiling water is wasted each time it is used. But
both of these arrangements are virtually skimmers, as they remove the
precipitated mineral and vegetable matter from the surface of the water
in the boiler. One does it by blowing out the scum and some water at
the same time, while the mechanical boiler-cleaner removes the scum,
but returns the water to the boiler.

There are several efficient ways of arranging a surface blow-off. The
principal part of the blow-off is a pan or perforated pipe placed
horizontally at the water level having a pipe leading outside the
boiler to any convenient place where the scum may be blown. When a
perforated pipe is used the action is to force the scum from the top of
the water during the time the valve is open, and blow it through the
pipe. In using an apparatus of this kind it should be blown often, but
only for a moment at a time, as all the scum near the pipe is removed
immediately, and to keep the valve open longer than necessary to remove
the scum near the pipe would allow the escape of clean water or steam
which would be wasteful. If a pan is used and is fastened so that the
top is secured at the ordinary water level, as shown in Fig. 70, the
blow-off pipe leading from near the bottom of the pan, it will be more
efficient than the perforated pipe arrangement as it will not require
to be used so often, and the waste of water and steam will not be so
great. The pan, by producing an eddy in the water, causes all the
scum to gather over the top, and as the water is quiet there it will
gradually settle into the pan, where it will remain as mud. When the
blow-off valve is opened the greater part of the mud which is gathered
is blown out, and but very little water is carried with it.


USE OF ZINC IN MARINE BOILERS.

Zinc has been used in marine boilers for many years, but it was not
until the publication in 1880 of the report of the Admiralty committee
that the use of zinc became general. It has been used in various ways:
1.—Virgin spelter, as imported in oblong slabs of various sizes.
2.—Cast, or remelted zinc. 3.—Cast zinc buttons, generally made from
virgin spelter or new clean zinc trimmings. 4.—Zinc spheres. 5.—Rolled
zinc blocks, generally 12 inches by 6 inches, and thicknesses varying
from 1/4 inch to 1-1/2 inch, generally with a 13/16-inch hole in the
centre.

It is desirable that close-grained zinc of uniform structure and free
from impurities should be used, and rolled zinc appears to meet this
want. The wear is entirely confined to the surface. It does not appear
to become distorted or broken up. On the contrary, it gradually wastes
away till only a slight shred, a sort of skeleton frame work, remains
to indicate what it has been.

The primary object in the use of zinc in boilers is the prevention
of corrosion, but it has also some effect in reducing the amount of
incrustation, and rendering it softer and less adherent.

TABLE

_Showing Amount of Sediment collecting in a steam boiler when
evaporating 6,000 gallons per week, of 58,318 grains each._


  -----------------------+--------------------
   When a gallon of feed |
    water evaporated to  |The amount of solid
  dryness at 212 degrees | matter collecting
   Fahrenheit, leaves of |in boiler per week
  solid matter in grains:|      will be:
  -----------------------+---------+----------
          Grains.        | Pounds. |  Ounces.
             1           |         |  13.714
             2           |     1   |  11.428
             3           |     2   |   9.143
             4           |     3   |   6.857
             5           |     4   |   4.571
             6           |     5   |   2.285
             7           |     6   |
             8           |     6   |  13.714
             9           |     7   |  11.428
            10           |     8   |   9.142
            15           |    12   |  13.713
            20           |    17   |   2.284
            25           |    21   |   6.855
            30           |    25   |  11.426
            35           |    30   |
            40           |    34   |   4.571
            45           |    38   |   9.143
            50           |    42   |  13.714
            55           |    47   |   2.285
            60           |    51   |   6.857
            65           |    55   |  11.428
            70           |    60   |
            75           |    64   |   4.571
            80           |    68   |   9.143
            85           |    72   |  13.714
            90           |    77   |   2.285
            95           |    81   |   6.857
           100           |    85   |  11.428
           110           |    94   |   4.571
           120           |   102   |  13.714
           130           |   111   |   6.857
           140           |   120   |
           150           |   128   |   9.142
           160           |   137   |   2.285
           170           |   145   |  11.428
           180           |   154   |   4.571
  -----------------------+---------+----------




BOILER FIXTURES AND BELONGINGS.


A boiler is not complete without certain fixtures. There must be
a feed-pump or injector, with a supply-pipe, feed-valve, safety
feed-valve, and check-valve, in order to supply water properly to
the boiler; gauge-cocks, a glass water-gauge, a blow-pipe, with its
valve, to reduce the height of the water in the boiler, or to empty
it entirely; a safety-valve to allow the steam to escape from the
boiler when it exceeds a fixed pressure; a scumming apparatus to remove
the foreign matters from the water as much as possible; a steam-pipe
to convey the steam to the place where it is wanted; man-holes and
hand-holes, with their covers and guards, for examination and cleaning;
a non-corrosive steam-gauge, to accurately indicate at all times the
amount of pressure in the boiler; and a fusible plug to give warning in
case of “low water.”

Thus we see that in speaking of a boiler, not only the boiler proper is
meant, but also the whole of its fixtures and belongings, of which the
following is only a partial list:

  Feed Pump,
  Injector or Inspirator,
  Check Valve,
  Gauge Cocks,
  Glass Water Gauge,
  Try Cocks,
  Blow-out Apparatus,
  Blow-off Valve,
  Safety Valve,
  Scum Apparatus,
  Steam Gauge,
  Fusible Plug,
  Surface Blow Cocks,
  Grate Bars,
  Baffle or Shield Plates,
  Mud Drum,
  Feed Water Heaters,
  Boiler Fronts,
  Dead Plate,
  Steam Pressure Recording
  Gauge,
  Drain Cock for Steam Gauge,
  Steam Trap,
  Steam Whistle.

All these are attachments to the boiler proper, having direct reference
to its internal functions; but in addition there are the lugs,
pedestals, or brackets which support the boiler; the masonry in which
it is set, with its binders, rods, and wall-plates; the boiler front,
with its doors, anchor-bolts, etc.; the arch-plates, bearer-bars,
grate-bars, and dampers, and last, but not least, the chimney. These
are all equally necessary to enable the boiler to perform its duty
properly. And besides, there are required fire-tools, flue brushes and
scrapers, and scaling tools, with hose also, to wash out the boiler, to
say nothing of hammers, chisels, wrenches, etc.

The fittings and attachments of the marine boiler are similar to those
belonging to the land steam generators, and vary only in accommodating
themselves to their peculiar surroundings.

The proper operation of the boiler as to efficiency and economy is
largely dependent upon the number, appropriate proportion and harmony
of action of its numerous attachments, and the utmost care and skill
are requisite for designing and attaching them.

It must not be supposed that a complete list and description of all
steam boiler attachments are here presented—that were a task beyond the
limits of the entire volume.


BOILER FRONTS.

Boiler fronts are made in many different styles, almost every maker
having some peculiar points in design that he uses on his own boilers
and which nobody else uses.

In the illustrations here given may be seen the four principal designs:

1. The flush front is shown in Fig. 72.

2. The overhanging front as seen in Fig. 73.

3. The cutaway front, Fig. 74.

4. Fronts with breaching as shown in Fig. 75.

The flush front is one of the earliest forms of fronts, and though it
often gives good satisfaction, yet it is liable to certain accidents.
[Illustration: Front for Water Tube Boiler.—Fig. 71.]

[Illustration: Flush Front.—Fig. 72.]

As will be seen from cut 72, the front of the smoke arch, in this form
of setting, is flush with the front of the brickwork, and the dry sheet
just outside of the front head is built into the brickwork. The heat
from the fire, striking through the brickwork, impinges on this sheet,
which is unprotected by water on the inside. So long as the furnace
walls are in proper condition the heat thus transmitted should not be
sufficient to give trouble; but after running some time bricks are very
apt to fall away from over the fire door, and thus expose portions of
the dry sheet to the direct action of the fire, causing it to be burned
or otherwise injured by the heat, and perhaps starting a leakage around
the front row of rivets when the head is attached to the shell.

In the overhanging front this tendency is entirely prevented by setting
the boiler _in such a manner that the dry sheet projects out into the
boiler room_. If the brickwork over the fire door falls away when a
boiler is set in this manner, the only effect is to slightly increase
the heating surface. No damage can be done, since the sheet against
which the heat would strike is protected by water on the inside.

[Illustration: Overhanging Front.—Fig. 73.]

The objection is sometimes raised against the projecting front, that it
is in the way of the fireman. To meet this point and yet preserve all
the advantages of this kind of front, the cutaway style has come into
use. In this form the lower portion or the front sheet is cut obliquely
away, so that at the lowest point the boiler projects but little beyond
the brickwork.

[Illustration: Cutaway Front—Fig. 74.]

It will be noticed that in the flush and overhanging fronts, the doors
open sidewise, swing about on vertical hinges; in the cutaway front
the best way to arrange the tube door is to run a hinge along the top
of it, horizontally, and to have the door open upward. But with such a
disposition of things the door is not easy to handle. For the purpose
of support a hook and chain, hanging from the roof should be provided.

[Illustration: Front for Manhole.—Fig. 75.]

Fig. 75 shows a boiler the setting of which is similar in general
design to the other three, except that in the place of a cast-iron
front it has bolted to it a sheet iron breeching that comes down over
the tubes and receives the gases of combustion from them. In Fig. 75 a
manhole is shown under the tubes. This, of course, is not an essential
feature of the breeching, but it will be seen that manholes can readily
be put below the tubes on fronts of this kind, in such a manner as to
be very convenient of access.

In addition to these more general styles of boiler fronts, there are
fronts designed particularly for patent boilers, water-front boilers,
etc., which are made, very often, in ornamental and attractive designs.
In Fig. 71 is shown a beautiful and appropriate design in use in
connection with water tubular boilers.


FURNACE DOORS.

The chief points to be considered in the design of furnace doors are
to prevent the radiation of heat through them, and to provide for
the admission of air above the burning fuel in order to aid in the
consumption of smoke and unburnt gases.

In all cases where the doors are exposed to very rough usage—such,
for instance, as in locomotive and marine boilers—the means for
admitting air must be of the simplest, and consist generally of small
perforations as shown in Fig. 76 which represents a front view, and
section of the furnace door of a locomotive boiler. The heat from the
burning fuel is prevented from radiating through the perforation in
the outer door, by attaching to it a second or baffle plate, _a_, at a
distance of about 1-1/2 inches, the holes in which do not coincide in
direction with the door proper. By the constant entry of cold air from
the outside the greater part of any heat which may be communicated to
the door by radiation or conduction is returned to the furnace.

[Illustration: Fig. 76.]

Doors similar to the above provide for the constant addition of limited
quantities of fresh air above the fuel, but in actual practice,
however, air is only needed above the fire for a few minutes after
fresh fuel has been thrown on the grates and then is required in
considerable quantities. In the case of land boilers, the furnace
doors of which undergo comparatively mild treatment, it is possible to
introduce the necessary complications to effect this object.

[Illustration: Fig. 77.]

Fig. 77 shows an arrangement largely in use in New England, in which,
by means of a diaphragm, the air is passed back and forth across the
heated inner or baffle plate with the very best results.

The air is first drawn by the natural draught into the hollow space
between the iron door and its lining, through a row of holes _A_, in
the lower part of the door, controlled however, by a slide not shown
in the cut, then caused to flow back and forth across the width of
the door by simply arranged diaphragms, and finally injected into the
furnace through a series of minute apertures drilled in the upper part
of the door liner, as indicated in cut at _B_.

It will be seen that while the air may enter the door at a low
temperature, it constantly becomes heated during its circulation until
the instant it enters the furnace, it is ready to flash into flame with
intense heat upon its incorporation with the expanding gases of the
furnace.

An arrangement in common use in Cornish and Lancashire boilers consists
of a number of radial slits in the outer door which can be closed or
opened at will in the same manner as an ordinary window ventilator.
Other and more complicated arrangements have been frequently devised,
which work admirably so long as they remain in order, but the frequent
banging to which furnace doors are subjected, even in factory boilers,
soon deranges delicate mechanism.

Furnace doors should be made as small as possible considering the
proper distribution of fuel over the grate area, as otherwise the great
rush of cold air, when the door is opened rapidly, cools down the flues
and does considerable injury to tube plates, etc.; for this reason it
is desirable, when grates are over forty inches in width to have two
doors to each furnace, which can be fired alternately.

The great loss arising from a rush of cold air on opening the
furnace doors for replenishing the fires with fuel has led to costly
experiments to produce “a mechanical stoker,” or self boiler feeding
arrangement for supplying the coal as needed.


FUSIBLE PLUGS.

In some States the insertion of fusible plugs at the highest fire line
in boilers is compelled by law under a heavy penalty. Its design is
to give the most emphatic warning of low water, and at the same time
relieve the boiler of dangerous pressure.

[Illustration: Fig. 78.]

[Illustration: Fig. 79.]

Figs. 78 and 79 exhibit two of the forms most commonly used, and on
the succeeding page, in cut 80, is shown the device in operation where
the water has sunk to a dangerously low level. In the illustration
the device is shown in connection with a locomotive boiler, in the
common tubular boiler the plug is usually inserted in the rear head of
the boiler, so that in case of its operation it will not endanger the
fireman.

These devices are designed to be screwed into the boiler shell at the
safety line. The Figs. 78 & 79 exhibit their construction. The part
to be screwed into the boiler is called _the shell_ and is commonly
made of brass; the internal part is plug and is made of a soft metal
like banca tin or a compound consisting of lead, tin and bismuth. This
composition melts easily at the proper point to allow escape, where the
water has sunk to a dangerously low level.

There is considerable diversity in the make up of the material used for
filling the plug, which must not have its melting point at anything
less than the temperature of the steam lest it should “go off” at the
wrong time.

[Illustration: FUSIBLE SAFETY PLUG

Fig. 80.]

If the accident of low water occurs at a time where it is important to
continue operations with the least possible delay, a pine plug may be
driven in the opening left by the melting of the fusible metal. In any
event it is but a short job to renew the fusible cap, it being only
necessary to unscrew the nut and insert a new cap, the rest of the
device remaining intact.

The plug should be renewed occasionally and the surface exposed inside
the boiler be kept free from scale and deposit. It is to be understood
that the fusible portion extends entirely through the shell of the
boiler and when melted out makes a vent for the water or steam.

All marine boilers in service in the United States are required to have
fusible plugs, one-half inch in diameter, made of pure tin, and nearly
all first-class boiler makers put them in each boiler they build.


GRATE BARS.

[Illustration: Fig. 81.]

THE GRATE BARS are a very important part of the furnace appliances.
These consist of a number of cast iron bars supported on iron bearers
placed at and across the front and back of the furnace. Innumerable
forms of grate bars have been contrived to meet the cases of special
kinds of fuel. The type in common use is represented in Fig. 82.

[Illustration: Fig. 82.]

These cuts show a side view and a section of a single bar, and a plan
of three bars in position. Each bar is in fact a small girder, the top
surface of which is wider than the bottom. On each bar are cast lugs,
the width of which determines the size of the opening for the passage
of air. This opening varies in width according to the character of the
fuel; for anthracite 3/4 inch is a maximum, while the soft coals 5/8
to 3/4 inch is often used; for pea and nut coal still smaller openings
than either of those are used, _i.e._ 1/4 and 3/8 inches. For wood the
opening should be a full inch in width.

For long furnaces the bars are usually made into two lengths, with a
bearer in the middle of the grate, as shown in Fig. 83. As a rule long
grates are set with a considerable slope towards the bridge in order
to facilitate the distribution of the fuel; an inch to a foot is the
rule commonly approved.

[Illustration: Fig. 83.]

[Illustration: Fig. 84.]

_Rocking and shaking grates_ are now very extensively used; these
combine a dumping arrangement, and very largely lessen the great labor
of the fireman, and by allowing the use of slack and other cheap forms
of fuel are very economical. Several patents are issued upon this form
of grate bars all working on essentially the same principle. Fig. 84
exhibits an efficient form of a shaking grate. As shown in the cut,
the grates are arranged to dump the ashes and clinkers. By the reverse
motion the flat surface of the grates are restored.

Trouble with grate bars comes from warping or twisting caused by
excessive heat, and burning out, produced by the same cause—this
explains the peculiar shape in which grates are made—very narrow
and very deep. A free introduction of air not only causes perfect
combustion but tends towards the preservation of the bars.

Grate bars are usually placed so as to incline towards the rear, the
inclination being from one to two inches; this facilitates somewhat the
throwing of the coal into the furnace.

The proportion between grate and heating surface should be determined
by the kind of fuel to be used. The greatest economy will be attained
when the grate is of a size to cause the fire to be forced, and have
the gases enter the chimney only a few degrees hotter than the water in
the boiler.

If the grate is too large to admit of forcing the fire, the combustion
is naturally slower, and consequently the temperature in the furnace is
lower, and the loss from the escaping gases is greater.

It must be borne in mind that the only heat which can be utilized is
that due to the difference in temperature between the fire and the
water in the boiler. For example, if the temperature in the furnace be
975°, and the water in the boiler have a temperature due to 80 pounds
of steam, viz.: 325°, it is evident that the heat which can be utilized
is the difference between them, or 2/3 of the total heat. Now if the
fire be forced, and the furnace temperature raised to 2600°, 7/8 of the
total heat can be utilized; so it can be readily seen that the grate
should be of such a size as to have the fire burn rapidly.

The actual ratio of grate to heating surface should not in any case
be less than 1 to 40, and may with advantage, in many cases, be 1 to
50. This proportion will admit of very sharp fires, and still insure
the greater portion of the heat being transmitted to the water in the
boiler.

The water grate bars, invented in 1824, and since frequently applied to
locomotives and marine boilers, do not seem to grow in popular favor,
and are scarcely known in stationary boilers.

The objections urged against them are the expense of maintenance, their
fittings and attachments, and the possibility of serious consequences
should they rupture or burn out.


WATER GAUGE COCKS.

It is of the first importance that those in charge of a boiler shall
know with certainty the position of the water level within the boiler.

[Illustration: Fig. 85.]

These attachments, also called Try cocks, are usually placed in a
conspicuous and accessible position on the front of boilers. They are
so arranged that one will blow only steam, one at the working level of
the water, and the third at the lowest water level or say three inches
above the highest point of the fire line of the boiler. The cut, Fig.
85, exhibits them as commonly arranged.

It is not essentially requisite, that the cocks themselves should be
placed at the point indicated, so long as they have pipes projecting
internally into the boiler, with their ends corresponding to the height
of water above mentioned. In order that these cocks may readily be
cleaned out, a plug is usually fitted into bit of cock opposite the
port or opening of the plug, upon removing which a pricker can be
readily inserted.

The gauge or cocks should be tested many times each day, and when
opened the top one should always give _steam_ and the bottom one
_water_. They should be allowed to remain open long enough to make sure
whether steam or water is issuing from the cock. This is a matter of
instruction, but the beginner with a little experience can detect the
difference by the sound.

In so universal an appliance as this there are very many forms and
arrangements, but they all work upon the same principle as stated
above.


GLASS GAUGES.

These are the second and auxiliary arrangements for ascertaining
the water line. Nearly all boilers are supplied with both try cocks
and glass gauges, and so important is it considered to be correctly
informed as to the water line that a third method consisting of a float
which is carried on the water surface, is sometimes added to the two
named.

[Illustration: Fig. 86.]

The glass water gauge _column_ consists of an upright casting bolted to
the front of the boiler, in which are fixed two cocks having stuffing
boxes for receiving the gauge glass. The lower of these cocks is also
fitted with a drain cock for blowing out the glass.

The try cocks are frequently placed on the above-mentioned standard or
column.

The action of the gauge glass is to show the level of the water in the
boiler by natural gravitation and the best position for it is in view
of the engine room, as close to the boiler as possible and preferably
in the middle line of its diameter, at such height that its lowest
portion is about two inches above the highest part of the fire line of
the boiler, and its centre, nine inches above that, making the total
visible portion of glass eighteen inches long.

Glass water gauges sometimes have pipe connections top and bottom. The
object of this arrangement is to have an undisturbed water level in
the glass by carrying one pipe to the steam dome and the other near to
the bottom of the boiler; the one position not being so liable to be
affected by foaming and the other by the boiling of the water. Cocks
should always be fitted to the boiler ends of these pipes, in order
that in case of accident to the pipes, steam and water may be shut off.

The glasses are liable to burst and become choked up with dirt.
The former defect is easily repaired by shutting off the cocks in
connection with the boiler and putting in a new glass. The mud or
sediment is cleaned out by opening the above-mentioned drain or
blow-out cock and allowing the steam or water, or both, to rush through
the glass, which will effectually blow out all sediment and leave the
glass in good condition again to show the height of the water in the
boiler.

In opening the cocks connected with the glasses, it should be done
cautiously, as the glass is liable to burst.

A strip of white running the whole length of the glass on the side
toward the boiler is a great help in observing the variations of the
water line in the tube.

It is not needed to remove the gauge glasses to clean them. There are
good fixtures in the market that by taking out the plug in the top,
the glass may be cleaned with a bit of wicking on the end of a stick.
A slight scratch will break the glass, hence do not use wire. Use soft
rubber gaskets when setting the glass, screw up until all leaking
stops. Don’t let the glass come in contact with the metal _anywhere_.
Don’t try to reset the glass with an old hard gasket. Two glasses from
the same bundle will not act alike.

The glasses used to show the water line are made of a soft glass known
as “lead glass,” and are easily cut, or broken square across. Most
of them can be broken by filing a notch at the point at which it is
necessary to break them. After filing the notch, place the thumbs as
if you would break the glass; it will crack easily, and the fracture
be straight and clean. If the tube be brittle, as some are, to avoid
cutting the hands wrap two pieces of paper around the glass, each side
of the notch. If the ends are rough or uneven, they can be made smooth
by filing or by the grindstone.

The Manchester, Eng., Boiler Association attribute more accidents to
inattention to water gauges than to all other causes put together. It
is, therefore, of much importance that these glasses should be kept
clean. It is not an uncommon thing to go into a boiler room and find
that a leaky stuffing box has allowed the steam or water to blow out,
and, by running down the outside of the glass, leave a deposit of lime
scale. After this deposit has been formed, it is sometimes difficult
to remove—and more than a few glasses have been broken by the engineer
attempting to remove the scale. After this scale has once been formed,
unless it is soft enough to be wiped off with a piece of waste, it
is best to take the glass out and soak or wash it in a solution of
one-half muriatic acid and one-half water until it is clean or the
scale so softened that it may be readily wiped off. To prevent the
scale from again forming and hardening, the glass should be dipped in
glycerine before replacing.


THE MUD DRUM.

The mud drum is attached to a boiler with the expectation that it will
catch and hold the larger portion of the sediment precipitated from
the water. The mud drum to be effective should be protected from the
heat of the fire, for so soon as it receives sufficient heat to boil
the water within it can no longer serve the purpose for which it was
intended as all the sediment which may have gathered would be expelled
by the ebullition of the water. When the drum is located under the
boiler it is not in a good position to catch the sediment, as the
boiling water produces sufficient current to carry the sediment to the
top, or keep it violently agitated, so that there is little opportunity
for it to be deposited anywhere so long as the boiler is making steam.
Afterward when the water is quiet the sediment for the most part is
deposited on the tubes and the curve of the shell; the small portion
falling into the neck of the drum serves principally to show the
inefficiency of the device. Located under the boiler as it generally
is, makes it extremely difficult to get at for examination, and as
a consequence of its being enclosed, as it must be, to be of much
importance, it is subject to greater deterioration than would otherwise
be the case, and as the enclosure to be most efficient would enclose
the neck also, the difference of expansion at or near the junction
would soon produce leaking if not worse. When the mud drum is located
outside the boiler walls where it would be most efficient, if properly
connected, it loses its identity and becomes a mechanical boiler
cleaner. In consequence of these drawbacks the mud drum is becoming
antiquated as a boiler appliance, and is now seldom used.


BAFFLE PLATES.

These are a device sometimes used inside steam boilers to check the too
sudden flow of steam towards the exit pipe, they are simply plate to
baffle the rush of the steam so as to avoid foaming.

In Fig. 90 baffle plate is illustrated by the division casting against
which the steam strikes on its passage from the boiler to the engine.
The liners or inner plates of the boiler doors are baffle plates.


DEAD PLATE.

This is a flat plate of iron immediately inside the furnace door and is
used in many boilers in order to insure the more perfect combustion of
the coal.

When the fresh fuel is laid on, it is placed on the dead plate instead
of on the grate; in this position the coal is coked, the gases from
the coal being ignited as they pass over the already intensely hot
fuel in the furnace, the fuel from the dead plate is pushed forward to
make place for another charge to be put on the dead plate. But more
frequently, as elsewhere described, the fuel is thrown over and across
the dead plate directly upon the hot fire.


STEAM WHISTLES.

These are of two kinds, known as the bell-whistle and organ-tube
whistle; the latter is now fast superseding the former on account of
the simplicity of construction and superior tone. An improved form has
a division in the tube so as to emit two distinct notes, which may be
in harmony, or discord, and when sounded together may be heard a long
distance.

It is important that the whistle shall sound as soon as the steam
is turned on; to ensure this great care must be taken to keep the
whistle-pipe free from water.


THE STEAM GAUGE.

The principle of construction of the dial steam gauge is, that the
pressure may be indicated by means of a pointer in a divided dial
similar to a clock face, but marked in division, indicating pounds
pressure per square inch instead of hours and minutes.

Figs. 87 and 88 show the ordinary style of gauge which consists of an
elliptical tube, connected at one end to a steam pipe in communication
with the boiler pressure and at the other end with gearing to a pointer
spindle as shown in cut.

An inverted syphon pipe is usually formed under the gauge, its object
being to contain water and thus prevent the heat of the steam injuring
the machinery of the gauge, or distorting its action by expansion.

[Illustration: Fig. 87.]

[Illustration: Fig. 88.]

[Illustration: Fig. 89.]

A small drain cock should be fitted to the leg of the syphon of a steam
gauge, leading to the boiler, at a level with the highest point the
water can rise in the other leg, otherwise an increased pressure will
be indicated, due to the head of water which would otherwise collect in
the boiler leg of the syphon.

Steam gauges indicate the pressure of steam above the atmosphere only,
the total pressure being measured from a perfect vacuum which will add
14-7/10 lbs. on the average to the pressure shown on the steam gauge.

These gauges are apt to get out of order in consequence of water
lodging in the end of the heat tube and corroding the latter. It may
be easily known when they are out of order by raising the pressure of
the steam in the boiler and watching when it commences to blow off at
the safety valve, and then noting the position of the index finger. The
pressure registered by the finger should, of course, then correspond
with the known blow off pressure of the valves; if it does not, one or
the other or both of these instruments must be out of order; therefore,
when this is the case and a disagreement occurs, the steam gauge may be
presumed to need correction.

It should also be noted that the steam gauge finger points to zero when
steam pressure is cut off. A two-way cock should be used for closing
the connection between the steam gauge and the boiler, and at the same
time to let air into the steam gauge.

The steam should never be allowed to act directly on a steam gauge when
located in cold situations where they are liable to freeze. The valve
on the boiler should be closed and the water allowed to drip out, and,
before the steam is turned on from the boiler, the drip on the gauge
should be closed, in order that sufficient steam may be condensed in
the pipe to furnish the quantity of water necessary to keep the steam
from striking the gauge.


_A ready method for being always able to prove the correctness of your
steam gauge._

When steam is at some point not over half the usual pressure, place the
ball on the safety valve at the point where it commences to blow off
and mark the place. Move the ball twice as far from the fulcrum as this
mark, and it should blow off at twice the pressure as indicated by the
gauge, or it is not right. Any other relative distance may be used to
advantage.


STEAM SEPARATOR.

This appliance, which is also called an interceptor or catch water, is
generally a T shaped pipe.

[Illustration: Fig. 90.]

This, although not a boiler fixture or fitting, is intimately connected
with them: it is an appliance fast coming into use both for land and
marine engines, to guard against the danger to steam engine cylinders
arising from “the priming” of the boilers when the steam is used at a
high pressure with high speed of the piston.

The separator is usually placed in the engine room, so as to be well
in sight. The steam is led down the pipe round a diaphragm plate and
then up again to the engine steam pipe. By this means any priming or
particles of water that may be brought from the boiler with the steam
will fall to the bottom of the interceptor or catch water, from whence
it can be blown out, according to the arrangement of the pipes, by
opening the drain cock fixed on the bottom. It has a water gauge fixed
on the lower end, so as to show whether water is accumulating; and the
engineers attention is required to see that this water is from time to
time blown off.

In the illustration, Fig. 90, is shown the simplest form in which the
device can be made. The arrows exhibit the direction in which the steam
travels, the aperture whence the water is to be blown out and the
place for attachment of a water column. In practical construction the
separator should have a diameter twice that of the steam pipe and be
2-1/2 to 3 diameters long. It is often made with a round top and flat
bottom and sometimes with both ends hemispherical. The division plate
should extend half the diameter of the steam pipe below the level of
the bottom of the steam pipe.

In Fig. 91 is shown an improved form of a steam separator which
consists of a shell or casing in which there is firmly secured a
double-ended cone. On this cone there are cast a number of wings,
extending spirally along its exterior. On entering the separator the
steam is spread and thrown outward by the cone and given a centrifugal
motion by the spiral wings. These wings are constructed with a curved
surface.

It will be noticed that the steam on entering the separator is
immediately expanded from a solid body into an annular space of equal
volume to the steam pipe, whereby its particles are removed from the
centre and thus receive a greater amount of centrifugal motion. The
entrained water or grease, etc., is thus precipitated against, and
flows along the shell of the separator, and is collected in a well of
ample proportions at base of separator, where it is entirely isolated
from the flow of dry steam.

[Illustration: Fig. 91.]


SENTINEL VALVE.

It was formerly required for each marine boiler to have a small valve
loaded with a weight to a few pounds per square inch above the working
pressure, so that in case of the safety valves sticking fast and the
gauge being false, an alarm might be given when there was an excess of
pressure. Such valves were about 3/4 inch in diameter and sometimes
as small as 3/8. An arrangement of a small safety valve attached to
a whistle has been introduced, but with advances in other directions
relating to safety these specialties are now getting to be only known
by name.


DAMPER REGULATORS.

These are well-known devices for so controlling the draught of the
chimney that the steam pressure in the boiler will be increased or
decreased automatically, that is, without the aid of a person. The
regulator shown in Fig. 92, which is one of many excellent forms on the
market, has the power to move the damper in both directions by water
pressure, exerting a force on the end of the lever of nearly 200 lbs.,
thus compelling a certain and positive motion of the damper when a
variation in the boiler pressure takes place. It will open or close the
damper upon the variation of less than one pound of pressure. The close
regulation affords a test for the correctness of the steam gauge.

[Illustration: Fig. 92.]

This regulator, by using the water pressure from the boiler as a motive
power, becomes a complete engine without the connecting rod and crank,
having a balanced piston valve, the valve stem of which is enlarged
where it passes through the upper end of the chest into a piston of
small area, working in a small open ended cylinder cast on the chest.
The pressure forcing this piston outward is counterbalanced by weights
as shown in illustration.

The differential motion is accomplished by the device shown at the top
of small cylinder.


FUEL ECONOMIZER AND FEED WATER PURIFIER.

This device, shown in Fig. 93, is designed to utilize the waste
products of combustion as they pass from the furnace to the chimney.
Its use permits a high and consequently efficient temperature under the
boilers and yet saves the excess of heat. It acts also as a mechanical
boiler cleaner, furnishing a settling chamber for the deposit of the
impurities separated by the heat which nearly equals that of the live
steam in the boiler. This device adds largely to the water capacity of
the boiler, frequently containing one-half the weight of the water held
in the boiler itself.

It will be readily understood that the openings between the vertical
tubes are ample for the chimney flue area and that the device is
located between the chimney and the boiler, with the waste furnace heat
passing between the tubes.

[Illustration: Fig. 93.]

The economizer shown in Fig. 93 consists of sections of vertical
4-1/2″ boiler tubes fitted to their top and bottom headers by taper
joints. The top headers are provided with caps over each tube to permit
cleaning out the sediment and remove and replace any tube that may
become damaged. The several top headers are connected together at one
end by lateral openings and the bottom headers are also connected as
shown in cut, having hand holes opposite each bottom header to provide
for cleaning out.

_Mechanical scrapers_ are made to travel up and down each tube to keep
them clear of soot. These are controlled by an automatic mechanism and
driving head, as shown in Fig. 93.

The important features about the economizer are, 1, its adaptability
to any type of boiler, 2, the saving attained by utilizing that heat
which has necessarily been an almost total waste, 3, the purifying of
the water by means of the intense heat and slow circulation of the feed
water.


SAFETY VALVES.

[Illustration: Fig. 94.

(SECTIONAL VIEW.)]

_The safety valve_ is a circular valve seated on the top of the boiler,
and weighted to such an extent, that when the pressure of the steam
exceeds a certain point, the valve is lifted from its seating and
allows the steam to escape. Safety valves can be loaded directly with
weights, or the load can be transmitted to the valve by a lever. Again,
the end of the lever is sometimes held down by a spring, or the spring
may be applied directly to the valve seat.

Fig. 94 (2 views) exhibits _a spring loaded safety valve_. These are
generally provided with a reaction lip, surrounding the seat, which
causes them to open much further, and thus enables them to discharge a
larger volume of steam than a lever valve of equal diameter.

The operation can be easily understood by examining the figures. As
soon as the steam pressure is high enough to lift the valve disc clear
from its seat, the steam will escape around the valve seat as in an
ordinary lever safety valve, but instead of escaping directly into
the atmosphere, the current of steam is turned downward against the
reaction lip, by the curved projection on the valve disc, which can be
seen in the figure. The steam pressure is thus assisted in holding the
valve open, as well as raising it much higher, giving a larger opening
than would be the case if the valve were lifted by the pressure alone.

Spring loaded valves are mostly used on marine boilers, locomotives and
portable boilers, and wherever outside disturbances interfere with the
action of a weight.

_A “pop” safety valve_ is a common form of safety valve and takes its
name from the fact that it takes a little more pressure to raise it off
its seat than what it is set at, consequently it releases itself with a
“pop.”

[Illustration: Fig. 95.]

Fig. 95 shows a form of dead weight safety valves when _a_ is the valve
which rests on the seating _b_.

The valve is attached to the circular casting A, A, A, so that both
rise and fall together. The weights W, W, etc., are disposed on the
casting in rings, which can be adjusted to the desired blow off
pressure. Owing to the center of gravity of the casting and weight
being below the valve, the latter requires no requires no guides to
keep it in position. This is a great advantage as guides frequently
stick, and prevent the valve from acting. Another advantage of this
form of valve is, that it is difficult to tamper with. For instance, a
four-inch valve, intended to blow off at 100 lbs. per square inch would
require weight of over 1,200 lbs., which require a considerable bulk.
An unauthorized addition of a few pounds to such a mass would make no
appreciable addition to the blowing off pressure, while any effectual
amount added to the weight would be immediately noticed. It is quite
different with the lever safety valve about to be described, a small
addition to the weight at the end of the lever is multiplied several
times at the valve.


U. S. RULES RELATING TO SAFETY VALVES.

Extract from rules and regulations passed and approved Feb. 25, 1885,
by the United States Board of Supervising Inspectors of Steam Vessels:

SECTION 24. “Lever safety valves to be attached to marine boilers shall
have an area of not less than one square inch to two square feet of the
grate surface in the boiler, and the seats of all such safety valves
shall have an angle of inclination of forty-five degrees to the centre
line of their axis.

“The valves shall be so arranged that each boiler shall have one
separate safety valve, unless the arrangement is such as to preclude
the possibility of shutting off the communication of any boiler with
the safety valve or valves employed. This arrangement shall also apply
to lock-up safety valves when they are employed.

“Any spring-loaded safety valves constructed so as to give an increased
lift by the operation of steam, after being raised from their seats,
or any spring-loaded safety valve constructed in any other manner, or
so as to give an effective area equal to that of the aforementioned
spring-loaded safety valve, may be used in lieu of the common
lever-weighted valve on all boilers on steam vessels, and all such
spring-loaded safety valves shall be required to have an area of not
less than one square inch to three square feet of grate surface of the
boiler, and each spring-loaded valve shall be supplied with a lever
that will raise the valve from its seat a distance of not less than
that equal to one-eighth the diameter of the valve opening, and the
seats of all such safety valves shall have an angle of inclination
to the centre-line of their axis of forty-five degrees. But in no
case shall any spring-loaded safety valve be used in lieu of the
lever-weighted safety valve, without first having been approved by the
Board of Supervising Inspectors.”

The following size “Pop” Safety Valves are required for boilers having
grate surfaces as below:

  2     inch “Pop” Valve for  9.42 square feet of grate surface.
  2-1/2 inch “Pop” Valve for 14.72 square feet of grate surface.
  3     inch “Pop” Valve for 21.20 square feet of grate surface.
  4     inch “Pop” Valve for 37.69 square feet of grate surface.
  5     inch “Pop” Valve for 58.90 square feet of grate surface.
  6     inch “Pop” Valve for 84.82 square feet of grate surface.

PROFESSOR RANKIN’S RULE.—Multiply the number of pounds of water
evaporated per hour by .006, and the product will be the area in square
inches of the valve.

The U. S. Steamboat Inspection Law requires for the common lever valve
one square inch of area of valve for every two square feet of area of
grate surface.

United States Navy Department deduced from a series of experiments the
following rule: Multiply the number of pounds of water evaporated per
hour by .005, and the product will be the area of the valve in square
inches.

Rule adopted by the Philadelphia Department of Steam Engine and Boiler
Inspection:

1. Multiply the area of grate in square feet by the number 22.5. 2. Add
the number 8.62 to the pressure allowed per square inch. Divide (1) by
(2) and the quotient will be the area of the valve in square inches.
This is the same as the French rule.

The maximum desirable diameter for safety valves is four inches, for
beyond this the area and cost increase much more rapidly than the
effective discharging around the circumference.

There should not be any stop valve between the boiler and safety valve.

The common form of safety valve is shown in Fig. 96.

Here the load is attached to the end _B_ of the lever _A_, _B_, the
fulcrum of which is at _c_. The effective pressure on the valve, and
consequently the blowing off pressure in the boiler can be regulated
within certain limits, by sliding the weight _W_ along the arm of the
lever. In locomotive engines, as well as on marine boilers, the weight
would on account of the oscillations, be inadmissible and _a spring_ is
used to hold down the lever.

In the calculations regarding the lever safety valve, there are five
points to be determined, and it is necessary to know four of these in
order to find the fifth. These are: (1) The Steam Pressure, (2) The
Weight of Ball, (3) The Area of Valve, (4) The Length of Lever, (5) The
Distance from the Valve Centre to the Fulcrum.

[Illustration: Fig. 96.]

In making these calculations it is necessary to take into account the
load on the valve due to the weight of the valve-stem and lever. The
leverage with which this weight acts is measured by the distance of its
centre of gravity from the fulcrum. The centre of gravity is found by
balancing the lever on a knife edge, and the weight of the valve-stem
and lever can be found by actual weighing. This load can also be found
by attaching a spring balance to the lever exactly over the centre of
the valve stem when they are in position. The following examples will
be computed under these conditions: (1) Steam Pressure, 120 pounds; (2)
Weight of Ball, 100 pounds; (3) Weight of Valve and Lever, 60 pounds,
weighed in position; (4) Length of Lever, 45 inches; (5) Length of
Distance from Valve Centre to Fulcrum, 5 inches; (6) Area of Valve, 8
square inches.

_To find the area of the valve:_

RULE.—Multiply the length of the lever by the weight of the ball,
and divide the product by the distance from the valve centre to the
fulcrum, and to the quotient add the effective weight of the valve and
lever, and divide the sum by the steam pressure.

_Example._

                          45   inches, length of the lever,
                           100 pounds, weight of the ball,
                          ----
          Fulcrum, 5 in. )4500
                          ----
                           900
                            60 pounds, weight of valve and lever,
                          ----
  Steam pressure 120 lbs. )960 (8 square inches, area of valve.
                           960

_To find the pressure at which the valve will blow off:_

RULE.—Multiply the length of the lever by the weight of the ball;
divide this product by the distance from the valve centre to the
fulcrum, and to the quotient add the effective weight of the lever and
valve, and divide the sum by the area of the valve.

_Example._

                   45   inches, length of lever,
                    100 pounds, weight of ball,
                   ----
   Fulcrum, 5 in. )4500
                   ----
                    900
                     60 pounds, weight of valve and lever,
                   ----
  Area of Valve 8 ) 960
                   ----
                    120 pounds, pressure at which valve will blow.

_To find the weight of ball:_

RULE.—Multiply the steam pressure by the area of the valve, and from
the product subtract the effective weight of the valve and lever, then
multiply the remainder by the distance from the valve centre to the
fulcrum, and divide the product by the length of the lever.

_Example._

                            120 pounds, steam pressure,
                              8 inches, area of valve,
                           ----
                            960
                             60 pounds, weight of valve and lever,
                           ----
                            900
                              5 inches, fulcrum,
                           ----
  Length of lever, 45 in. )4500
                           ----
                            100 pounds, weight of ball.

_To find the length of lever:_

RULE.—Multiply the steam pressure by the area of the valve, and from
the product subtract the effective weight of the valve and lever, then
multiply the remainder by the distance from the valve centre to the
fulcrum, and divide the product by the weight of the ball.

_Example._

     120 pounds, steam pressure,
       8 inches, area of valve,
    ----
     960
      60 pounds, weight of valve and lever,
    ----
     900
       5
    ----
  100)4500(45 length of lever.

Every boiler should be provided with two safety valves, one of which
should be put beyond the control of the attendant.

Safety valves that stick will do so even though tried every day, if
they are simply lifted and dropped to the old place on the seat again.
_If a boiler should be found with an excessively high pressure, it
would be one of the worst things to do to start the safety valve from
its seat unless extra weight was added_, for should the valve once
start, it would so suddenly relieve the boiler of such a volume of
steam as would cause a rush of water to the opening, and by a blow,
just the same as in water hammer, rupture the boiler.

Such a condition is very possible to occur of itself when a safety
valve sticks. The valve holds the pressure, that gets higher and
higher, until so high that the safety valve does give way and allows so
much steam to escape that the sudden changing of conditions sets the
water in motion, and an explosion may result.

The noise made by a safety valve when it is blowing off may be
regarded in two ways. First, by it is known that the valve is capable
of performing its proper function, and that there is, therefore, a
reasonable assurance that no explosion will result from excessive
pressure of steam or other gas, and on the other hand too much noise of
this kind indicates wasted fuel.

The hole of the safety valve may be 2, 3 or 4 inches; that does not
say that the area is 3.1416, 7.06 or 12.56 square inches, but the area
is that which is inside of the joint. The valve opening may be, say
2 inches, but _the circle of contact of valve to seat_ may be of an
average diameter of 2-1/8 inches, if so, all the close calculations
otherwise will not avail. In the first place, the area of 2 inches
equals 3.1416; that of 2-1/8 diameter equals 3.5466, showing a
difference of .4 square inches.

NOTE.

Very extended rules issued by the U. S. Government for calculating
the safe working pressure, dimensions and proportions of the safety
valves for marine boilers are reprinted in “Hawkins’ Calculations” for
engineers.

When a safety valve is described as a “2 inch safety valve,” etc.,
it means that two inches is _the diameter_ of the pipe; hence the
following rule and examples for finding the area.


RULE FOR FINDING AREA OF VALVE OPENING.

Square the diameter of the opening and multiply the product by the
decimal .7854.

EXAMPLE.

What is the area of a three inch valve? Now then:

  3 × 3 = 9 × .7854 = 7.06 square inches, Ans.

NOTE.—A shorter method of calculating by .7854 in larger sums is to
multiply by 11 and divide by 14, for decimal .7855 = the fraction
11/14th. Note: .7854 is the area of a circular inch.

When valves rise from their seats under increasing steam pressure
they do so by a constantly diminished ratio which has been carefully
determined by experiment and reduced to the following table.

  +----------------+----------------+
  |Pressure in Lbs.| Rise of Valve. |
  +----------------+----------------+
  |       12       |      1-36      |
  |       20       |      1-48      |
  |       35       |      1-54      |
  |       45       |      1-65      |
  |       50       |      1-86      |
  |       60       |      1-86      |
  |       70       |      1-132     |
  |       80       |      1-168     |
  |       90       |      1-168     |
  +----------------+----------------+

The following useful table was prepared by the Novelty Iron Works, New
York.

  +----------------+----------------+
  |Boiler Pressure |Area of Orifice |
  | in Lbs. Above  | in Sq. In. for |
  |the Atmosphere. |Each Sq. Ft. of |
  |                |Heating Surface.|
  +----------------+----------------+
  |      0.25      |    .022794     |
  |      0.5       |    .021164     |
  |      1.        |    .018515     |
  |      2.        |    .014814     |
  |      3.        |    .012345     |
  |      4.        |    .010582     |
  |      5.        |    .009259     |
  |     10.        |    .005698     |
  |     20.        |    .003221     |
  |     30.        |    .002244     |
  |     40.        |    .001723     |
  |     50.        |    .001389     |
  |     60.        |    .001176     |
  |     70.        |    .001015     |
  |     80.        |    .000892     |
  |     90.        |    .000796     |
  |    100.        |    .000719     |
  |    150.        |    .000481     |
  |    200.        |    .000364     |
  +----------------+----------------+


FEED WATER HEATERS.

[Illustration: Fig. 97.]

There are two forms of feed water heaters: (1) _The closed heater_,
where the feed water passes through tubes, which are enclosed in a
shell, through which the exhaust steam passes.(2) _The open heater_, in
which the steam and water come into contact. In the latter the water is
sprayed into a space, through which the exhaust steam passes, or is run
over a number of inclined perforated copper plates, mingled with the
exhaust steam.

The original feed water heater called a “pot heater,” consisted of
a vessel so constructed that the feed water was sprayed through the
exhaust steam into a globe formed tank, from the bottom of which the
heated water was pumped into the boiler; its name was originally the
“pot heater,” but as it was open to the air through the exhaust pipe,
it was, with its successively improved forms called the open heater.

All the heat imparted to the feed water, before it enters the boiler,
is so much saved, not only in the cost of fuel, but by the increased
capacity of the boiler, as the fuel in the furnace will not have this
duty to perform. There are two sources of waste heat which can be
utilized for this purpose: the chimney gases and the exhaust steam.
The gases escaping to the chimney after being reduced to the lowest
possible temperature contain a considerable quantity of heat. This
waste of heat energy may be largely saved by the device illustrated on
page 186.

[Illustration: Fig. 98.]

How much saving is obtained under any given condition is a question
requiring for its solution a careful calculation of all of the
conditions which have a bearing on the subject. Exhaust steam under
atmospheric pressure only has a sensible temperature of 212 degrees,
but exhaust steam contains also a large number of heat units which are
given up when the steam is condensed into water; for this reason it
might be thought possible to raise the temperature of the feed water a
few degrees higher even than the sensible temperature of the exhaust
steam. But this should not be expected, on account of the radiation of
heat that would occur above that of the steam.

The steam which escapes from the exhaust pipe dissipates into the
atmosphere or discharges into the condenser over nine tenths of the
heat it contained when leaving the boiler. This can be best utilized
by _exhaust feed water heaters_, for the use of live steam heaters
represents no saving in fuel, as all the heat imparted to the feed
water by their use comes directly from the boiler. The purpose for
which they are used is to elevate the temperature of the feed water
above the boiling point, so as to precipitate the sulphate of lime
and other scale forming substances, and prevent them from entering
the boiler. Neither does the heat in the feed water introduced by
an injector represent saving, as it comes from the boiler and was
generated by the fuel.

It is important to note these two statements: 1, That neither live
steam feed water heaters, nor 2, injectors save the heat from the
escaping steam.

It is also well to remember that it requires _a pound of water_ to
absorb 1.146 heat units, and that this quantity of heat is distributed
through the whole quantity of water, and _as a pound of steam is the
same as a pound of water_, it may be understood that at 212° each pound
of exhaust steam contains 1,146 heat units; ten pounds of steam contain
11,460 heat units distributed through the mass, etc.: thus, to explain
still further:

To evaporate water into steam, it must first be heated to the boiling
point, and then sufficient heat still further added to change it from
the liquid to the gaseous state, or steam. Take one pound of water at
32 degrees and heat it to the boiling point, it will have received 212°
- 32° = 180 heat units. A heat unit being the amount of heat necessary
to raise one pound of water through one degree at its greatest density.
To convert it into steam after it has been raised to the boiling point,
requires the addition of 966 heat units, which are called latent, as
they cannot be detected by the thermometer. This makes 180 + 966 =
1146 heat units, which is the total heat contained _in one pound of
water_ made into steam at the atmospheric pressure. And at atmospheric
density the volume of this steam is equal to 26.36 cubic feet, and this
amount of steam contains 1,146 units of heat, distributed throughout
the whole quantity, while the temperature at any given point at which
the thermometer may be inserted is 212 degrees. If two pounds of water
be evaporated, making a volume of 52.72 cubic feet, then the number of
heat units present would be doubled, while the temperature would still
remain at 212, the same as with one pound.

If by utilizing the heat that would otherwise go to waste, the
temperature of the feed water is raised 125 degrees, the saving would
be 125/1146 of the total amount of heat required for its evaporation,
or about 11 per cent. Thus it can be seen the percentage of saving
depends upon the initial temperature of the feed water, and the
pressure at which it is evaporated.

For example, a boiler carrying steam at 100 pounds pressure has the
temperature of the feed water raised from 60 to 200 degrees, what is
the percentage of gain?

By referring to a table pressure of “saturated steam,” it will be seen
that the total heat in steam at 100 pounds pressure is 1185 heat units.
These calculations are from 32 degrees above zero, consequently the
feed must be computed likewise.

In the first case, the heat to be supplied by the furnace is the total
heat, less that which the feed water contains, or 1185 - 28 = 1157
heat units. In the second case it is 1185 - 168 = 1017 heat units,
the difference being 1157 - 1017 = 140, which represents a saving of
140/1157 or about 12 per cent.

Where feed water is heated no more than 20 degrees above its normal
temperature the gain effected cannot amount to more than 2%, not
sufficient to pay for the introduction and maintenance of a feed water
heating device, no matter how simple, but if the temperature of the
water can be increased 60 degrees the gain will be in the neighborhood
of 5%. To make feed water heating practical and economical it would be
necessary to increase the temperature of the water about 180 degrees at
least, and to do this, using the exhaust from a non-condensing engine
without back pressure, would require such a capacity of heater as would
give fully 10 square feet of heating surface to each horse power of
work developed, and to raise the temperature above this would require a
certain amount of back pressure or an increased capacity of heater, so
that the subject resolves itself into a question of large capacity of
heater, or a higher temperature of the exhaust steam, which could only
be obtained through a given amount of back pressure.

In the same way has been calculated the following table, showing
percentages of saving of fuel by heating feed-water to various
temperatures by exhaust steam, otherwise waste:

_Percentage of saving._ (_Steam at 60 pounds gauge pressure._)

  -----+--------------------------------------------------------------
  Final|          Initial Temperature of Water (Fahrenheit).
  Temp.+--------+--------+--------+--------+--------+--------+--------
  Fahr.| 32 Deg.| 40 Deg.| 50 Deg.| 60 Deg.| 70 Deg.| 80 Deg.| 90 Deg.
  -----+--------+--------+--------+--------+--------+--------+--------
    60 |   2.39 |   1.71 |   9.86 |   …    |   …    |   …    |   …
    80 |   4.09 |   3.43 |   2.59 |   1.74 |   0.88 |   …    |   …
   100 |   5.79 |   5.14 |   4.32 |   3.49 |   2.64 |   1.77 |    .90
   120 |   7.50 |   6.85 |   6.05 |   5.23 |   4.40 |   3.55 |   2.68
   140 |   9.20 |   8.57 |   7.77 |   6.97 |   6.15 |   5.32 |   4.47
   160 |  10.90 |  10.28 |   9.50 |   8.72 |   7.91 |   7.09 |   6.26
   180 |  12.60 |  12.00 |  11.23 |  10.46 |   9.68 |   8.87 |   8.06
   200 |  14.36 |  13.71 |  13.00 |  12.20 |  11.43 |  10.65 |   9.85
   220 |  16.00 |  15.42 |  14.70 |  14.00 |  13.19 |  12.33 |  11.64
  -----+--------+--------+--------+--------+--------+--------+--------
       |100 Deg.|120 Deg.|140 Deg.|160 Deg.|180 Deg.|200 Deg.|
  -----+--------+--------+--------+--------+--------+--------+--------
    60 |   …    |   …    |   …    |   …    |   …    |   …    |
    80 |   …    |   …    |   …    |   …    |   …    |   …    |
   100 |   …    |   …    |   …    |   …    |   …    |   …    |
   120 |   1.80 |   …    |   …    |   …    |   …    |   …    |
   140 |   3.61 |   1.84 |   …    |   …    |   …    |   …    |
   160 |   5.42 |   3.67 |   1.87 |   …    |   …    |   …    |
   180 |   7.23 |   5.52 |   3.75 |   1.91 |   …    |   …    |
   200 |   9.03 |   7.36 |   5.62 |   3.82 |   1.96 |   …    |
   220 |  10.84 |   9.20 |   7.50 |   5.73 |   3.93 |   1.98 |
  -----+--------+--------+--------+--------+--------+--------+--------

A good feed-water heater of adequate proportions should readily raise
the temperature of feed-water up to 200° Fahr., and, as is seen by
inspection of the table, thus effect a saving of fuel, ranging from
14.3 per cent. to 9.03 per cent., according as the atmospheric or
normal temperature of the water varies from 32° Fahr. in the height of
winter, to 100° Fahr. in the height of summer.

The percentage of saving which may be obtained from the use of exhaust
steam for heating the feed water, with which the boiler is supplied,
will depend upon the temperature to which the water is raised, and
this, in turn, will depend upon the length of time that the water
remains under the influence of the exhaust steam. This should be as
long as possible, and unless a sufficient amount of heating surface is
employed in the heater best results cannot be expected.

It does not necessarily require all the exhaust steam—or the whole
volume of waste steam passing from the engine to bring the feed water
up to the temperature desired, and the larger the heating appliance the
smaller proportion is needed—hence heaters are best made with two exits
nicely proportioned to avoid back pressure and at the same time utilize
enough of the exhaust to heat the feed water.

An impression prevails among many who are running a condenser on their
engine that a feed water heater can not be used in connection with it;
large numbers of heaters running on condensing engines with results as
follows: the feed water is delivered to the boiler at a temperature of
150° to 160° Fahr., depending on the vacuum: the higher the vacuum the
less the heat in the feed water.

A heater applied to a condensing engine generally increases the vacuum
one to two inches.

When cold water is used for the feed water, the saving in fuel by the
use of the heater is from 7 to 14 per cent.

When feed water is taken from the hot well, it will save 7 to 8 per
cent.

Where all the steam generated by a boiler is used in the engine and the
exhaust passed through a heater it is found by actual experiment, where
iron tubes are used in the heater, that approximately ten square feet
of heating surface will be required for each 30 lbs. of water supplied
to the boiler at a temperature of 200 degrees Fahr.

Ten square feet of heating surface in the feed water heater also
represents one horse power.


CAPACITY OF CISTERNS.

The following table gives the capacity of cisterns for each twelve
inches in depth:

  _Diameter._    _Gallons._
    25    feet     3671
    20     „       2349
    15     „       1321
    14     „       1150
    13     „        992
    12     „        846
    11     „        710
    10     „        587
     9     „        475
     8     „        376
     7     „        287
     6-1/2 „        247
     6     „        211
     5     „        147
     4-1/2 „        119
     4     „         94
     3     „         53
     2-1/2 „         36
     2     „         23

Supposing it was required to find the weight of the water in any
cistern or tank; it can be ascertained by multiplying the number of
gallons by the weight of one gallon, which is 8-1/3 pounds, 8.333. For
instance, taking the largest cistern in the above table containing 3671
gallons: 3671 × 8.33 = 30579.43 pounds.

The table above gives the capacities of round cisterns or tanks. If the
cistern is rectangular the number of gallons and weight of water are
found by multiplying the dimensions of the cistern to get the cubical
contents. For instance, for a cistern or tank 96 inches long, 72 inches
wide, and 48 inches deep, the formula would be: 96 × 72 × 48 = 331,776
cubic inches.

As a gallon contains 231 cubic inches; 331,776 divided by 231 gives
l,436 gallons, which multiplied by 8.33 will give the weight of water
in the cistern.

For round cisterns or tanks, the rule is: Area of bottom on inside
multiplied by the height, equals cubical capacity. For instance, taking
the last tank or cistern in the table: Area of 24 inches (diameter)
is 452.39, which multiplied by 12 inches (height) gives 5427.6 cubic
inches, and this divided by 231 cubic inches in a gallon gives 23
gallons.

Supposing the tank to be 24 inches deep instead of 12 inches, the
result would be, of course, twice the number of gallons.

RULE FOR OBTAINING CONTENTS OF A BARREL IN GALLONS.

Take diameter at bung, then square it, double it, then add square of
head diameter; multiply this sum by length of cask, and that product
by .2618 which will give volume in cubic inches; this, divided by 231,
will give result in gallons.


WATER METERS.

Water meters, or measurers (apparatus for the measurement of water),
are constructed upon two general principles: 1, an arrangement called
an “_inferential meter_” made to divert a certain proportion of the
water passing in the main pipe and by measuring accurately the small
stream diverted, _to infer_, or estimate the larger quantity; 2,
_the positive meter_; rotary piston meters are of the latter class
and the form usually found in connection with steam plants. They are
constructed on the positive displacement principle, and have only one
working part—a hard rubber rolling piston—rendering it almost, if not
entirely, exempt from liability to derangement. It measures equally
well on all sized openings, whether the pressure be small or great; and
its piston, being perfectly balanced, is almost frictionless in its
operation.

Constructed of composition (gun-metal) and hard rubber, it is not
liable to corrosion. An ingenious stuffing-box insures at all times a
perfectly dry and legible dial, or the registering mechanism which is
made of a combination of metals especially chosen for durability and
wear, and inclosed in a case of gun-metal.

[Illustration: Fig. 99.]

Fig. 99 is a perspective view of the meter, showing the index on the
top. It is shown here as when placed in position. The proper threads
at the inlet and outlet make it easy of attachment to the supply and
discharge pipes.

The hard rubber piston (the only working part of the Meter) is made
with spindle for moving the lever communicating with the intermediate
gear by which the dial is moved.

The water, through the continuous movement of the piston, passes
through the meter in an unbroken stream, in the same quantity as with
the pipe to which it is attached when the opening in the meter equals
that of the service pipe; the apparatus is noiseless and practically
without essential wear.


“POINTS” RELATING TO WATER METERS.

In setting a meter in position let it be plumb, and properly secured to
remain so. It should be well protected from frost.

If used in connection with a steam boiler, or under any other
conditions where it is exposed to a back pressure of steam or hot
water, it must be protected by a check valve, placed between the outlet
of the meter and the vessel it supplies.

It is absolutely necessary to blow out the supply pipe before setting a
new meter, so that if there be any accumulation of sand, gravel, etc.,
in it, the same may be expelled, and thus prevented from entering the
meter. Avoid using red lead in making joints. It is liable to work into
the meter and cause much annoyance by clogging the piston.

This engraving, Fig. 100, shows the counter of the Meter. It registers
cubic feet—one cubic foot being 7-48/100 U. S. gallons and is read in
the same way as the counters of gas meters.

[Illustration: Fig. 100.]

The following example and directions may be of service to those
unacquainted with the method:

If a pointer be between two figures, the smallest one must always be
taken. When the pointer is so near a figure that it seems to indicate
that figure exactly, look at the dial next below it in number, and if
the pointer there has passed 0, then the count should be read for that
figure. Let it be supposed that the pointers stand as in the above
engraving, they then read 28,187 cubic feet. The figures are omitted
from the dial marked “ONE,” because they represent but tenths of one
cubic foot, and hence are unimportant. From dial marked “10,” we get 7;
from the next marked “100,” we get 8; from the next marked “1,000,” we
get the figure 1; from the next marked “10,000,” the figure 8; from the
next marked “100,000,” the figure 2.

THE FISH TRAP used in connection with water meters is an apparatus (as
its name denotes) for holding back fishes, etc.


THE STEAM BOILER INJECTOR.

For safety sake, every boiler ought to have two feeds in order to avoid
accidents when one of them gets out of order, and one of these should
be an injector.

This consists in its most simple form, of a steam nozzle, the end of
which extends somewhat into the second nozzle, called the combining
or suction nozzle; this connects with or rather terminates in a third
nozzle or tube, termed the “forcer.” At the end of the _combining
tube_, and before entering the forcer, is an opening connecting the
interior of the nozzle at this point with the surrounding area. This
area is connected with the outside air by a check valve, opening
outward in the automatic injectors, and by a valve termed the overflow
valve.

The operation of the injector is based on the fact, first demonstrated
by Gifford, that the motion imparted by a jet of steam to a surrounding
column of water is sufficient to force it into the boiler from which
the steam was taken, and, indeed, into a boiler working at a higher
pressure. The steam escaping from under pressure has, in fact, a much
higher velocity than water would have under the same pressure and
condition. The rate of speed at which steam—taking it at an average
boiler pressure of sixty pounds—travels when discharged into the
atmosphere, is about 1,700 feet per second. When discharged with the
full velocity developed by the boiler pressure through a pipe, say
an inch in diameter, the steam encounters the water in the combining
chamber. It is immediately condensed and its bulk will be reduced say
1,000 times, but its velocity remains practically undiminished. Uniting
with the body of water in the combining tube, it imparts to it a large
share of its speed, and the body of water thus set in motion, operating
against a comparatively small area of boiler pressure, is able to
overcome it and pass into the boiler. The weight of the water to which
steam imparts its velocity gives it a momentum that is greater in the
small area in which its force is exerted than the boiler pressure,
although its force has actually been derived from the boiler pressure
itself.

The following cut 101 represents the outline of one of the best of a
large number of injectors upon the market, from which the operation of
injectors may be illustrated.

[Illustration:

  S. Steam jet. V. Suction jet.
  R. Ring or auxiliary check.
  M. Steam valve and stem, handle.
  X. Overflow cap.
  C-D. Combining and delivery tube.
  P. Overflow valve. O. Steam plug.
  N. Packing nut. K. Steam valve

Fig. 101.]

The steam enters from above, the flow being regulated by the handle K.
The steam passes through the tube S and expands in the tube V, where it
meets the water coming from the suction pipe. The condensation takes
place in the tubes V and C, and a jet of water is delivered through
the forcer tube D to the boiler. Connection passages are made to the
chamber surrounding the tubes C, D, and to the end of tube V. If the
pressure in this surrounding chamber becomes greater than that of the
atmosphere, the check valve P is lifted and the contents are discharged
through the overflow.

So long as the pressure in this chamber is atmospheric, the check valve
P remains closed, and all the contents must be discharged through the
tube D.

There are three distinct types of live steam injectors, the “simple
fixed nozzle,” the “adjustable nozzle,” and the “double.” The first has
one steam and one water nozzle which are fixed in position but are so
proportioned as to yield a good result. There is a steam pressure for
every instrument of this type at which it will give a maximum delivery,
greater than the maximum delivery for any other steam pressure either
higher or lower. The second type has but one set of nozzles, but they
can be so adjusted relative to each other as to produce the best
results throughout a long range of action; that is to say, it so
adjusts itself that its maximum delivery continually increases with the
increase of steam pressure.

The double injector makes use of two sets of nozzles, the “lifter” and
“forcer.” The lifter draws the water from the reservoir and delivers it
to the forcer, which sends it into the boiler. All double injectors are
fixed nozzle.

All injectors are similar in their operation. They are designed to
bring a jet of live steam from the boiler in contact with a jet of
water so as to cause it to flow continuously in the direction followed
by the steam, the velocity of which it in part assumes, back into the
boiler and against its own pressure.

As a thermodynamical machine, the injector is nearly perfect, since
all the heat received by it is returned to the boiler, except such a
very small part as may be lost by radiation; consequently its thermal
efficiency should be in every case nearly 100 per cent. On the other
hand, because of the fact that its heat energy is principally used in
warming up the cold water as it enters the injector, its mechanical
efficiency, or work done in lifting water, compared with the heat
expended, is very low.

The action of the injector is as follows: Steam being turned on, it
rushes with great velocity through the steam nozzle into and through
the combining tube. This action induces a flow of air from the suction
pipe, which is connected to the combining tube, with the result that a
more or less perfect vacuum is formed, thus inducing a flow of water.
After the water commences to flow to the injector it receives motion
from the jet of steam; it absorbs heat from the steam and finally
condenses it, and thereafter moves on into the forcer tube simply as
a stream of water, at a low velocity compared with that of the steam.
At the beginning of the forcer tube it is subjected only to atmospheric
pressure, but from this point the pressure increases and the water
moves forward at diminished velocity.


“POINTS” RELATING TO THE INJECTOR.

In nine cases out of ten, where the injector fails to do good service,
it will be either because of its improper treatment or location, or
because too much is expected of it. The experience of thoroughly
competent engineers establishes the fact that in almost every instance
in which a reliable boiler feed is required, an injector can be found
to do the work, provided proper care is exercised in its selection.

The exhaust steam injector is a type different from any of the
above-named, in that it uses the exhaust steam from a non-condensing
engine. Exhaust steam has fourteen and seven-tenths (14.7) pounds of
work, and the steam entering the injector is condensed and the water
forced into the boiler upon the same general principle as in all
injectors.

The exhaust steam injector would be still more extensively used were it
not for a practical objection which has arisen—it carries over into the
boiler the waste oil of the steam cylinder.

Some injectors are called by special names by their makers, such as
ejectors and inspirators, but the term injectors is the general name
covering the principle upon which all the devices act.

The injector can be, and sometimes is, used as a pump to raise water
from one level to another. It has been used as an air compressor, and
also for receiving the exhaust from a steam engine, taking the place in
that case of both condenser and air pump.

The injector nozzles are tubes, with ends rounded to receive and
deliver the fluids with the least possible loss by friction and eddies.

Double injectors are those in which the delivery from one injector is
made the supply of a second, and they will handle water at a somewhat
higher temperature than single ones with fixed nozzles.

The motive force of the injector is found in the heat received from the
steam. The steam is condensed and surrenders its latent heat and some
of its sensible heat. The energy so given up by each pound of steam
amounts to about 900 thermal units, each of which is equivalent to a
mechanical force of 778 foot pounds. This would be sufficient to raise
a great many pounds of water against a very great pressure could it be
so applied, but a large portion of it is used simply to heat the water
raised by the injector.

The above explanation will apply to every injector in the market, but
ingenious modifications of the principles of construction have been
devised in order to meet a variety of requirements.

That the condensation of the steam is necessary to complete the process
will be evident, for if the steam were not condensed in the combining
chamber, it would remain a light body and, though moving at high speed,
would have a low degree of energy.

Certain injectors will not work well when the steam pressure is too
high. In order to work at all the injector must condense the steam
which flows into the combining tube. Therefore, when the steam pressure
is too high, and as a consequence the heat is very great, it is
difficult to secure complete condensation; so that for high pressure
of steam good results can only be obtained with cold water. It would
be well when the feed water is too warm to permit the injector to work
well, to reduce the pressure, and consequently the temperature of the
steam supplied to the injector, as low pressure steam condenses much
easier, and consequently can be employed with better result. Throttling
the steam supplied by means of stop valves will often answer well in
this case. The steam should not be cold or it will not contain heat
units enough to allow it to condense into a cross section small enough
to be driven into the boiler. This is the reason why exhaust injectors
fail to work when the exhaust steam is very cold. It also explains why
such injectors work well when a little live steam is admitted into the
exhaust sufficient to heat it above a temperature of 212°.

Leaks affect injectors the same as pumps, and in addition, the
accumulation of lime and other mineral deposits in the jets stops the
free flowing of the water. The heat of the steam is the usual cause of
the deposits, and where this is excessive it would be well to discard
the injector and feed with the pump.

The efficient working of the injector depends materially upon the size
of the jet which should be left as the manufacturer makes it; hence in
repairs and cleaning a scraper or file should not be used.

For cleaning injectors, where the jets have become scaled, use a
solution of one part muriatic acid to from nine to twelve parts of
water. Allow the tubes to remain in the acid until the scale is
dissolved or is so soft as to wash out readily.

The lifting attachment, as applied to any injector, is simply a steam
jet pump. It is combined with the injector proper and is operated by
a portion of the steam admitted to the instrument. Nearly all the
successful injectors on the market are made with these attachments, and
will raise water about 25 feet, if required, from a well or tank below
the boiler level.

Where an injector is required to work at different pressures it must
be so constructed that the space between the receiving tube and the
combining tube can be varied in size. As a rule this is accomplished by
making both combining and receiving tubes conical in form and arranging
the combining tube so that it can be moved to or from the receiving
tube, and the water space thereby enlarged or contracted at will. The
adjustment of the space between the two tubes by hand is a matter of
some difficulty, however; at least it takes more time and patience
than the average engineer has to devote to it, and the majority of the
injectors in use are therefore made automatic in their regulation.

The injector is not an economical device, but it is simple and
convenient, it occupies but a small amount of space, is not expensive
and is free from severe strains on its durability; moreover, where a
number of boilers are used in one establishment, it is very convenient
to have the feeding arrangements separate, so that each boiler is a
complete generating system in itself and independent of its neighbors.




LAWS OF HEAT.


Heat is a word freely used, yet difficult to define. The word “heat” is
commonly used in two senses: (1) to express the sensation of warmth;
(2) the state of things in bodies which causes that sensation. The
expression herein must be taken in the latter sense.

Heat is transmitted in three ways—by _conduction_, as when the end of
a short rod of iron is placed in a fire, and the opposite end becomes
warmed—this is conducted heat; by _convection_ (means of currents) such
as the warming of a mass of water in a boiler, furnace, or saucepan;
and by _radiation_, as that diffused from a piece of hot metal or
an open fire. Radiant heat is transmitted, like sound or light, in
straight lines in every direction, and its intensity diminishes
inversely as the square of the distance from its center or point of
radiation. Suppose the distance from the center of radiation to be 1,
2, 3 and 4 yards, the surface covered by heat rays will increase 1,
4, 9 and 16 square feet; the intensity of heat will diminish 1, 1/4,
1/9, and 1/16. and so on in like proportions, until the heat becomes
absorbed, or its source of supply stopped.

Whenever a difference in temperature exists, either in solids or
liquids that come in contact with or in close proximity to each other,
there is a tendency for the temperature to become equalized; if water
at 100° be poured into a vessel containing an equal quantity of water
at 50°, the tendency will be for the whole to assume a temperature of
75°; and suppose the temperature of the surrounding air be 30°, the
cooling process will continue until the water and the surrounding air
become nearly equal, the temperature of the air being increased in
proportion as that of the water is decreased.

The heat generated by a fire under the boiler is transmitted to the
water inside the boiler, when the difference in the specific gravities,
or, in other words, the cold water in the pipes being heavier than that
in the boiler sinks and forces the lighter hot water upward. This heat
is radiated from the pipes, which are good conductors of heat to the
air in the room, and raises it to the required temperature. That which
absorbs heat rapidly, and parts with it rapidly, is called a good
conductor, and that which is slow to receive heat, and parts with it
slowly, is termed a bad conductor.

The following tables of conductivity, and of the radiating properties
of various materials, may be of service:

CONDUCTING POWER OF VARIOUS SUBSTANCES.—DESPRITZ.

    _Material._    _Conductivity._
  Gold                  100
  Silver                 97
  Copper                 89
  Brass                  75
  Cast iron              56
  Wrought iron           37
  Zinc                   36
  Tin                    30
  Lead                   18
  Marble                  2.4
  Fire clay               1.1
  Water                   0.9

RADIATING POWER OF VARIOUS SUBSTANCES.—LESLIE

                  _Radiating_
    _Material._      _Power._

  Lampblack             100
  Water                 100
  Writing paper          98
  Glass                  90
  Tissue paper           88
  Ice                    85
  Wrought lead           45
  Mercury                20
  Polished lead          19
  Polished iron          15
  Gold, silver           12
  Copper, tin            12

From the above tables, it will be seen that water, being an excellent
radiator, and of great specific heat, and iron a good conductor, these
qualities, together with the small cost of the materials, combine to
render them efficient, economic and convenient for the transmission and
distribution of artificial heat.

By adopting certain standards we are enabled to define, compare and
calculate so as to arrive at definite results, hence the adoption of a
standard unit of heat, unit of power, unit of work, etc.

The standard unit of heat is the amount necessary to raise the
temperature of one pound of water at 32° Fahr. one degree, _i.e._, from
32° to 33°.

Specific heat is the amount of heat necessary to raise the temperature
of a solid or liquid body a certain number of degrees; water is adopted
as the unit or standard of comparison. The heat necessary to raise one
pound of water one degree, will raise one pound of mercury about 30
degrees, and one pound of lead about 32 degrees.


TABLE OF THE SPECIFIC HEAT OF EQUAL WEIGHTS OF VARIOUS SUBSTANCES.

                                  _Specific_
                _Solid bodies._       _Heat._
  Wood (fir and pine)                0.650
    „  (oak)                         0.570
  Ice                                0.504
  Coal                               0.280
  Charcoal (animal)                  0.260
      „    (vegetable)               0.241
  Iron (cast)                        0.241
  Coke                               0.201
  Limestone                          0.200
  Glass                              0.195
  Steel (hard)                       0.117
    „   (soft)                       0.116
  Iron (wrought)                     0.111
  Zinc                               0.095
  Copper (annealed)                  0.094
    „    (cold hammered)             0.093
  Tin                                0.056
  Lead                               0.031
                _Liquids._
  Water                              1.000
  Alcohol                            0.158
  Acid (pyroligneous)                0.590
  Ether                              0.520
  Acid (acetic)                      0.509
  Oil (olive)                        0.309
  Mercury                            0.033

                _Gases._
  Hydrogen                           3.409
  Vapor of alcohol                   0.547
  Steam                              0.480
  Carbonic oxide                     0.245
  Nitrogen                           0.243
  Oxygen                             0.217
  Atmospheric air                    0.237
  Carbonic acid                      0.202




THE STEAM PUMP.


It is difficult to overestimate the importance, in connection with a
steam plant, of the appliance which supplies water for the boiler, not
only, but a hundred other uses. Upon the steady operation of the pump
depends the safety and comfort of the engineer, owner and employee, and
indirectly of the success of the business with which the “plant” is
connected. Hence the necessity of acquiring complete knowledge of the
operation of a device so important.

[Illustration: Fig. 102.]

Pumps now raise, convey and deliver water, beer, molasses, acids,
oils, melted lead. Pumps also handle, among the gases, air, ammonia,
lighting gas, and oxygen. Pumps are also used to increase or decrease
the pressure of a fluid.

Pumps are made in many ways, and defined as rope, chain, diaphragm,
jet, centrifugal, rotary, oscillating, cylinder.

Cylinder pumps are of two classes, single acting and double acting.
In single acting—in effect is _single ended_—in double acting, the
motion of the cylinder in one direction causes an inflow of water and
a discharge at the same time, in the other; and on the return stroke
the action is renewed as the discharge end becomes the suction end. The
pump is thus double acting.

A _direct pressure_ steam pump is one in which the liquid is pressed
out by the action of steam upon its surface, without the intervention
of a piston. A direct acting steam pump is an engine and pump combined.

A cylinder or reciprocating pump is one in which the piston or plunger,
in one direction, causes a partial vacuum, to fill which the water
rushes in pressed by the air on its head.

NOTE.—A _suction valve_ prevents the return of this water on the return
stroke of the piston, and a _discharge valve_ permits the outward
passage of the fluid from the pump but not its return thereto or to the
reservoir through the suction pipe.

The force against which the pump works is gravity or the attraction of
the earth which prevents the water from being lifted. This is shown
by the fact that water can be led, or trailed, an immense distance,
limited only by the friction, by a pump.

NOTE.—It may be noted that the difference between a fluid and _liquid_
is shown in the fact that the latter can be poured from one vessel to
another, thus: air and water are both fluids, but of the two water
alone is liquid: air, ammonia, etc., are _gases_, while they are also
fluids, _i.e._, they flow.

The idea entertained by many that water is raised by suction, is
erroneous. Water or other liquids are raised through a tube or hose by
the pressure of the atmosphere on their surface. When the atmosphere is
removed from the tube there will be no resistance to prevent the water
from rising, as the water outside the pipe, still having the pressure
of the atmosphere upon its surface, forces water up into the pipe,
supplying the place of the excluded air, while the water inside the
pipe will rise above the level of that outside of it proportionally to
the extent to which it is relieved of the pressure of the air.

If the first stroke of a pump reduces the pressure of the air in the
pipe from 15 pounds on the square inch to 14 pounds, the water will be
forced up the pipe to the distance of 2-1/4 feet, since a column of
water an inch square and 2-1/4 feet high is equal in weight to about
1 pound. Now if the second stroke of the pump reduces the pressure of
the atmosphere in the pipe to 13 pounds per inch, the water will rise
another 2-1/4 feet; this rule is uniform, and shows that the rise of
the column of water within the pipe is equal in weight to the pressure
of the air upon the surface of the water without.

There are pumps (Centrifugal) especially designed for pumping water
mingled with mud, sand, gravel, shells, stones, coal, etc., but with
these the engineer has but little to do, as they are used mostly for
wrecking and drainage.

The variety of pattern in which pumps are manufactured and the still
greater variation in capacity forbids an attempt to fully illustrate
and describe further than their general principles, and to name the
following general


CLASSIFICATION OF PUMPS.

1st. Pumps are divided into Vertical and Horizontal.

Vertical pumps are again divided into:

  1. Ordinary Suction or Bucket Pumps.
  2. Suction and Lift Pumps.
  3. Plunger or Force Pumps.
  4. Bucket and Plunger Pumps.
  5. Piston and Plunger Pumps.

Horizontal Pumps are divided into:

  1. Double-acting Piston Pumps.
  2. Single-acting Plunger Pumps.
  3. Double-acting Plunger Pumps.
  4. Bucket and Plunger Pumps.
  5. Piston and Plunger Pumps.

[Illustration: Fig. 103.

  A—Air Chamber.
  B—Water Cylinder Cap.
  C—Water Cylinder with Valves and Seats in.
  D—Rocker Shafts, each, Long or Short.
  E—Removable Cylinders, each.
  F—Water Piston and Follower, each.
  „—Water Piston Followers, each.
  G—Rocker Stand.
  H—Suction Flange, threaded.
  I—Discharge Flange, threaded.
  J—Intermediate Flanges, each.
  K—Water Cylinder Heads, each.
  L—Concaves complete, with Stuffing Boxes, each.
  M—Steam Cylinder, without Head, Bonnet and Valve.
  N—Steam Cylinder Foot.
  O—Crosshead Links, each.
  P—Steam Piston complete with Rings and Follower, each.
  m—Steam Piston Head.
  n—Steam Piston Follower.
    Steam Piston Rings, including Spring and Breakjoint.
  Q—Side Water Cylinder Bonnet, each.
  R—Steam Chest Bonnet, each.
  S—Steam Chest Stuffing Box Gland, each.
  T—Steam Slide Valve, each.
  U—Piston Rods, each.
  V—Crossheads, each.
  W—Rocker Arms, each, Long or Short.
  X—Valve Rod Links, each, Long or Short.
  Y—Steam Valve Stems, each.
  Z—Steam Cylinder Heads, each.
  aa—Piston Rod Nuts, each.
  hh—Piston Rod Stuffing Glands, each.
  ii—Water Valve Seats, each.
  jj—Rubber Valves, each.
  kk—Water Valve Stems, each.
  ll—Water Valve Springs, each.
  gg—Removable Cylinder Screws, each.
  b—Steam Valve Stem Forks, each.
  c—Steam Valve Stem Fork Bolts, each.
  e—Valve Rod Link Bolts, each.
  d—Rocker Arm Pins, each.
  f—Crosshead Link Bolts, each.
  o—Collar Bolts, each.
  pp—Brass Steam Cylinder Drain Cocks, each.
       Water Packings, each.
       Brass Piston Rods, each.
       Brass Lined Removable Cylinders, extra, each.
       Piston Rod Stuffing Gland Bolts, each.
       Water Cylinder Cap Bonnets, each.
       Top Valve Caps, each.
       Valve Cap Clamps, each.
]

In Figs. 102 and 103 are exhibited the outlines of _the double acting
steam pump_, which is undoubtedly the pattern most thoroughly adapted
for feeding steam boilers, as it is equipped for the slowest motion
with less risk of stopping on a centre.

From the drawing with reference letters may be learned the terms
applied generally to the parts of all steam pumps: example: “k” shows
the water valve stems, “K” the water cylinder heads.

It may be remarked that nearly all pump makers furnish valuable printed
matter, giving directions _as to repairs_, and best method of using
their particular pumps—especially valuable are their repair sheets in
which are given cuts of “parts” of the pumps. It were well for the
steam user and engineer to request such matter from the manufacturers
for the special pump they use.


POINTS RELATING TO PUMPS.

Blow out the steam pipe thoroughly with steam before connecting it to
the engine; otherwise any dirt or rubbish there might be in the pipe
will be carried into the steam cylinder, and cut the valves and piston.

Never change the valve movement of the engine end of the pump. If any
of the working parts become loose, bent or broken, replace them or
insert new ones, in precisely the same position as before.

Keep the stuffing boxes nearly full of good packing well oiled, and set
just tight enough to prevent leakage without excessive friction.

Use good oil only, and oil the steam end just before stopping the pump.

It is absolutely necessary to have a full supply of water to the pump.

If possible avoid the use of valves and elbows in the suction pipe, and
see that it is as straight as possible; for bends, valves and elbows
materially increase the friction of the water flowing into the pump.

See that the suction pipe is not imbedded in sand or mud, but is free
and unobstructed.

All the pipes leading from the source of supply to the pump must be
air-tight, for a very small air-leak will destroy the vacuum, the pump
will not fill properly; its motion will be jerky and unsteady, and the
engine will be liable to breakage.

A suction air chamber (made of a short nipple, a tee, a piece of pipe
of a diameter not less than the suction pipe and from two to three feet
long, and a cap, screwed upright into the suction pipe close to the
pump) is always useful; and where the suction pipe is long, in high
lifts, or when the pump is running at high speed, it is a positive
necessity.

Never take a pump apart before using it. If at any time subsequently
the pump should act badly, always examine the pump end first. And if
there is any obstruction in the valve, remove it. See that the pump is
well packed, and that there are no cracks in pipes or pump, nor any
air-leaks.

In selecting a pump for boiler feeding it is well to have it plenty
large enough, and also these other desirable features: few parts, have
no dead points or center, be quiet in operation, economical of steam
and repairs, and positive under any pressure.

Granted motion to the piston or plunger, a pump fails because it
leaks. There can be no other reason, and the leak should be found and
repaired. Leaky valves are common and should be ground. Leaky pistons
are not so common, but sometimes occur. Repairing is the remedy. Leaky
plungers are common. They need re-turning. The rod must be straight as
far as in contact with the packing. The packing around the plungers is
sometimes neglected too long, gets filled with dirt and sediment, and
hardens and scores an otherwise perfect rod, and so leaks.

The lifting capacity of a pump depends upon proper proportion of
clearance in the cylinder and valve chamber, to displacement of the
piston and plunger.

An injector is a sample of a _jet pump_—this may either lift or force
or both.

The most necessary condition to the satisfactory working of the steam
pump is a full and steady supply of water. The pipe connections should
in no case be smaller than the openings in the pump. The suction lift
and delivery pipes should be as straight and smooth on the inside as
possible.

When the lift is high, or the suction long, a foot valve should be
placed on the end of the suction pipe, and the area of the foot valve
should exceed the area of the pipe.

The area of the steam and exhaust pipes should in all cases be fully as
large as the nipples in the pump to which they are attached.

The distance that a pump will lift or draw water, as it is termed,
is about 33 feet, because water of one inch area 33 feet weighs 14.7
pounds; but pumps must be in good order to lift 33 feet, and all pipes
must be air-tight. Pumps will give better satisfaction lifting from 22
to 25 feet.

In cold weather open all the cocks and drain plugs to prevent freezing
when the pump is not in use.

When purchasing a steam pump to supply a steam boiler, one should be
selected capable of delivering one cubic foot of water per horse-power
per hour.

No pump, however good, will lift hot water, because as soon as the air
is expelled from the barrel of the pump the vapor occupies the space,
destroys the vacuum, and interferes with the supply of water. As a
result of all this the pump knocks. When it becomes necessary to pump
hot water, the pump should be placed below the supply, so that the
water may flow into the valve chamber.

The air vessel on the delivery pipe of the steam pump should never be
less than five times the area of the water cylinder.

There are many things to be considered in locating steam pumps, such as
the source from which water is obtained, the point of delivery, and the
quantity required in a given time; whether the water is to be lifted or
flows to the pump; whether it is to be forced directly into the boiler,
or raised into a tank 25, 50 or 100 feet above the pump.

The suction chamber is used to prevent pounding when the pump reverses
and to enable the pump barrel to fill when the speed is high.

Suction is the unbalanced pressure of the air which is at sea level
14-7/10 per inch, or 2096.8 per square foot.

When a valve is spoken of in connection with a pump it may be
understood that there may be several valves dividing and performing the
functions of one.

A simple method of obtaining tight pump-valves consists simply in
grooving the valve-sheets and inserting a rubber cord in the grooves.
As the valves seat themselves the cord is compressed and forms a tight
joint. An additional advantage is that it prevents the shock ordinarily
produced by rapid closing and prolongs the life of the valve seat. The
rubber cord when worn can be easily and quickly replaced.


CALCULATIONS RELATING TO PUMPS.

_To find the pressure in pounds per square inch_ of a column of water,
multiply the height of the column in feet by .434, Approximately, we
say that every foot elevation is equal to 1/2 lb. pressure per square
inch; this allows for ordinary friction.

_To find the diameter of a pump cylinder_ to move a given quantity of
water per minute (100 feet of piston being the standard of speed),
divide the number of gallons by 4, then extract the square root, and
the product will be the diameter in inches of the pump cylinder.

_To find quantity of water_ elevated in one minute running at 100 feet
of piston speed per minute. Square the diameter of the water cylinder
in inches and multiply by 4. Example: capacity of a 5 inch cylinder is
desired. The square of the diameter (5 inches) is 25, which, multiplied
by 4, gives 100, the number of gallons per minute (approximately).

_To find the horse power_ necessary to elevate water to a given height,
multiply the weight of the water elevated per minute in lbs. by the
