<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN"
    "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />
<title>The Project Gutenberg eBook of Maxims and Instructions for the Boiler Room, by N. (Nehemiah) Hawkins</title>
<link rel="coverpage" href="images/cover.jpg" />
<style type="text/css">

body {
    margin-left: 10%;
    margin-right: 10%;
}

  h1 {font-weight: normal;
      text-align: center;
      clear: both;
}

   h2 {font-weight: normal; font-size: 1.0em;
       text-align: center;
       clear: both;
}

    h2.no-break
  {
    page-break-before: avoid;
    padding-top: 0;}

   h3 {font-weight: normal; font-size: 1.0em;
       text-align: center;
       clear: both;
       margin-bottom: 0.25em;
}

   h4 {font-weight: normal; font-size: 1.0em;
       text-align: center;
       clear: both;
       margin-bottom: 0.25em;
}

p.indent {
    margin-top: 0em;
    text-align: left;
    margin-bottom: 0em;
    text-indent: -1em; margin-left: 1em;
}

p {text-indent: 1em;
   margin-top: .51em;
   text-align: justify;
   margin-bottom: .49em;
}

p.drop-cap {
  text-indent: 0em;
}
p.drop-cap:first-letter
{
  float: left;
  margin: 0.0em 0.1em 0em 0em;
  font-size: 250%;
  line-height:0.85em;
}

hr.chap {
    width: 33%;
    margin-top: 2em;
    margin-bottom: 2em;
    margin-left: 33.5%;
    margin-right: 33.5%;
    clear: both;}

table {
    margin-left: auto;
    margin-right: auto;
}

table.my70 {border-collapse: collapse; table-layout: auto;
margin-left: 1%; margin-top: 1em; margin-bottom: 1em;
font-size: 70%;}

table.my90 {border-collapse: collapse; table-layout: auto;
margin-left: 1%; margin-top: 1em; margin-bottom: 1em;
font-size: 90%;}

table.my100 {border-collapse: collapse; table-layout: auto;
margin-left: 1%; margin-top: 1em; margin-bottom: 1em;
font-size: 100%;}

    .tdr {text-align: right;}
    .tdl {text-align: left;}
    .tdc {text-align: center;}

ul.list { list-style-type: none; }
ul.index { list-style-type: none; }
li.ifrst { margin-top: 1em; }
li.indx { margin-top: .5em; }
li.isubi {text-indent: 1em;}

.blockquote {
    font-size: 90%;
    margin-top: 1em;
    margin-bottom: 1em;}

.lowercase   {text-transform: lowercase;}

.sans {font-family: sans-serif;}

.u {text-decoration: underline;}

.chapter {page-break-before: always;}

.bord_top {border-top-style: solid; border-top-width: thin;}
.bord_bot {border-bottom-style: solid; border-bottom-width: thin;}
.bord_left {border-left-style: solid; border-left-width: thin;}
.bord_right {border-right-style: solid; border-right-width: thin;}
.bord_all {border-top-style: solid; border-top-width: thin;
               border-bottom-style: solid; border-bottom-width: thin;
               border-left-style: solid; border-left-width: thin;
               border-right-style: solid; border-right-width: thin;}

.pagenum { /* uncomment the next line for invisible page numbers */
    /*  visibility: hidden;  */
    position: absolute;
    left: 92%;
    font-size: smaller;
    text-align: right;
} /* page numbers */

.small {font-size: 90%;}
.smaller {font-size: 80%;}
.smallest {font-size: 70%;}
.large {font-size: 110%;}
.larger {font-size: 120%;}
.largest {font-size: 130%;}

.add1em {margin-left: 1em;}
.add1p5em {margin-left: 1.5em;}
.add2em {margin-left: 2em;}
.add3em {margin-left: 3em;}
.add4em {margin-left: 4em;}
.add5em {margin-left: 5em;}
.add5p5em {margin-left: 5.5em;}
.add6em {margin-left: 6em;}
.add6p5em {margin-left: 6.5em;}
.add7em {margin-left: 7em;}
.add8em {margin-left: 8em;}

.add10em {margin-left: 10em;}

.center table { margin-left: auto; margin-right: auto;}

.padt1 {padding-top: 1em;}

.padt2 {padding-top: 2em;}

.padb2 {padding-bottom: 2em;}

.vertb {vertical-align: bottom;}

.vertt {vertical-align: top;}

.normal {font-weight: normal;}

.center   {text-align: center;}

.smcap    {font-variant: small-caps;}

.noindent {text-indent: 0;}

.hangingindent2 {margin-left: 2em ; text-indent: -1em ; margin-right: 0em ;}

.center   {text-align: center;}

.caption {font-weight: normal; text-align: center;}

.covernote {visibility: hidden; display: none;}

div.figcenter {
   clear: both;
   margin: 2em auto;  /* or  margin: auto;*/
   text-align: center;
   max-width: 100%; /* div no wider than screen, even when screen is narrow  */
}

img { max-width: 100%; /* no image to be wider than screen or containing div */  height: auto;     /* keep height in proportion to width */ }

/* Footnotes */

.footnote {margin-left: 10%; margin-right: 10%; font-size: 0.9em;}

.footnote .label {position: absolute; right: 84%; text-align: right;}

.fnanchor {
    vertical-align: super;
    font-size: .8em;
    text-decoration:
    none;
}


/* Transcriber's notes */
.transnote {background-color: #E6E6FA;
    color: black;
     font-size:smaller;
     padding:0.5em;
     margin-bottom:5em;
     font-family:sans-serif, serif; }

#half-title
{
  text-align: center;
  font-size: large;
}

p.largeimg {text-align: right; font-size: .8em;}
@media handheld {p.largeimg {display: none;}}

@media screen
{
  #half-title
  {
    margin: 6em 0;
  }
}

@media print, handheld
{
  #half-title
  {
    page-break-before: always;
    page-break-after: always;
  }
}

@media handheld
{
  p.drop-cap:first-letter
  {
    float: none;
    margin: 0;
    font-size: 100%;
  }
}

@media handheld {
  .covernote {visibility: visible; display: block;}
}

    h1.pg   { font-weight: bold; }
    h2.pg   { font-weight: bold;
              font-size: 135%; }
    h3.pg   { font-weight: bold;
              font-size: 110%;
              margin-bottom: 1em; }
    h4.pg   { font-weight: bold;
              margin-bottom: 1em; }
    hr.full { width: 100%;
              margin-top: 3em;
              margin-bottom: 0em;
              margin-left: auto;
              margin-right: auto;
              height: 4px;
              border-width: 4px 0 0 0; /* remove all borders except the top one */
              border-style: solid;
              border-color: #000000;
              clear: both; }
</style>
</head>
<body>
<h1 class="pg">The Project Gutenberg eBook, Maxims and Instructions for the Boiler Room,
by N. (Nehemiah) Hawkins</h1>
<p>This eBook is for the use of anyone anywhere in the United States
and most other parts of the world at no cost and with almost no
restrictions whatsoever.  You may copy it, give it away or re-use it
under the terms of the Project Gutenberg License included with this
eBook or online at <a
href="http://www.gutenberg.org">www.gutenberg.org</a>.  If you are not
located in the United States, you'll have to check the laws of the
country where you are located before using this ebook.</p>
<p>Title: Maxims and Instructions for the Boiler Room</p>
<p>       Useful to Engineers, Firemen &amp; Mechanics; Relating to Steam Generators, Pumps, Appliances, Steam Heating, Practical Plumbing, etc.</p>
<p>Author: N. (Nehemiah) Hawkins</p>
<p>Release Date: September 24, 2016  [eBook #53139]</p>
<p>Language: English</p>
<p>Character set encoding: UTF-8</p>
<p>***START OF THE PROJECT GUTENBERG EBOOK MAXIMS AND INSTRUCTIONS FOR THE BOILER ROOM***</p>
<p>&nbsp;</p>
<h4 class="pg">E-text prepared by deaurider, Brian Wilcox,<br />
    and the Online Distributed Proofreading Team<br />
    (<a href="http://www.pgdp.net">http://www.pgdp.net</a>)<br />
    from page images generously made available by<br />
    Internet Archive<br />
    (<a href="https://archive.org">https://archive.org</a>)</h4>
<p>&nbsp;</p>
<table border="0" style="background-color: #ccccff;margin: 0 auto;" cellpadding="10">
  <tr>
    <td valign="top">
      Note:
    </td>
    <td>
      Images of the original pages are available through
      Internet Archive. See
      <a href="https://archive.org/details/maximsinstructio00hawk">
      https://archive.org/details/maximsinstructio00hawk</a>
    </td>
  </tr>
</table>
<p>&nbsp;</p>
<hr class="full" />
<p>&nbsp;</p>

<p class="noindent" id="half-title">MAXIMS<br />
<br />
<span class="smallest">AND</span><br />
<br />
INSTRUCTIONS<br />
<br />
<span class="smallest">FOR</span><br />
<br />
THE BOILER ROOM.
</p>

<hr class="chap" />

<div class="figcenter" id="i_002">
<img src="images/i_002.jpg" width="324" height="500" alt="hawkins educational works for engineers" />
</div>

<hr class="chap" />

<div class="blockquote padt2 padb2" id="dedication"><p class="center"><em>This Work is Fraternally inscribed to W. R. Hawkins, R. F. Hawkins
and F. P. Hawkins.</em></p></div>

<hr class="chap" />

<div class="figcenter" id="i_004">
<img src="images/i_004.jpg" width="600" height="391" alt="" />
<p class="caption">RICHARD TREVITHICK.</p></div>

<hr class="chap" />

<h1 class="chapter" id="TITLE">
<span class="smcap small">Maxims and Instructions</span><br />
<br />
<span class="smallest">FOR</span><br />
<br />
<span class="largest">The Boiler Room.</span></h1>
<p class="center noindent padt2"><span class="large">USEFUL TO</span><br />
<br />
<span class="largest">Engineers, Firemen &amp; Mechanics,</span><br />
<br />
<span class="larger">RELATING TO STEAM GENERATORS, PUMPS,
APPLIANCES, STEAM HEATING, PRACTICAL
PLUMBING, ETC.</span></p>

<div class="figcenter" id="i_005">
<img src="images/i_005.jpg" width="250" height="233" alt="page decoration" />
</div>

<h2><span class="smcap largest">By </span><span class="largest">N. HAWKINS, M. E.,</span><br />
<br />
<span class="smcap smaller">Honorary Member National Association of Stationary Engineers,
Editorial Writer, Author of Hand Book of Calculations for Engineers and
Firemen, Etc., Etc.</span></h2>

<p class="center noindent">Comprising Instructions and Suggestions on the Construction,
Setting, Control and Management of Various Forms of Steam Boilers; on
the Theory and Practical Operation of the Steam Pump; Steam Heating;
Practical Plumbing; also Rules for the Safety Valve, Strength of
Boilers, Capacity of Pumps, Etc.</p>

<p class="center noindent padt2">THEO. AUDEL &amp; CO., Publishers,<br />
63 FIFTH AVE., <span class="smcap">Cor. 13th St.</span>,<br />
<span class="smcap">New York.</span></p>

<hr class="chap" />

<p class="center noindent padt2">
Copyrighted<br />
1897&mdash;1898&mdash;1903<br />
by<br />
<span class="smcap">Theo, Audel &amp; Co.</span></p>

<hr class="chap" />

<h2 class="chapter" id="PREFACE"><em>PREFACE.</em></h2>

<div class="blockquote"><p><em>The chief apology for the preparation and issue of these Maxims and
Instructions, for the use of Steam users, Engineers and Firemen, is the
more than kind reception of Calculations.</em></p>

<p><em>But there are other reasons. There is the wholesome desire to benefit
the class, with whom, in one way and another, the author has been
associated nearly two score years.</em></p>

<p><em>The plan followed in this work will be the same as that so generally
approved in Calculations; the completed volume will be a work of
reference and instruction upon those works set forth in the <a href="#TITLE">title page</a>.
As a work of reference the work will be especially helpful through
combined <a href="#INDEX">Index</a> and Definition <a href="#Page_309">Tables</a> to be inserted at the close of the
book. By the use of these the meaning of every machine, material and
performance of the boiler room can be easily found and the “points” of
instruction made use of.</em></p>

<p><em>This work being issued in parts, now in manuscript, and capable of
change or enlargement, the editor will be thankful for healthful
suggestions from his professional brethren, before it is put into
permanent book form.</em></p></div>

<hr class="chap"  />

<h2 class="chapter">CONTENTS.</h2>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="toc">
<tr>
<th class="tdr normal" colspan="3">Page</th>
</tr>
<tr>
<td class="tdl" colspan="2">PREFACE</td>
<td class="tdr vertb"><a href="#PREFACE">7</a></td>
</tr>
<tr>
<td class="tdl" colspan="2">INTRODUCTION</td>
<td class="tdr vertb"><a href="#INTRODUCTION">9</a></td>
</tr>
<tr>
<td class="tdl" colspan="2">MATERIALS</td>
<td class="tdr vertb"><a href="#MATERIALS">12</a></td>
</tr>
<tr>
<td>&nbsp; &nbsp; </td>
<td class="tdl">Coal</td>
<td class="tdr vertb"><a href="#COAL">13</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Wood</td>
<td class="tdr vertb"><a href="#WOOD">14</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Peat</td>
<td class="tdr vertb"><a href="#PEAT">14</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Tan</td>
<td class="tdr vertb"><a href="#TAN">15</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Straw</td>
<td class="tdr vertb"><a href="#STRAW">15</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Coke, Charcoal, Peat Charcoal</p></td>
<td class="tdr vertb"><a href="#COKE_CHARCOAL_PEAT_CHARCOAL">15</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Liquid and Gas Fuels</p></td>
<td class="tdr vertb"><a href="#LIQUID_AND_GAS_FUELS">15</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Air</p></td>
<td class="tdr vertb"><a href="#AIR">16</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Table of Evaporation</p></td>
<td class="tdr vertb"><a href="#TABLE_OF_EVAPORATION">18</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fire Irons</p></td>
<td class="tdr vertb"><a href="#FIRE_IRONS">19</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Handy Tools</p></td>
<td class="tdr vertb"><a href="#HANDY_TOOLS">21</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Tool Box</p></td>
<td class="tdr vertb"><a href="#THE_TOOL_BOX">22</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">THE FIRING OF STEAM BOILERS</p></td>
<td class="tdr vertb"><a href="#THE_FIRING_OF_STEAM_BOILERS">24</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Directions for Firing with Various Fuels</p></td>
<td class="tdr vertb"><a href="#DIRECTIONS_FOR_FIRING_WITH_VARIOUS_FUELS">28</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing with Coke</p></td>
<td class="tdr vertb"><a href="#FIRING_WITH_COKE">28</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing with Coal Tar</p></td>
<td class="tdr vertb"><a href="#FIRING_WITH_COAL_TAR">30</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing with Straw</p></td>
<td class="tdr vertb"><a href="#FIRING_WITH_STRAW">31</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing with Oil</p></td>
<td class="tdr vertb"><a href="#FIRING_WITH_OIL">32</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing on an Ocean Steamer</p></td>
<td class="tdr vertb"><a href="#FIRING_ON_AN_OCEAN_STEAMER">32</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing of Sawdust and Shavings</p></td>
<td class="tdr vertb"><a href="#FIRING_OF_SAWDUST_AND_SHAVINGS">33</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing a Locomotive</p></td>
<td class="tdr vertb"><a href="#FIRING_A_LOCOMOTIVE">36</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Firing with Tan Bark</p></td>
<td class="tdr vertb"><a href="#FIRING_WITH_TAN_BARK">36</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Points Relating to Firing</p></td>
<td class="tdr vertb"><a href="#POINTS_RELATING_TO_FIRING">37</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Foaming in Boilers</p></td>
<td class="tdr vertb"><a href="#FOAMING_IN_BOILERS">42</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">A CHAPTER OF DON’TS</p></td>
<td class="tdr vertb"><a href="#A_CHAPTER_OF_DONTS">44</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">STEAM GENERATORS</p></td>
<td class="tdr vertb"><a href="#STEAM_GENERATORS">48</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Description</p></td>
<td class="tdr vertb"><a href="#DESCRIPTION_STEAM_GENERATORS">49</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">An Upright Steam Boiler</p></td>
<td class="tdr vertb"><a href="#AN_UPRIGHT_STEAM_BOILER">50</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Growth of the Steam Boiler</p></td>
<td class="tdr vertb"><a href="#THE_GROWTH_OF_THE_STEAM_BOILER">52</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Marine Boilers</p></td>
<td class="tdr vertb"><a href="#MARINE_BOILERS">60</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Surface Condenser</p></td>
<td class="tdr vertb"><a href="#THE_SURFACE_CONDENSER">65</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Operation of the Condenser</p></td>
<td class="tdr vertb"><a href="#OPERATION_OF_THE_CONDENSER">66</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Water Tube Steam Boilers</p></td>
<td class="tdr vertb"><a href="#WATER_TUBE_STEAM_BOILERS">67</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Care of Water Tube Boilers</p></td>
<td class="tdr vertb"><a href="#CARE_OF_WATER_TUBE_BOILERS">70</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sectional Boilers</p></td>
<td class="tdr vertb"><a href="#SECTIONAL_BOILERS">71</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Locomotive Boilers</p></td>
<td class="tdr vertb"><a href="#LOCOMOTIVE_BOILERS">72</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Standard Horizontal Tubular Steam Boiler</p></td>
<td class="tdr vertb"><a href="#STANDARD_HORIZONTAL_TUBULAR_STEAM_BOILER">79</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Parts of the Tubular Boiler</p></td>
<td class="tdr vertb"><a href="#PARTS_OF_THE_TUBULAR_BOILER">81</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Triple Draught Tubular Boiler</p></td>
<td class="tdr vertb"><a href="#THE_TRIPLE_DRAUGHT_TUBULAR_BOILER">83</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">SPECIFICATION FOR 125 HORSE POWER BOILER</p></td>
<td class="tdr vertb"><a href="#SPECIFICATION_FOR_125_HORSE_POWER_BOILER">85</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Type</p></td>
<td class="tdr vertb"><a href="#Page_85">85</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Dimensions</p></td>
<td class="tdr vertb"><a href="#Page_85">85</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Quality and Thickness of Steel Plates</p></td>
<td class="tdr vertb"><a href="#Page_85">85</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Flanges</p></td>
<td class="tdr vertb"><a href="#Page_85">85</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Riveting</p></td>
<td class="tdr vertb"><a href="#Page_86">86</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Braces</p></td>
<td class="tdr vertb"><a href="#Page_86">86</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Manholes, Hand Holes and Thimbles</p></td>
<td class="tdr vertb"><a href="#Page_86">86</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Lugs</p></td>
<td class="tdr vertb"><a href="#Page_86">86</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Castings</p></td>
<td class="tdr vertb"><a href="#Page_86">86</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Testing</p></td>
<td class="tdr vertb"><a href="#Page_87">87</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Quality and Workmanship</p></td>
<td class="tdr vertb"><a href="#Page_87">87</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fittings and Mountings</p></td>
<td class="tdr vertb"><a href="#Page_87">87</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Drawings</p></td>
<td class="tdr vertb"><a href="#Page_87">87</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Duty of Boiler</p></td>
<td class="tdr vertb"><a href="#Page_87">87</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">MARKS ON BOILER PLATES</p></td>
<td class="tdr vertb"><a href="#MARKS_ON_BOILER_PLATES">88</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">CONSTRUCTION OF BOILERS</p></td>
<td class="tdr vertb"><a href="#CONSTRUCTION_OF_BOILERS">89</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Quality of Steel Plates</p></td>
<td class="tdr vertb"><a href="#QUALITY_OF_STEEL_PLATES">90</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Nickel Steel Boiler Plates</p></td>
<td class="tdr vertb"><a href="#NICKEL_STEEL_BOILER_PLATES">91</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Riveting</p></td>
<td class="tdr vertb"><a href="#RIVETING">91</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Bracing of Steam Boilers</p></td>
<td class="tdr vertb"><a href="#BRACING_OF_STEAM_BOILERS">96</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Rule for Finding Pressure or Strain on Bolts</p></td>
<td class="tdr vertb"><a href="#RULE_FOR_FINDING_PRESSURE_OR_STRAIN_ON_BOLTS">99</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Gusset Stays</p></td>
<td class="tdr vertb"><a href="#GUSSET_STAYS">100</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Riveted or Screw Stays</p></td>
<td class="tdr vertb"><a href="#RIVETED_OR_SCREW_STAYS">101</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Inspector’s Rules Relating to Braces in Steam Boilers</p></td>
<td class="tdr vertb"><a href="#INSPECTORS_RULES_BRACING">102</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Rules and Tables</p></td>
<td class="tdr vertb"><a href="#RULES_AND_TABLES">105</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Boiler Tubes</p></td>
<td class="tdr vertb"><a href="#BOILER_TUBES">110</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Portions of the Marine Boiler which become Thin by Wear</p></td>
<td class="tdr vertb"><a href="#PORTIONS_OF_THE_MARINE_BOILER_WHICH_BECOME_THIN_BY_WEAR">112</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">EXAMPLES OF CONSTRUCTION AND DRAWING</p></td>
<td class="tdr vertb"><a href="#EXAMPLES">113</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Rule for Safe Internal Pressure</p></td>
<td class="tdr vertb"><a href="#RULE_FOR_SAFE_INTERNAL_PRESSURE">117</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">DEFINITION OF TERMS</p></td>
<td class="tdr vertb"><a href="#DEFINITION_OF_TERMS">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Tensile strength</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Contraction of area</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Elongation</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Shearing strength</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Elastic limit</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Tough</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Ductile</p></td>
<td class="tdr vertb"><a href="#Page_121">121</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Elasticity</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fatigued</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Malleable</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Weldable</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Cold-short</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Hot-short</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Homogeneous</p></td>
<td class="tdr vertb"><a href="#Page_122">122</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">BOILER REPAIRS</p></td>
<td class="tdr vertb"><a href="#BOILER_REPAIRS">123</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Repairing Cracks</p></td>
<td class="tdr vertb"><a href="#REPAIRING_CRACKS">123</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Defects and Necessary Repairs</p></td>
<td class="tdr vertb"><a href="#DEFECTS_AND_NECESSARY_REPAIRS">124</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Questions by the Proprietor to the Engineer in Charge, Relating to Condition of the Boiler</p></td>
<td class="tdr vertb"><a href="#QUESTIONS_BY_THE_PROPRIETOR">127</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Questions asked of a Candidate For a Marine License Relating to Defects in Boiler</p></td>
<td class="tdr vertb"><a href="#QUESTIONS_ASKED_OF_A_CANDIDATE">127</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">THE INSPECTION OF STEAM BOILERS</p></td>
<td class="tdr vertb"><a href="#THE_INSPECTION_OF_STEAM_BOILERS">129</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">How to prepare for Steam Boiler Inspection</p></td>
<td class="tdr vertb"><a href="#HOW_TO_PREPARE_FOR_STEAMBOILER_INSPECTION">130</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Issuing Certificates</p></td>
<td class="tdr vertb"><a href="#ISSUING_CERTIFICATES">131</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Hydraulic Test</p></td>
<td class="tdr vertb"><a href="#THE_HYDRAULIC_TEST">131</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">ENGINEERS’ EXAMINATIONS</p></td>
<td class="tdr vertb"><a href="#ENGINEERS_EXAMINATIONS">133</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">MECHANICAL STOKERS</p></td>
<td class="tdr vertb"><a href="#MECHANICAL_STOKERS">134</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">CHEMICAL TERMS AND EXPLANATIONS RELATING TO FEED WATERS</p></td>
<td class="tdr vertb"><a href="#CHEMICAL_TERMS">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Chemistry</p></td>
<td class="tdr vertb"><a href="#Page_136">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Element</p></td>
<td class="tdr vertb"><a href="#Page_136">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Re-agent</p></td>
<td class="tdr vertb"><a href="#Page_136">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Oxide</p></td>
<td class="tdr vertb"><a href="#Page_136">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Carbonate</p></td>
<td class="tdr vertb"><a href="#Page_136">136</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Acid</p></td>
<td class="tdr vertb"><a href="#Page_137">137</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Alkalies</p></td>
<td class="tdr vertb"><a href="#Page_137">137</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Chloride</p></td>
<td class="tdr vertb"><a href="#Page_137">137</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sulphates</p></td>
<td class="tdr vertb"><a href="#Page_137">137</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Silica</p></td>
<td class="tdr vertb"><a href="#Page_137">137</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Magnesia</p></td>
<td class="tdr vertb"><a href="#Page_138">138</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Carbonate of Magnesia</p></td>
<td class="tdr vertb"><a href="#Page_138">138</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Lime</p></td>
<td class="tdr vertb"><a href="#Page_138">138</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Soda</p></td>
<td class="tdr vertb"><a href="#Page_138">138</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sodium</p></td>
<td class="tdr vertb"><a href="#Page_138">138</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Salt</p></td>
<td class="tdr vertb"><a href="#Page_139">139</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">ANALYSIS OF FEED WATER</p></td>
<td class="tdr vertb"><a href="#ANALYSIS_OF_FEED_WATER">140</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Directions</p></td>
<td class="tdr vertb"><a href="#Page_140">140</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM ARGOS, IND.</p></td>
<td class="tdr vertb"><a href="#Page_140">140</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM SIOUX FALLS, S. D.</p></td>
<td class="tdr vertb"><a href="#Page_140">140</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM LITCHFIELD, ILL.</p></td>
<td class="tdr vertb"><a href="#Page_141">141</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM CHELSEA, MASS.</p></td>
<td class="tdr vertb"><a href="#Page_141">141</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM MEMPHIS, TENN.</p></td>
<td class="tdr vertb"><a href="#Page_141">141</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM PEKIN, ILL.</p></td>
<td class="tdr vertb"><a href="#Page_141">141</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">FROM TIFFIN, OHIO</p></td>
<td class="tdr vertb"><a href="#Page_141">141</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">CORROSION AND INCRUSTATION OF STEAM BOILERS</p></td>
<td class="tdr vertb"><a href="#CORROSION_AND_INCRUSTATION">142</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Preliminary Precipitation of Water</p></td>
<td class="tdr vertb"><a href="#PRELIMINARY_PRECIPITATION_OF_WATER">144</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">A precipitator for Sea Water</p></td>
<td class="tdr vertb"><a href="#A_PRECIPITATOR_FOR_SEA_WATER">145</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Scale Deposited in Marine Boilers</p></td>
<td class="tdr vertb"><a href="#SCALE_DEPOSITED_IN_MARINE_BOILERS">146</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">A locomotive-Boiler Compound</p></td>
<td class="tdr vertb"><a href="#A_LOCOMOTIVE_BOILER_COMPOUND">149</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">“Points” Relating to the Scaling of Steam Boilers</p></td>
<td class="tdr vertb"><a href="#POINTS_SCALING">149</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">ENGINEERS’ TESTS FOR IMPURITIES IN FEED WATER</p></td>
<td class="tdr vertb"><a href="#ENGINEERS_TESTS">153</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Use of Petroleum Oil in Boilers</p></td>
<td class="tdr vertb"><a href="#PETROLEUM_OIL">155</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Kerosene Oil in Boilers</p></td>
<td class="tdr vertb"><a href="#KEROSINE">156</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Mechanical Boiler Cleaners</p></td>
<td class="tdr vertb"><a href="#MECHANICAL_BOILER_CLEANERS">159</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Scumming Apparatus</p></td>
<td class="tdr vertb"><a href="#SCUMMING_APPARATUS">161</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Use of Zinc in Marine Boilers</p></td>
<td class="tdr vertb"><a href="#ZINC">162</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">BOILER FIXTURES AND BELONGINGS</p></td>
<td class="tdr vertb"><a href="#BOILER_FIXTURES_AND_BELONGINGS">164</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Boiler Fronts</p></td>
<td class="tdr vertb"><a href="#BOILER_FRONTS">165</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Furnace Doors</p></td>
<td class="tdr vertb"><a href="#FURNACE_DOORS">168</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fusible Plugs</p></td>
<td class="tdr vertb"><a href="#FUSIBLE_PLUGS">171</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Grate Bars</p></td>
<td class="tdr vertb"><a href="#GRATE_BARS">173</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Water Gauge Cocks</p></td>
<td class="tdr vertb"><a href="#WATER_GAUGE_COCKS">176</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Glass Gauges</p></td>
<td class="tdr vertb"><a href="#GLASS_GAUGES">177</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Mud Drum</p></td>
<td class="tdr vertb"><a href="#MUD_DRUM">179</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Baffle Plates</p></td>
<td class="tdr vertb"><a href="#BAFFLE_PLATES">180</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Dead Plate</p></td>
<td class="tdr vertb"><a href="#DEAD_PLATE">180</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Steam Whistles</p></td>
<td class="tdr vertb"><a href="#STEAM_WHISTLES">180</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Steam Gauge</p></td>
<td class="tdr vertb"><a href="#STEAM_GAUGE">181</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Steam Separator</p></td>
<td class="tdr vertb"><a href="#STEAM_SEPARATOR">183</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sentinel Valve</p></td>
<td class="tdr vertb"><a href="#SENTINEL_VALVE">184</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Damper Regulators</p></td>
<td class="tdr vertb"><a href="#DAMPER_REGULATORS">185</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fuel Economizer and Feed Water Purifier</p></td>
<td class="tdr vertb"><a href="#FUEL_ECONOMIZER_AND_FEED_WATER_PURIFIER">185</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Safety Valves</p></td>
<td class="tdr vertb"><a href="#SAFETY_VALVES">187</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">U. S. Rules Relating to Safety Valves</p></td>
<td class="tdr vertb"><a href="#U_S_RULES">189</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Feed Water Heaters</p></td>
<td class="tdr vertb"><a href="#FEED_WATER_HEATERS">196</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Capacity of Cisterns</p></td>
<td class="tdr vertb"><a href="#CAPACITY_OF_CISTERNS">202</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Water Meters</p></td>
<td class="tdr vertb"><a href="#WATER_METERS">203</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">“Points” Relating to Water Meters</p></td>
<td class="tdr vertb"><a href="#POINTS_WATER_METERS">204</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Steam Boiler Injector</p></td>
<td class="tdr vertb"><a href="#INJECTOR">206</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">“Points” Relating to the Injector</p></td>
<td class="tdr vertb"><a href="#INJECTOR_POINTS">209</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">LAWS OF HEAT</p></td>
<td class="tdr vertb"><a href="#LAWS_OF_HEAT">212</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">THE STEAM PUMP</p></td>
<td class="tdr vertb"><a href="#THE_STEAM_PUMP">215</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Classification of Pumps</p></td>
<td class="tdr vertb"><a href="#CLASSIFICATION_OF_PUMPS">217</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Points Relating to Pumps</p></td>
<td class="tdr vertb"><a href="#POINTS_PUMPS">219</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Calculations Relating to Pumps</p></td>
<td class="tdr vertb"><a href="#CALCULATIONS_PUMPS">222</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">IMPORTANT PRINCIPLES RELATING TO WATER</p></td>
<td class="tdr vertb"><a href="#IMPORTANT_PRINCIPLES_RELATING_TO_WATER">224</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">STORING AND HANDLING OF COAL</p></td>
<td class="tdr vertb"><a href="#STORING_AND_HANDLING_OF_COAL">225</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">CHEMISTRY OF THE FURNACE</p></td>
<td class="tdr vertb"><a href="#CHEMISTRY_OF_THE_FURNACE">226</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Oxygen</p></td>
<td class="tdr vertb"><a href="#Page_229">229</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Carbon</p></td>
<td class="tdr vertb"><a href="#Page_229">229</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Hydrogen</p></td>
<td class="tdr vertb"><a href="#Page_230">230</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Nitrogen</p></td>
<td class="tdr vertb"><a href="#Page_230">230</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sulphur</p></td>
<td class="tdr vertb"><a href="#Page_230">230</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Carbonic Acid Gas</p></td>
<td class="tdr vertb"><a href="#Page_230">230</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Carbonic Oxide</p></td>
<td class="tdr vertb"><a href="#Page_231">231</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Table</p></td>
<td class="tdr vertb"><a href="#Page_231">231</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">HEATPROOF AND ORNAMENTAL PAINTS</p></td>
<td class="tdr vertb"><a href="#HEAT_PROOF_AND_ORNAMENTAL_PAINTS">232</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">PRESSURE RECORDING GAUGE</p></td>
<td class="tdr vertb"><a href="#PRESSURE_RECORDING_GAUGE">233</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">HORSE POWER AS APPLIED TO BOILERS</p></td>
<td class="tdr vertb"><a href="#HORSE_POWER_AS_APPLIED_TO_BOILERS">234</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Rule For Estimating Horse Power of Horizontal Tubular Steam Boilers</p></td>
<td class="tdr vertb"><a href="#RULE_ESTIMATING_HORSE_POWER">235</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">BOILER SETTING</p></td>
<td class="tdr vertb"><a href="#BOILER_SETTING">236</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Setting of Water Tube Boilers</p></td>
<td class="tdr vertb"><a href="#SETTING_WATER_TUBE_BOILERS">239</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Points Relating to Boiler Setting</p></td>
<td class="tdr vertb"><a href="#SETTING_POINTS">239</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">KINDLING A FURNACE FIRE</p></td>
<td class="tdr vertb"><a href="#KINDLING_A_FURNACE_FIRE">241</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Sawdust Furnace</p></td>
<td class="tdr vertb"><a href="#SAWDUST_FURNACE">242</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">PIPES AND PIPING</p></td>
<td class="tdr vertb"><a href="#PIPES_AND_PIPING">244</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Joints of Pipes and Fittings</p></td>
<td class="tdr vertb"><a href="#JOINTS_OF_PIPES_AND_FITTINGS">248</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">STEAM AND HOT WATER HEATING</p></td>
<td class="tdr vertb"><a href="#STEAM_AND_HOT_WATER_HEATING">251</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Points Relating to Steam Heating</p></td>
<td class="tdr vertb"><a href="#POINTS_STEAM_HEATING">254</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Ventilation</p></td>
<td class="tdr vertb"><a href="#VENTILATION">265</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Heating by Exhaust Steam</p></td>
<td class="tdr vertb"><a href="#HEATING_BY_EXHAUST_STEAM">267</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Care of Steam Fittings</p></td>
<td class="tdr vertb"><a href="#CARE_OF_STEAM_FITTINGS">268</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Tools used in Steam Fitting</p></td>
<td class="tdr vertb"><a href="#TOOLS_STEAM_FITTING">269</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Cocks</p></td>
<td class="tdr vertb"><a href="#COCKS">270</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Valves</p></td>
<td class="tdr vertb"><a href="#VALVES">271</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Steam Fittings</p></td>
<td class="tdr vertb"><a href="#STEAM_FITTINGS">274</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Steam Pipe and Boiler Coverings</p></td>
<td class="tdr vertb"><a href="#COVERINGS">275</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Linear Expansion of Steam Pipes</p></td>
<td class="tdr vertb"><a href="#EXPANSION">276</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">The Steam Loop</p></td>
<td class="tdr vertb"><a href="#STEAM_LOOP">278</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">BOILER MAKERS’ TOOLS AND MACHINERY</p></td>
<td class="tdr vertb"><a href="#BOILER_MAKERS_TOOLS">281</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">STEAM</p></td>
<td class="tdr vertb"><a href="#STEAM">282</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">WATER HAMMER</p></td>
<td class="tdr vertb"><a href="#WATER_HAMMER">283</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">HAZARDS OF THE BOILER ROOM</p></td>
<td class="tdr vertb"><a href="#HAZARDS_OF_THE_BOILER_ROOM">285</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Fuel Oil</p></td>
<td class="tdr vertb"><a href="#FUEL_OIL">289</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">WATER CIRCULATION</p></td>
<td class="tdr vertb"><a href="#WATER_CIRCULATION">294</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">CHIMNEYS AND DRAUGHT</p></td>
<td class="tdr vertb"><a href="#CHIMNEYS_AND_DRAUGHT">296</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">PLUMBING</p></td>
<td class="tdr vertb"><a href="#PLUMBING">298</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Piping and Drainage</p></td>
<td class="tdr vertb"><a href="#PIPING_DRAINAGE">299</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Lead Pipe Joints</p></td>
<td class="tdr vertb"><a href="#LEAD_PIPE_JOINTS">300</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Repairing Pipes with Putty Joints</p></td>
<td class="tdr vertb"><a href="#PUTTY_JOINTS">303</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Bending Lead Pipe</p></td>
<td class="tdr vertb"><a href="#BENDING_LEAD_PIPE">304</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Plumber’s Solder</p></td>
<td class="tdr vertb"><a href="#SOLDER">305</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Plumber’s Tools</p></td>
<td class="tdr vertb"><a href="#PLUMBERS_TOOLS">306</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">USEFUL TABLES OF WEIGHTS OF IRON AND COMPARISONS OF GAUGES</p></td>
<td class="tdr vertb"><a href="#USEFUL_TABLES">309</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">NOISELESS WATER HEATER</p></td>
<td class="tdr vertb"><a href="#NOISELESS_WATER_HEATER">312</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">ACCIDENTS AND EMERGENCIES</p></td>
<td class="tdr vertb"><a href="#ACCIDENTS_AND_EMERGENCIES">313</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Burns and Scalds</p></td>
<td class="tdr vertb"><a href="#Page_313">313</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Glue Burn Mixture</p></td>
<td class="tdr vertb"><a href="#Page_315">315</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Insensibility from Smoke</p></td>
<td class="tdr vertb"><a href="#Page_315">315</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Heat-stroke or Sun-stroke</p></td>
<td class="tdr vertb"><a href="#Page_316">316</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Cuts and Wounds</p></td>
<td class="tdr vertb"><a href="#Page_316">316</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Bleeding</p></td>
<td class="tdr vertb"><a href="#Page_317">317</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Frost Bite</p></td>
<td class="tdr vertb"><a href="#Page_318">318</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Broken Bones</p></td>
<td class="tdr vertb"><a href="#Page_318">318</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">Poultices</p></td>
<td class="tdr vertb"><a href="#Page_319">319</a></td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl"><p class="indent">How to Carry an Injured Person</p></td>
<td class="tdr vertb"><a href="#Page_319">319</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">PERSONAL</p></td>
<td class="tdr vertb"><a href="#PERSONAL">320</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">INDEX</p></td>
<td class="tdr vertb"><a href="#INDEX">321</a></td>
</tr>
<tr>
<td class="tdl" colspan="2"><p class="indent">ADVERTISMENTS</p></td>
<td class="tdr vertb"><a href="#MECHANICAL_LIST">333</a></td>
</tr></table></div>


<div class="figcenter" id="i_008">
<img src="images/i_008.jpg" width="400" height="346" alt="" />
<p class="caption">OLIVER EVANS.<span class="add1em">GEORGE STEPHENSON.</span><span class="add1em">ROBERT FULTON.</span></p></div>

<hr class="chap" />

<h2 class="chapter" id="INTRODUCTION">INTRODUCTION.</h2>

<p>Each successive generation of engineers has added certain <em>unwritten
experiences</em> to the general stock of knowledge relating to steam
production, which have been communicated to their successors, and by
them added to, in their turn; it is within the province of this book to
put in form for reference, these unwritten laws of conduct, which have
passed into <span class="smcap">Maxims</span> among engineers and firemen&mdash;a maxim being
an undisputed truth, expressed in the shortest terms.</p>

<div class="blockquote">

<p><span class="smcap">Soliloquy of an Engineer.</span> “Standing in the boiler room and
looking around me, there are many things I ought to know a good deal
about. Coal! What is its quality? How much is used in ten hours or
twenty-four hours? Is the grate under the boiler the best for an
economical consumption of fuel? Can I, by a change in method of
firing, save any coal? The safety-valve. Do I know at what pressure it
will blow off? Can I calculate the safety-valve so as to be certain
the weight is placed right? Do I know how to calculate the area of
the grate, the heating surface of the tubes and shell? Do I know
the construction of the steam-gauge and vacuum-gauge? Am I certain
the steam-gauge is indicating correctly, neither over nor under the
pressure of the steam? What do I know about the setting of boilers?
About the size and quality of fire bricks? About the combination of
carbon and hydrogen of the fuel with the oxygen of the atmosphere?
About oxygen, hydrogen and nitrogen? About the laws of combustion?
About radiation and heat surfaces?</p>

<p>“Do I know what are good non-conductors for covering of pipes, and why
they are good? Do I know how many gallons of water are in the boiler?</p>

<p>“What do I know about water and steam? How many gallons of water are
evaporated in twenty-four hours? What do I know about iron and steel,
boiler evaporation, horse power of engines, boiler appendages and
fittings.</p>

<p>“Can I calculate the area and capacity of the engine cylinder? Can I
take an indicator diagram and read it? Can I set the eccentric? Can I
set valves? Do I understand the construction of the thermometer, and
know something about the pressure of the atmosphere, temperature and
the best means for ventilation? Can I use a pyrometer and a salinometer?</p>

<span class="pagenum"><a name="Page_x" id="Page_x">x</a></span>

<p>“Without going outside of my boiler and engine room I find these
things are all about me&mdash;air, water, steam, heat, gases, motion, speed,
strokes and revolutions, areas and capacities&mdash;how much do I know about
these?</p>

<p>“How much can be learned from one lump of coal? What was it, where did
it come from? When it is burned, what gases will it give off?</p>

<p>“And so with water. What is the composition of water? What are the
effects of heat upon it? How does it circulate? What is the temperature
of boiling water? What are the temperatures under different pressures?
What is latent heat? What is expansive force?”</p></div>

<p>These are the questioning thoughts which fill, while on duty, more
or less vividly, the minds of both engineers and firemen, and it is
the purpose of this volume to answer the enquiries, as far as may
be without attempting too much; for the perfect knowledge of the
operations carried on within the boiler-room involves an acquaintance
with many branches of science. In matters relating to steam
engineering, it must be remembered that “art is long and time is short.”</p>

<p>The utility of such a book as this is intended to be, no one will
question, and he who would not be a “hewer of wood and a drawer of
water” to the more intelligent and well-informed mechanic, must possess
to a considerable extent the principles and rules embraced in this
book; and more especially, if he would be master of his profession and
reputed as one whose skill and decisions can be implicitly relied upon.</p>

<p>The author in the preparation of the work has had two objects
constantly in view; first to cause the student to become familiarly
acquainted with the leading principles of his profession as they
are mentioned, and secondly, to furnish him with as much advice and
information as possible within the reasonable limits of the work.</p>

<p>While it is a fact that some of the matter contained in this work is
very simple, and all of it intended to be very plain, it yet remains
true that the most expert living engineer was at one time ignorant of
the least of the facts and principles<span class="pagenum"><a name="Page_xi" id="Page_xi">xi</a></span> here given, and at no time in
his active career can he ever get beyond the necessity of knowing the
primary steps by which he first achieved his success.</p>

<p>The following taken from the editorial columns of the leading
mechanical journal of the country contains the same suggestive ideas
already indicated in the “soliloquy of an engineer:”</p>

<div class="blockquote">

<p>“There is amongst engineers in this country a quiet educational
movement going on in matters relating to facts and principles
underlying their work that is likely to have an important influence
on industrial affairs. This educational movement is noticeable in all
classes of workmen, but amongst none more than among the men in charge
of the power plants of the country. It is fortunate that this is so,
for progress once begun in such matters is never likely to stop.</p>

<p>“Engineers comprise various grades from the chief engineer of some
large establishment, who is usually an accomplished mechanic, carrying
along grave responsibilities, to the mere stopper and starter, who is
engineer by courtesy only, and whose place is likely to be soon filled
by quite another man, so far as qualifications are concerned. Men
ignorant of everything except the mere mechanical details of their work
will soon have no place.</p>

<p>“Scarcely a week passes that several questions are not asked by
engineers, either of which could be made the subject of a lengthy
article. This is of interest in that it shows that engineers, are not
at the present time behind in the way of seeking information. Out of
about a thousand questions that went into print, considerable more
than half were asked by stationary engineers. These questions embrace
many things in the way of steam engineering, steam engine management,
construction, etc.”</p></div>

<p>The old meaning of the word lever was “a lifter” and this book is
intended to be to its attentive student, a real lever to advance him
in his life work; it is also to be used like a ladder, which is to be
ascended step by step, the lower rounds of which, are as important as
the highest.</p>

<p>It is moreover, the earnest wish of the editor that when some,
perchance may have “climbed up” by the means of this, his work, they
may in their turn serve as lifters to advance others, and by that means
the benefits of the work widely extended.</p>

<div class="figcenter chapter">
<img src="images/i_012_top.jpg" width="600" height="60" alt="page decoration" />
</div>

<h2 class="no-break" id="MATERIALS">MATERIALS.</h2>

<p><em>The things with which the engineer has to deal in that place where
steam is to be produced as an industrial agent, are</em></p>

<p><span class="padt2 add2em"><em>1. The Steam Generator.</em></span></p>

<p><span class="add4em"><em>2. Air.</em></span></p>

<p><span class="add6em"><em>3. Fuel.</em></span></p>

<p><span class="add8em"><em>4. Water.</em></span></p>

<p><span class="add10em"><em>5. Steam Appliances.</em></span></p>

<p><em>Starting with these points which form a part of every steam plant,
however limited, however vast, the subject can easily be enlarged until
it embraces a thousand varied divisions extending through all time and
into every portion of the civilized world.</em></p>

<p><span class="pagenum"><a name="Page_13" id="Page_13">13</a></span></p>

<p><em>It is within the scope of this work to so present the subjects
specified, that the student may classify and arrange the matter into
truly scientific order.</em></p>

<div class="figcenter">
<img src="images/i_012_bot.jpg" width="600" height="60" alt="page decoration" />
</div>

<p class="center" id="MATERIALS_2">MATERIALS.</p>

<p>In entering the steam department, where he is to be employed, the eye
of the beginner is greeted with the sight of coal, water, oil, etc.,
and he is told of invisible materials, such as air, steam and gases; it
is the proper manipulation of these seen and unseen material products
as well as the machines, that is to become his life task. In aiding
to the proper accomplishment of the yet untried problems nothing can
be more useful than to know something of the nature and history of
the different forms of matter entering into the business of steam
production. Let us begin with</p>

<h3 id="COAL"><span class="smcap">Coal.</span></h3>

<p>The source of all the power in the steam engine is stored up in coal in
the form of heat.</p>

<p>And this heat becomes effective by burning it, that is, by its
combustion.</p>

<p>Coal consists of carbon, hydrogen, nitrogen, sulphur, oxygen and ash.
These elements exist in all coals but in varying quantities.</p>

<p>These are the common proportions of the best sorts:</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="coal wood and peat">
<tr>
<th class="tdc normal smallest bord_top bord_bot bord_right">&nbsp;</th>
<th class="tdc normal smallest bord_top bord_bot bord_right" colspan="3">ANTHRACITE</th>
<th class="tdc normal smallest bord_top bord_bot bord_right" colspan="3">BITUMINOUS</th>
<th class="tdc normal smallest bord_top bord_bot bord_right" colspan="3">WOOD<br />(AVERAGE)<br />DRY.</th>
<th class="tdc normal smallest bord_top bord_bot bord_right" colspan="3">PEAT</th>
<th class="tdc normal smallest bord_top bord_bot" colspan="3">PEAT<br /><sup>1</sup>&frasl;<sub>4</sub><br />WATER</th>
</tr>
<tr>
<td class="tdl bord_right">Carbon</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="tdr">90<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_right">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="tdr">81&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="tdr">50</td>
<td class="bord_right">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="tdr">59&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="tdr">44&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;&nbsp;&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right">Hydrogen</td>
<td>&nbsp;</td>
<td class="tdr">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">5<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">6</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">6&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">4<sup>1</sup>&frasl;<sub>2</sub></td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right">Nitrogen</td>
<td>&nbsp;</td>
<td class="tdr">0<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">1&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">1</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">1&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right">Sulphur</td>
<td>&nbsp;</td>
<td class="tdr">00&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">0</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">?&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">(25)&nbsp;&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right">Oxygen</td>
<td>&nbsp;</td>
<td class="tdr">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">6<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">41</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">30&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr">22<sup>1</sup>&frasl;<sub>2</sub></td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right">Ash</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">4<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">4<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">2</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">3<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">3&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_right bord_bot">&nbsp;</td>
<td class="bord_bot">&nbsp;</td>
<td class="tdr bord_bot">100&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_bot">&nbsp;</td>
<td class="tdr bord_bot">100&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_bot">&nbsp;</td>
<td class="tdr bord_bot">100</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_bot">&nbsp;</td>
<td class="tdr bord_bot">100&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_bot">&nbsp;</td>
<td class="tdr bord_bot">100&nbsp;&nbsp;&nbsp;&nbsp;</td>
<td class="bord_bot">&nbsp;</td></tr></table></div>

<p>In burning coal or other fuel atmospheric air must be introduced before
it will burn; the air furnishes the oxygen, without which combustion
cannot take place.</p>

<p><span class="pagenum"><a name="Page_14" id="Page_14">14</a></span></p>

<p>It is found that in burning one lb. of coal one hundred and fifty cubic
feet of air must be used and in every day practice it is necessary to
supply twice as much; this is supplied to the coal partly through the
grate bars, partly through the perforated doors, and the different
devices for applying it already heated to the furnace.</p>

<h3 id="WOOD">WOOD.</h3>

<p>Wood as a combustible, is divisible into two classes: 1st, the hard,
compact and comparatively heavy, such as oak, ash, beech, elm. 2d,
the light colored soft, and comparatively light woods as pine, birch,
poplar.</p>

<p>Wood when cut down contains nearly half moisture and when kept in a dry
place, for several years even, retains from 15 to 20 per cent. of it.</p>

<p>The steam producing power of wood by tests has been found to be but
little over half that of coal <em>and the more water in it the less its
heating power</em>. In order to obtain the most heating power from wood it
is the practice in some works in Europe where fuel is costly, to dry
the wood fuel thoroughly, even using stoves for the purpose, before
using it. This “hint” may serve a good purpose on occasion.</p>

<p>The composition of wood reduced to its elementary condition will be
found in the table with coal.</p>

<h3 id="PEAT">PEAT.</h3>

<p>Peat is the organic matter or vegetable soil of bogs, swamps and
marshes&mdash;decayed mosses, coarse grasses, etc. The peat next the
surface, less advanced in decomposition, is light, spongy and fibrous,
of a yellow or light reddish-brown color; lower down it is more
compact, of a darker-brown color, and in the lowest strata it is of a
blackish brown, or almost a black color, of a pitchy or unctuous feel.</p>

<p>Peat in its natural condition generally contains from 75 to 80 per
cent. of water. It sometimes amounts to 85 or 90 per cent. in which
case the peat is of the consistency of mire.</p>

<p>When wet peat is milled or ground so that the fibre is broken, crushed
or cut, the contraction in drying is much<span class="pagenum"><a name="Page_15" id="Page_15">15</a></span> increased by this treatment;
and the peat becomes denser, and is better consolidated than when
it is dried as it is cut from the bog; peat so prepared is known as <em>condensed</em> peat, and the degree of condensation varies according to
the natural heaviness of the peat. So effectively is peat consolidated
and condensed by the simple process of breaking the fibres whilst wet,
that no merely mechanical force of compression is equal to it.</p>

<p>In the table the elements of peat are presented in two conditions. One
perfectly dried into a powder before analyzing and the other with 25
per cent. of moisture.</p>

<p>The value of peat as a fuel of the future is an interesting problem in
view of the numerous inroads made upon our great natural coal fields.</p>

<h3 id="TAN">TAN.</h3>

<p>Tan, or oak bark, after having been used in the process of tanning is
burned as fuel. The spent tan consists of the fibrous portion of the
bark. Five parts of oak bark produce four parts of dry tan.</p>

<h3 id="STRAW">STRAW.</h3>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="straw">
<tr>
<td class="tdl" colspan="4">Two compositions of straw (as a fuel) is as follows:</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Water,</td>
<td class="tdc">14</td>
<td class="tdc">per cent.</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Combustible matter,</td>
<td class="tdc">79</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Ash,</td>
<td class="tdc">7</td>
<td class="tdc">„</td>
</tr></table></div>

<h3 id="COKE_CHARCOAL_PEAT_CHARCOAL">COKE, CHARCOAL, PEAT CHARCOAL.</h3>

<p>These are similar substances produced by like processes from coal,
wood, and peat and they vary in their steam-producing power according
to the power of the fuels from which they are produced. The method by
which they are made is termed carbonization, which means that all the
gases are removed by heat in closed vessels or heaps, leaving only the
carbon and the more solid parts like ashes.</p>

<h3 id="LIQUID_AND_GAS_FUELS">LIQUID AND GAS FUELS.</h3>

<p>Under this head come petroleum and coal gas, which are obtained in
great variety and varying value from coal and coal oil. The heating
power of these fuels stands in the front rank, as will be seen by the
table annexed.</p>

<p><span class="pagenum"><a name="Page_16" id="Page_16">16</a></span></p>

<p>There are kinds of fuel other than coal, such as wood, coke, sawdust,
tan bark, peat and petroleum oil and the refuse from oil. These are all
burned with atmospheric air of which the oxygen <em>combines</em> with the
combustible part of the fuel while the nitrogen passes off into the
chimney as waste.</p>

<p>The combustible parts of coal are carbon, hydrogen and sulphur and
the unburnable parts are nitrogen, water and the incombustible solid
matters such as ashes and cinder. In the operation of firing under a
boiler the three first elements are totally consumed and form heat; the
nitrogen, and water in the form of steam, escapes to the flue, and the
ashes and cinders fall under the grates.</p>

<p>The anthracite coal retain their shape while burning, though if too
rapidly heated they fall to pieces. The flame is generally short, of a
blue color. The coal is ignited with difficulty; it yields an intense
local or concentrated heat; and the combustion generally becomes
extinct while yet a considerable quantity of the fuel remains on the
grate.</p>

<p>The dry or free burning bituminous coals are rather lighter than
the anthracites, and they soon and easily arrive at the burning
temperature. They swell considerably in coking, and thus is facilitated
the access of air and the rapid and complete combustion of their fixed
carbon.</p>

<p>The method of firing with different sorts of fuel will be treated
elsewhere.</p>

<h3 id="AIR">AIR.</h3>

<p>The engineer’s success in the management of the furnace depends quite
as much upon his handling the air in the right mixtures and proportions
as it does in his using the fuel&mdash;for</p>

<p>1. Although invisible to the eye air is as much <em>a material substance</em>
as coal or stone. If there were an opening into the interior of the
earth which would permit the air to descend its density would increase
in the same manner at it diminishes in the opposite direction. At the
depth of about 34 miles it would be as dense as water, and at the depth
of 48 miles it would be as dense as quicksilver, and at the depth of
about 50 miles as dense as gold.</p>

<p><span class="pagenum"><a name="Page_17" id="Page_17">17</a></span></p>

<p>2. Air is not only a substance, but <em>an impenetrable body</em>; as for
example: if we make a hollow cylinder, smooth and closed at the bottom,
and put a stopper or solid piston to it, no force will enable us to
bring it into contact with the bottom of the cylinder, unless we permit
the air within it to escape.</p>

<p>3. Air is <em>a fluid</em> which is proved by the great movability of its
parts, flowing in all directions in great hurricanes and in gentle
breezes; and also by the fact that a pressure or blow is propagated
through all parts and affects all parts alike.</p>

<p>4. It is also an <em>elastic fluid</em>, thus when an inflated bladder is
compressed it immediately restores itself to its former situation;
indeed, since air when compressed restores itself or tends to restore
itself, with the same force as that with which it is compressed, it is
a perfectly elastic body.</p>

<p>5. The weight of a column of air one square foot at the bottom is found
to be 2156 lbs. or very nearly 15 lbs. to the square inch, hence it is
common to state the pressure of the atmosphere as equal to 15 lbs. to
the square inch.</p>

<p><em>It follows from these five points that the engineer must consider air
as a positive, although unseen, factor with which his work is to be
accomplished.</em></p>

<p>What air is composed of is a very important item of knowledge. It
is made of a <em>mixture</em> of two invisible gases whose minute and
inconceivably small atoms are mingled together like a parcel of marbles
and bullets&mdash;that is while together they do not lose any of their
distinctive qualities. The two gases are called nitrogen and oxygen,
and of 100 parts or volumes of air 79 parts are of nitrogen and 21
parts of oxygen; but <em>by weight</em> (for the oxygen is the heaviest) 77 of
nitrogen and 23 of oxygen.</p>

<p>The oxygen is the part that furnishes the heat by uniting with the
coal&mdash;indeed without it the process of combustion would be impossible:
of the two gases the oxygen is burned in the furnace, more or less
imperfectly, and the nitrogen is wasted.</p>

<p><span class="pagenum"><a name="Page_18" id="Page_18">18</a></span></p>

<h3 id="TABLE_OF_EVAPORATION"><span class="smcap">Table of Evaporation.</span></h3>

<p>In order to arrive at the money value of the various fuels heretofore
described a method of composition has been arrived at which gives
very accurately their comparative worth. The rule is too advanced for
this elementary work, but the following results are plainly to be
understood, and will be found to be of value.</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="table of evaporation">
<tr>
<th class="tdl normal" colspan="2">Lbs. of Fuel.</th>
<th class="tdc normal" colspan="2">Temperature of Water 212&deg;</th>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Coal,</td>
<td class="tdr">14.62</td>
<td class="tdc">lbs of Water.</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Coke,</td>
<td class="tdr">14.02</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Wood,</td>
<td class="tdr">8.07</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Wood; 25% of water,</td>
<td class="tdr">6.05</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Wood Charcoal,</td>
<td class="tdr">13.13</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Peat, perfectly dry,</td>
<td class="tdr">10.30</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Peat, with 25% moisture,</td>
<td class="tdr">7.41</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Peat, Charcoal (dry),</td>
<td class="tdr">12.76</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Tan, dry,</td>
<td class="tdr">6.31</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">Tan, 30% moisture,</td>
<td class="tdr">4.44</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">
Petroleum,</td>
<td class="tdr">20.33</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;&nbsp;</td>
<td class="tdl">
Coal gas 1 lb. or (31<sup>1</sup>&frasl;<sub>3</sub> cub. feet)</td>
<td class="tdr">47.51</td>
<td class="tdc">„</td>
</tr></table></div>

<p>The way to read this table is as follows: “one lb. coal has an average
evaporative capacity of 14.62 lbs. of water,” or</p>

<p>One lb. of peat with one-quarter moisture will evaporate, if <em>all</em> the
heat is utilized 7.41 lbs. of water.</p>

<p>In practice but little over half of these results are attained, but for
a matter of comparison of the value of one kind of fuel with another
the figures are of great value; a boiler burning wood or tan needs to
be much larger than one burning petroleum oil.</p>

<p><span class="pagenum"><a name="Page_19" id="Page_19">19</a></span></p>

<h3 id="FIRE_IRONS">FIRE IRONS.</h3>

<p>The making or production of steam requires the handling of the fuel,
more or less, until its destruction is complete, leaving nothing behind
in the boiler room, except ashes and clinkers. The principal tools used
by the attendant, to do the task most efficiently are: 1. The scoop
shovel. 2. The poker. 3. The slice bar. 4. The barrow.</p>

<div class="figcenter" id="i_019">
<img src="images/i_019.jpg" width="600" height="290" alt="" />
<p class="caption">Fig. 1.</p></div>

<p><a href="#i_019">Fig. 1.</a> represents the regular scoop shovel commonly called “a coal
shovel,” but among railroad men and others, known as a locomotive or
charging scoop. The cut also represents a regular shovel. Both these
are necessary for the ordinary business of the boiler room.</p>

<div class="figcenter" id="i_019bot">
<img src="images/i_019bot.jpg" width="600" height="230" alt="" />
<p class="caption">Fig. 2.</p></div>

<p>In <a href="#i_019bot">cut 2</a> are represented a furnace poker, A, and two forms of the slice
bar. They are all made by blacksmiths from round iron, some 7 or 8
feet long and only vary in the form of the end. The regular slice bar
is shown in C, <a href="#i_019bot">Fig. 2</a>; and “the dart” a special form used largely on
locomotives is shown in B.</p>

<p><span class="pagenum"><a name="Page_20" id="Page_20">20</a></span></p>

<p>The dexterous use of these important implements can merely be indicated
in print, as it is part of the trade which is imparted by oral
instruction. One “point” in making the slice bar may be mentioned to
advantage&mdash;the lower side should be perfectly flat <em>so that it may
slide</em> on the surface of the grate bars as it is forced beneath the
fire&mdash;and the upper portion of the edge should be in the shape of a
half wedge, so as to crowd upwards the ashes and clinkers while the
lower portion slides along.</p>

<p>There is sometimes used in connection with these tools an appliance
called a <span class="smcap">Lazy Bar</span>. This is very useful for the fireman when
cleaning a bituminous or other coal fire: it saves both time and fuel
as well as steam. It is a hook shaped iron, ingeniously attached above
the furnace door, so that it supports the principal part of the weight
of the heavy slice bar or poker when being used in cleaning out the
fires.</p>

<div class="figcenter" id="i_020">
<img src="images/i_020.jpg" width="500" height="217" alt="" />
<p class="caption">Fig. 3.</p></div>

<p>Equally necessary to the work of the boiler-room is the barrow shown in
cut. There are many styles of the vehicle denominated respectively&mdash;the
railroad barrow, the ore and stone barrow, the dirt barrow, etc.; but
the one represented in <a href="#i_020">fig. 3</a> is the regular coal barrow.</p>

<p>In conveying coal to “batteries” of boilers, in gas houses and other
suitable situations the portable car and iron track are nearly always
used instead of the barrow. In feeding furnaces with saw dust and
shavings large iron screw conveyors are frequently employed, as well as
blowers&mdash;In the handling of the immense quantities of fuel required,
the real ingenuity of the engineer in charge has ample opportunity for
exercise.</p>

<p><span class="pagenum"><a name="Page_21" id="Page_21">21</a></span></p>

<p>There are also used in nearly all boiler rooms <span class="smcap lowercase">HOES</span> made of heavy plate
iron, with handles similar to those shown in the cuts representing the
slice bar and poker. A set of two to four hoes of various sizes is a
very convenient addition to the list of fire tools; a light garden hoe
for handling ashes is not to be omitted as a labor saving tool.</p>

<h3 id="HANDY_TOOLS">HANDY TOOLS.</h3>

<p>Besides the foregoing devices for conducting the preliminary process
of the steam generation, the attendant should have close at hand
a servicable <span class="smcap lowercase">HAND HAMMER</span>, a <span class="smcap lowercase">SLEDGE</span> for breaking
coal and similar work, and <span class="smcap lowercase">A SCREW WRENCH</span> and also a light
<span class="smcap lowercase">LADDER</span> for use about the boiler and shafting.</p>

<p>In addition to these there are various other things almost essential
for the proper doing of the work of the boiler room,&mdash;<span class="smcap">Fire and
Water Pails</span>, <span class="smcap">Lanterns</span>, <span class="smcap">Rubber Hose</span>, etc., which
every wise steam user will provide of the best quality and which the
engineer will as carefully keep in their appointed places ready for
instant service.</p>

<div class="figcenter" id="i_021">
<img src="images/i_021.jpg" width="160" height="600" alt="" />
<p class="caption">Fig. 4.</p></div>

<p>To these familiar tools can be added <span class="smcap lowercase">FILES</span>, <span class="smcap lowercase">LACE
CUTTERS</span>, <span class="smcap lowercase">BOILER-FLUE BRUSHES</span>, <span class="smcap lowercase">STOCK</span>
and <span class="smcap lowercase">DIES</span>, <span class="smcap lowercase">PIPE-TONGS</span>, <span class="smcap lowercase">SCREW JACKS</span>,
<span class="smcap lowercase">VISES</span>, etc., all of which when used with skill and upon right
occasion pay a large return on their cost.</p>

<p><span class="pagenum"><a name="Page_22" id="Page_22">22</a></span></p>

<h3 id="THE_TOOL_BOX">THE TOOL BOX.</h3>

<p>The complex operations of the boiler room, its emergencies and varying
conditions demand the use of many implements which might at first
thought be out of place. The following illustrations exhibit some of
these conveniences.</p>

<div class="figcenter" id="i_022">
<img src="images/i_022.jpg" width="500" height="238" alt="" />
<p class="caption">Fig. 5.</p></div>

<p><a href="#i_022">Fig. 5</a>, letter A, show the common form of <span class="smcap lowercase">COMPASSES</span> which are
made from 3 to 8 inches long. Letter B, illustrates the common steel
compass dividers, which are made from 5 to 24 inches in length.</p>

<div class="figcenter" id="i_022bot">
<img src="images/i_022bot.jpg" width="500" height="282" alt="" />
<p class="caption">Fig. 6.</p></div>

<p>In this illustration, A exhibits double, inside and outside
<span class="smcap">Calipers</span>; B, adjustable outside Calipers; C, inside; and D
outside, plain calipers.</p>

<p><span class="pagenum"><a name="Page_23" id="Page_23">23</a></span></p>

<div class="figcenter" id="i_023">
<img src="images/i_023.jpg" width="368" height="600" alt="" />
</div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_24" id="Page_24">24</a></span></p>

<h2 class="chapter" id="THE_FIRING_OF_STEAM_BOILERS">THE FIRING OF STEAM BOILERS.</h2>

<p>The care and management of a steam boiler comprises three things:</p>

<p>1. The preparation, which includes the partial filling with water and
the kindling of the fire.</p>

<p>2. The running, embracing the feeding, firing and extinction or banking
of the fire.</p>

<p>3. The cleaning out after it has been worked for some time.</p>

<p>To do this to the best advantage, alike to owner and employee, can be
learned only by practice under the tuition of an experienced person.
The “trick” or unwritten science of the duties of the skillful fireman
must be communicated to the beginner, by already experienced engineers
or firemen or from experts who have made the matter a special study. <em>Let
it be understood that the art of firing cannot be self taught.</em></p>

<p>The importance of this knowledge is illustrated by a remarkable
difference shown in competitive tests in Germany between trained and
untrained firemen in the matter of securing a high evaporation per
pound of coal. The trained men succeeded in evaporating 11 lbs. of
water, as against 6.89 lbs. which was the best that the untrained men
could obtain.</p>

<p>It is certain that a poor fireman is a dear man at any price, and that
a competent one may be cheap at twice the wages now paid. Suppose,
for instance, a man who burns three tons a day is paid $2.00 for such
service, and that in so doing he is wasting as little as 10 per cent.
If the coal cost $4.50 per ton the loss will be $1.35 per day, or what
is equivalent to paying a man $3.35 per day who can save this amount.</p>

<p>The late Chief Engineer of Philadelphia Water Works effected an annual
saving to the city of something like $50,000; and recently the weekly
consumption of a well established woolen mill was reduced from 71 to 49
tons, a clear saving of 22 tons by careful attention to this point.</p>

<p><span class="pagenum"><a name="Page_25" id="Page_25">25</a></span></p>

<p>It is apparent that any rules or directions which might be given for
one system would not apply equally to other forms of boilers and this
may be the principal reason that the art is one so largely of personal
instruction. Some rules and hints will, however, be given to the
beginner, which may prove of advantage in fitting the fireman for an
advanced position; or to assure him permanence in his present one.</p>

<p><em>No two boilers alike.</em> It is said that no two boilers, even though
they seemed to be exactly alike&mdash;absolute duplicates&mdash;ever did the
same, or equal service. Every steam boiler, like every steam engine,
has an individuality of its own, with which the person in charge has to
become acquainted, in order to obtain the best results from it.</p>

<p>The unlikeness in the required care of steam engines which seem to
be exactly the same, is still more marked in the different skill
and experience demanded in handling locomotive, marine, stationary,
portable boilers and other forms of steam generators.</p>

<p><span class="smcap">Before Lighting the Fire</span> under the boiler in the morning, the
engineer or fireman should make a rapid yet diligent examination of
various things, viz.: 1. He should make sure that the boiler has the
right quantity of water in it&mdash;that it has not run out during the night
or been tampered with by some outside party; very many boilers have
been ruined by neglecting this first simple precaution. 2. He should
see that the safety-valve is in working order; this is done by lifting
by rod or hand the valve which holds the weight upon the safety valve
rod. 3. He should open the upper gauge-cock to let out the air from the
boiler while the steam is forming. 4. He should examine the condition
of the grate-bars and see that no clinkers and but few ashes are left
from last night’s firing. 5. And finally, after seeing that everything
is in good shape, proceed to build the fire as follows:</p>

<p><span class="smcap">On Lighting the Fire.</span> When quite certain that everything is
in good condition, put a good armful of shavings or fine wood upon
the grate, then upon this some larger pieces of wood to form a bed of
coals, and then a little of<span class="pagenum"><a name="Page_26" id="Page_26">26</a></span> the fuel that is to be used while running.
Sometimes it is better to light before putting on the regular fuel, but
in any case give it plenty of air. Close the fire doors, and open the
ash pit, giving the chimney full draught.</p>

<p>When the fire is well ignited, throw in some of the regular fuel, and
when this is burning add more, a little at a time, and continue until
the fire is in its normal condition, taking care, however, not to let
it burn too freely for fear of injury to the sheets by a too rapid
heating.</p>

<p>It is usually more convenient to light the fire through the fire door,
but where this cannot be done, a torch may be used beneath the grates,
or even a light fire of shavings may be kindled in the ash pit.</p>

<p>At the time of lighting, all the draughts should be wide open.</p>

<p>As soon as the steam is <em>seen</em> to issue from the open upper gauge-cock
it is proof that the air is out. It should now be closed and the steam
gauge will soon indicate a rise in temperature.</p>

<p>When the steam begins to rise it should next be observed that: 1. All
the cocks and valves are in working order&mdash;that they move easily. 2.
That all the joints and packings are tight.</p>

<p>In the following two cuts are exhibited in an impressive way the
difference between proper and improper firing.</p>

<div class="figcenter" id="i_026">
<img src="images/i_026.jpg" width="600" height="266" alt="" />
<p class="caption">Fig. 1.</p></div>

<p><a href="#i_026">Fig. 1</a> represents the proper mode of keeping an even depth of coal on
the grate bars; the result of which will be, a uniform generation of
gas throughout the charge, and a uniform temperature in the flues.</p>

<p><span class="pagenum"><a name="Page_27" id="Page_27">27</a></span></p>

<div class="figcenter" id="i_027">
<img src="images/i_027.jpg" width="600" height="228" alt="" />
<p class="caption">Fig. 2.</p></div>

<p><a href="#i_027">Fig. 2</a> represents a very frequent method of feeding furnaces; charging
the front half as high, and as near the door, as possible, leaving the
bridge end comparatively bare. The result necessarily is that more
air obtains access through the uncovered bars than is required, which
causes imperfect combustion and consequent waste.</p>

<p>The duties of the fireman in the routine of the day may thus be summed
up:</p>

<p>1st.&mdash;<em>Begin to charge the furnace at the bridge end and keep firing to
within a few inches of the dead plate.</em></p>

<p>2d.&mdash;<em>Never allow the fire to be so low before a fresh charge is
thrown in, that there shall not be at least three to five inches deep
of clean, incandescent fuel on the bars, and equally spread over the
whole.</em></p>

<p>3d.&mdash;<em>Keep the bars constantly and equally covered</em>, particularly at
the sides and the bridge end, where the fuel burns away most rapidly.</p>

<p>4th.&mdash;If the fuel burns unequally or into holes, <em>it must be leveled,
and the vacant spaces must be filled</em>.</p>

<p>5th.&mdash;The large coals must be broken into pieces not bigger than a
man’s fist.</p>

<p>6th.&mdash;When the ash pit is shallow, it must be the more frequently
cleared out. A body of hot cinders, beneath them, overheats and burns
the bars.</p>

<p>7th.&mdash;The fire must not be hurried too much, but should be left to
increase in intensity gradually. When fired properly the fuel is
consumed in the best possible way, no more being burned than is needed
for producing a sufficient quantity of steam and keeping the steam
pressure even.</p>

<p><span class="pagenum"><a name="Page_28" id="Page_28">28</a></span></p>

<h3 id="DIRECTIONS_FOR_FIRING_WITH_VARIOUS_FUELS">DIRECTIONS FOR FIRING WITH VARIOUS FUELS.</h3>

<p><span class="smcap">Firing Boilers Newly Set, etc.</span>&mdash;Boilers newly set should be
heated up very slowly indeed, and the fires should not be lighted under
the boilers for at least two weeks after setting, if it is possible to
wait this length of time. This two weeks enables all parts of the mason
work to set gradually and harden naturally; the walls will be much more
likely to remain perfect than when fires are lighted while the mortar
is yet green.</p>

<p>When fire is started under a new boiler the first time, it should
be a very small one, and no attempt should be made to do more than
moderately warm all parts of the brick work. A slow fire should be kept
up for twenty-four hours, and on the second day it may be slightly
increased. Three full days should elapse before the boiler is allowed
to make any steam at all.</p>

<p>When the pressure rises, it should not be allowed to go above four or
five pounds, and the safety valve weight should be taken off to prevent
any possibility of an increase. Steam should be allowed to go through
all the pipes attached for steam, and blow through the engine before
any attempt is made to get pressure on them. The object of all these
precautions and this care is to prevent injury by sudden expansion,
which may cause great damage.</p>

<h3 id="FIRING_WITH_COKE"><span class="smcap">Firing with Coke.</span></h3>

<p>Coke, in order to be completely consumed, needs a greater volume of
air per pound of fuel than coal. Theoretically it needs from 9 to 10
lbs. of air to burn a pound of coal, and 12 to 13 lbs. of air to burn a
pound of coke.</p>

<p>Coke, therefore, requires a more energetic draft, which is increased by
the fact that it can only burn economically in a thick bed. It is also
necessary to take into account the size of the pieces.</p>

<p>The ratio between the heating and grate surface should be less with
coke than with coal; that is to say, the grate should be larger.</p>

<p>The difference amounts to about 33 per cent. In fact,<span class="pagenum"><a name="Page_29" id="Page_29">29</a></span> about 9<sup>3</sup>&frasl;<sub>4</sub> lbs.
of coke should be burned per hour on each square foot of grate area,
while at least 14<sup>1</sup>&frasl;<sub>2</sub> lbs. of coal can be burned upon the same space.</p>

<p>The high initial temperature which is developed by the combustion of
coke requires conducting walls. Therefore the furnace should not be
entirely surrounded by masonry; and the plates of the boiler should
form at least the crown of the fire-box. In externally fired boilers,
the furnace should be located beneath and not in front of the boiler.
Internal fire-boxes may be used, but the greatest care should be
exercised to avoid any incrustation of the plates, and in order that
this may be done, only the simplest forms of boilers should be used.
With coke it is not essential that long passages should be provided for
the passage of the products of combustion, since the greater part of
the heat developed is transmitted to the sheets in the neighborhood of
the furnace.</p>

<p>Since coke contains very little hydrogen, the quick flaming combustion
which characterizes coal is not produced, but the fire is more even and
regular. And, finally, the combustion of coal is distinguished by the
fact that in the earlier phases there is usually an insufficiency of
air, while in the last there is no excess.</p>

<p>The advantage of coke over raw soft coal as a fuel is that otherwise
useless slack can be made available by admixture in its manufacture,
and especially that it can be perfectly and smokelessly burnt without
the need of skilled labor. And we cannot doubt that the public demand
for a clear and healthy atmosphere will finally result in the almost
complete substitution of coke fuel for soft lump coal.</p>

<p><span class="smcap">Sixteen Steam Boilers</span> in a large mill in Massachusetts of 54
and 60 inches in diameter are fired as follows:</p>

<p>There are three separate batteries; one of five boilers, one of eight
and one of three. Each boiler is fired every five minutes. There are
two firemen for the battery of twelve and<span class="pagenum"><a name="Page_30" id="Page_30">30</a></span> one for each of the others.
A gong in each fire-room is operated by electricity in connection with
a clock. The duty of the fireman is this, that when the gong strikes he
commences at one end of his fire-room and fires as rapidly as possible,
opening one-half of each furnace door. The coal is thrown only on
one-half of the grate space as he rapidly fires each boiler, the
other half is covered at the next sounding of the gong. The old style
of straight grate is used. The fires are kept six inches thick or a
little thicker. No slicing is done. It is, of course, to be understood
that the firemen arrange the quantity of coal fired according to the
apparent necessity of the case. Bituminous coal is used, and it is
broken into small pieces, so as to distribute well. Accurate account
is kept of the quantity of coal used and the engines are frequently
indicated.</p>

<p><span class="smcap">Twenty Horse Power.</span>&mdash;An old engineer says the way he handled
his boiler of this size, burning 800 lbs. of screenings per day, is as
follows:</p>

<p>My method is to run as heavy a fire as my fire-box will allow to be
kept under the bridge wall, and not to disturb it more than once in a
ten-hours run, then clean out with care and as speedily as possible,
dress light and let it come up and get ready to bank. In banking I make
sure to have an even fire, as deep as the bridge wall will allow. Then
I shut my dampers and let it lie. In the morning I open and govern by
the dampers. I do not touch my fire until 3.30 or 4 o’clock in the
afternoon, and then proceed to clean as before.</p>

<p id="FIRING_WITH_COAL_TAR"><span class="smcap">Firing with Coal Tar.</span>&mdash;The question of firing retort benches
with tar instead of coke has engaged the attention of gas managers for
many years, and various modes have been adopted for its management.
The chief difficulty has been in getting a constant flow of tar into
the furnace, uninterrupted by stoppages caused by the regulating cock
or other appliance not answering its purpose and by the carbonizing
of the tar in the delivery pipe, thus choking it up and rendering it
uncertain in action. To obviate these<span class="pagenum"><a name="Page_31" id="Page_31">31</a></span> difficulties various plans have
been resorted to, but the best means for overcoming them are thus
described; fix the tar supply tank as near the furnace to be supplied
as convenient, and one foot higher than the tar-injector inlet. A cock
is screwed into the side of the tank, to which is attached a piece
of composition pipe <sup>3</sup>&frasl;<sub>8</sub>-inch in diameter, ten inches long. To this a
<sup>1</sup>&frasl;<sub>2</sub>-inch iron service pipe is connected, the other end of which is
joined to the injector. By these means it is found that at the ordinary
temperature of the tar well (cold weather excepted) four gallons of
tar per hour are delivered in a constant steam into the furnace. If
more tar is required, the piece of <sup>3</sup>&frasl;<sub>8</sub>-inch tube must be shortened,
or a larger tube substituted, and if less tar is required it must
be lengthened. The risk of stoppage in the nozzle of the injector
is overcome by the steam jet, which scatters the tar into spray and
thus keeps everything clear. Trouble being occasioned by the retorts
becoming too hot, in which case, on shutting off the flow of tar
for a while, the tar in the pipe carbonized and caused a stoppage,
a removable plug injector is fitted and ground in like the plug of
a cock, having inlets on either side for tar and steam. This plug
injector can be removed, the tar stopped in two seconds and refixed in
a similar time. The shell of the injector is firmly bolted to the top
part of the door frame. The door is swung horizontally, having a rack
in the form of a quadrant, by which it is regulated to any required
height, and to admit any quantity of air.</p>

<p id="FIRING_WITH_STRAW"><span class="smcap">Firing with Straw.</span>&mdash;The operation of burning straw under a
boiler consists in the fuel being fed into the furnace only as fast
as needed. When the straw is handled right, it makes a beautiful and
very hot flame and no smoke is seen coming from the stack. The whole
secret of getting the best results from this fuel is to feed it into
the furnace in a gradual stream as fast as consumed. When this is done
complete combustion is the result. A little hole maybe drilled in the
smoke-box door, so that the color of the fire can be seen and fire is
handled accordingly. When the smoke comes from the stack the color of
the flame is that of a good gas jet. By feeding a<span class="pagenum"><a name="Page_32" id="Page_32">32</a></span> little faster the
color becomes darker and a little smoke comes from the stack; feeding a
little faster the flame gets quite dark and the smoke blacker; faster
still, the flame is extinguished, clouds of black smoke come from the
stack, and the pressure is falling rapidly.</p>

<p id="FIRING_WITH_OIL"><span class="smcap">Firing with Oil.</span>&mdash;Great interest is now manifested in the use
of oil as fuel. There are various devices used for this purpose, most
of them depending upon a steam jet to atomize the oil, or a system of
retorts to first heat the oil and convert it into gas, before being
burned.</p>

<p>Another method in successful operation is the use of compressed air
for atomizing the oil&mdash;air being the element nature provides for the
complete combustion of all matter. The cleanliness of the latter system
and its comparative freedom from any odor of oil or gas and its perfect
combustion, all recommend it. Among the advantages claimed for the use
of oil over coal are 1, uniform heat; 2, constant pressure of steam;
3, no ashes, clinkers, soot or smoke, and consequently clean flues; 4,
uniform distribution of heat and therefore less strain upon the plates.</p>

<p id="FIRING_ON_AN_OCEAN_STEAMER"><span class="smcap">Firing on an Ocean Steamer</span> like the “<em>Umbria</em>.”&mdash;The men come
on in gangs of eighteen stokers or firemen and twelve coal passers, and
the “watch” lasts four hours. The “<em>Umbria</em>” has 72 furnaces, which
require nearly 350 tons of coal a day, at a cost of almost $20,000 per
voyage. One hundred and four men are employed to man the furnaces, and
they have enough to do. They include the chief engineer, his three
assistants, and ninety stokers and coal passers.</p>

<p>The stoker comes to work wearing only a thin undershirt, light trousers
and wooden shoes. On the “<em>Umbria</em>” each stoker tends four furnaces.
He first rakes open the furnaces, tosses in the coal, and then cleans
the fire; that is, pries the coal apart with a heavy iron bar, in order
that the fire may burn freely. He rushes from one furnace to another,
spending perhaps two or three minutes at each. Then he dashes to the
air pipe, takes his turn at cooling off, and waits for another<span class="pagenum"><a name="Page_33" id="Page_33">33</a></span> call
to his furnace, which comes speedily. When the “watch” is over, the
men schuffle off, dripping with sweat from head to foot, through long,
cold galleries to the forecastle, where they turn in for eight hours.
Four hours of scorching and eight hours sleep make up the routine of a
fireman’s life on a voyage.</p>

<p>The temperature is ordinarily 120&deg;, but sometimes reaches 160&deg;; and the
work is then terribly hard. The space between the furnaces is so narrow
that when the men throw in coal they must take care when they swing
back their shovels, lest they throw their arms on the furnace back of
them.</p>

<p>In a recent trial of a government steamer the men worked willingly
in a temperature of 175&deg;, which, however, rose to 212&deg; or the heat
of boiling water. The shifts of four hours were reduced to 2 hours
each, but after sixteen men had been prostrated, the whole force of
thirty-six men refused to submit to the heat any longer and the trial
was abandoned.</p>

<p>There is no place on ocean or land where more suffering is inflicted
and endured by human beings than in these h&mdash;&mdash;holes, quite properly so
called; it is to be hoped that the efforts towards reform in the matter
will not cease until completely successful.</p>

<p id="FIRING_OF_SAWDUST_AND_SHAVINGS"><span class="smcap">Firing of Sawdust and Shavings.</span>&mdash;“The air was forced into the
furnace with the planer shavings at a velocity of about 12 feet per
second, and at an average temperature of about 60 degrees Fahrenheit.
The shavings were forced through a pipe 12 inches in diameter, above
grate, into the combustion chamber. The pipe had a blast gate to
regulate the air in order to maintain a pressure in the furnace, which
a little more than balanced the ascending gases in the funnel or
chimney. All the fireman had to do was to keep the furnace doors closed
and watch the water in the gauges of his boiler. The combustion in the
furnace was complete, as no smoke was visible. The shavings were forced
into the combustion chamber in a spray-like manner, and were caught
into a blaze the moment they entered. The oxygen of the air so forced
into the furnace along with the shavings gave full support to the
combustion.<span class="pagenum"><a name="Page_34" id="Page_34">34</a></span> The amount of shavings consumed by being thus forced into
the furnace was about fifty per cent. less than the amount consumed
when the fireman had to throw them in with his shovel.”</p>

<div class="figcenter" id="i_034">
<img src="images/i_034.jpg" width="500" height="398" alt="" />
<p class="caption">Fig. 9.</p></div>

<p>It is an important “point” when burning shavings or sawdust with a
blast, to keep the blower going without cessation, as there have been
disastrous accidents caused by the flames going up the shutes, thence
through the small dust tubes leading from the bin to the various
machines.</p>

<div class="figcenter" id="i_034bot">
<img src="images/i_034bot.jpg" width="500" height="386" alt="" />
<p class="caption">Fig. 10.</p></div>

<p>In firing “shavings” by hand it is necessary to burn them from the top
as otherwise the fire and heat are only produced when all the shavings
are charred. To do this, provide a half-inch gas pipe, to be used as a
light poker; light the shaving fire, and when nearly burned take the
half-inch pipe and divide the burning shavings through the middle,
banking them against the side-walls, as shown in Fig. 9. Now feed a
pile of new shavings into the centre on the clean grate bars, as shown
in Fig. 10, and close the furnace doors. The shavings will begin to
burn from above, lighted from the two side fires, the air will pass
through the bars into the shavings, where it will be heated and unite
with the gas, making the combustion perfect, generating heat, and no
smoke, and the fire will last much longer and require not half the
labor in stoking.</p>

<p><span class="pagenum"><a name="Page_35" id="Page_35">35</a></span></p>

<h3 id="FIRING_A_LOCOMOTIVE">FIRING A LOCOMOTIVE.</h3>

<div class="figcenter" id="i_035">
<img src="images/i_035.jpg" width="600" height="480" alt="locomotive furnace" />
</div>

<p>This figure exhibits the interior of the furnace of a locomotive
engine, which varies greatly from the furnace of either a land or
marine boiler. This difference is largely caused by the method of
applying the draught for the air supply; in the locomotive this is
effected by conducting the exhaust steam through pipes from the
cylinders to the smoke-box and allowing it to escape up the smoke
stack from apertures called exhaust nozzles; the velocity of the steam
produces a vacuum, by which the products of combustion are drawn into
the smoke-box with great power and forced out of the smoke stack into
the open air.</p>

<p>To prevent the too quick passage of the gases into the flues an
appliance called a fire brick arch has been adopted and has proved very
efficient. In order to be self supporting it is built in the form of
an arch, supported by the two sides of the fire box which serve for
abutments. The arch has been sometimes replaced by a hollow riveted
arrangement called a water table designed to increase the fire surface
of the boiler.</p>

<p><span class="pagenum"><a name="Page_36" id="Page_36">36</a></span></p>

<p><span class="smcap">Firing a Locomotive.</span>&mdash;No rules can possibly be given for
firing a locomotive which would not be more misleading than helpful.
This is owing to the great variations which exist in the circumstances
of the use of the machine, as well as the differences which exist in
the various types of the locomotive.</p>

<p>These variations may be alluded to, but not wholly described. 1. They
consist of the sorts of fuel used in different sections of the country
and frequently on different ends of the same railroad; hard coal, soft
coal, and wood all require different management in the furnace. 2. The
speed and weight of the train, the varying number of cars and frequency
of stopping places, all influence the duties of the fireman and tax
his skill. 3. The temperature of the air, whether cold or warm, dry
weather or rain, and night time and day time each taxes the skill of
the fireman.</p>

<p>Hence, to be an experienced fireman in one section of the country and
under certain circumstances does not warrant the assurance of success
under other conditions and in another location. The subject requires
constant study and operation among not only “new men” but those longest
in the service.</p>

<p>More than in any other case to be recalled, must the fireman of a
locomotive depend upon the personal instruction of the engineer in
charge of the locomotive.</p>

<p id="FIRING_WITH_TAN_BARK"><span class="smcap">Firing with Tan Bark.</span>&mdash;Tan bark can be burned upon common
grates and in the ordinary furnace by a mixture of bituminous
screenings. One shovel full of screenings to four or five of bark will
produce a more economical result than the tan bark separate, as the
coal gives body to the fire and forms a hot clinker bed upon which the
bark may rest without falling through the spaces in the grate bars, and
with the coal, more air can be introduced to the furnace.</p>

<p>The above relates to common furnaces, but special fire boxes have
been recently put into operation, fed by power appliances, which work
admirably. The “point” principally to be noted as to the efficacy of
tan bark as a fuel, is to the effect, that like peat, the drier it is
the more valuable is it as a fuel.</p>

<p><span class="pagenum"><a name="Page_37" id="Page_37">37</a></span></p>

<h3 id="POINTS_RELATING_TO_FIRING">POINTS RELATING TO FIRING.</h3>

<p><span class="smcap">The Process of Boiling.</span> Let it be remembered that the boiling
spoken of so often is really caused by the formation of the steam
particles, and that without the boiling there can be but a very slight
quantity of steam produced.</p>

<p>While pure water boils at 212&deg;, if it is saturated with common salt,
it boils only on attaining 224&deg;, alum boils at 220&deg;, sal ammoniac at
236&deg;, acetate of soda at 256&deg;, pure nitric acid boils at 248&deg;, and pure
sulphuric acid at 620&deg;.</p>

<p><span class="smcap">On the First Application of Heat</span> to water small bubbles soon
begin to form and rise to the surface; these consist of air, which all
water contains dissolved in it. When it reaches the boiling point the
bubbles that rise in it are principally steam.</p>

<p><span class="smcap">In the case of a new plant</span>, or where the boiler has some time
been idle it is frequently advisable to build a small fire in the base
of the chimney before starting the boiler fires. This will serve to
heat the chimney and drive out any moisture that may have collected in
the interior and will frequently prevent the disagreeable smoking that
often follows the building of a fire in the furnace.</p>

<p><span class="smcap">Always bear in mind</span> that the steam in the boilers and engines
is pressing outward on the walls that confine it in every direction;
and that the enormous forces you are handling, warn you to be careful.</p>

<p>When starting fires close the gauge cocks and safety valve as soon as
steam begins to form.</p>

<p><span class="smcap">Go slow.</span> It is necessary to start all new boilers very slowly.
The change from hot to cold is an immense one in its effects on the
contraction and expansion of the boiler, the change of dimension
by expansion is a force of the greatest magnitude and cannot be
over-estimated. Leaks which start in boilers that were well made and
perfectly tight can be attributed to this cause. Something must give
if fires are driven on the start, and this entails trouble and expense
that there is no occasion for. This custom applies to engines and steam
pipes as well as to boilers. No one of any experience will open a stop
valve and let a full head of live steam into a cold line of pipe or a
cold engine.</p>

<p><span class="pagenum"><a name="Page_38" id="Page_38">38</a></span></p>

<p>To preserve the grate bars from excessive heat, when first firing a
boiler, it is well to sprinkle a thin layer of coal upon the grates
before putting in the shavings and wood for starting the fire. This
practice tends greatly to prolong the life of the grate-bars.</p>

<p>The fuel should generally be dry when used. Hard coal, however, may be
dampened a little to good advantage, as it is then less liable to crowd
and will burn more freely.</p>

<p>Air, high temperature and sufficient time are the principal points in
firing a steam boiler.</p>

<p>In first firing up make sure that the throttle valve is closed, in
order that the steam first formed may not pass over into the engine
cylinder and fill it with water of condensation. If the throttle valve
leak steam it should be repaired at the first opportunity.</p>

<p>Keep all heating surfaces free from soot and ashes.</p>

<p>Radiant rays go in all directions, yet they act in the most efficient
manner when striking a surface exactly at a right angle to their
line of movement. The sides of a fire-box are for that reason not
as efficient as the surface over the fire, and a flat surface over
the fire is the best that can be had, so far as that fact alone is
concerned.</p>

<p>When combustion is completed in a furnace, then the balance of the
boiler beyond the bridge wall can be utilized for taking up heat
from the gases. The most of this heat has to be absorbed by actual
contact; thus by the tubes the gases are finally divided, allowing that
necessary contact.</p>

<p>Combustion should be completed on the grates for the reason that
it can be effected there at the highest temperature. When this is
accomplished, the fullest benefit is had from radiant heat striking the
bottom of the boiler&mdash;<em>it is just there that the bulk of the work is
done</em>.</p>

<p>There must necessarily be some waste of heat by its passing up the
chimney to maintain draft. It is well to have the<span class="pagenum"><a name="Page_39" id="Page_39">39</a></span> gases, as they enter
the chimney, as much below 600 deg. F. (down to near the temperature of
the steam) as you can and yet maintain perfect combustion.</p>

<p>Every steam engine has certain well-defined sounds in action which we
call noises, for want of a better term, and it is upon them and their
continuance that an engineer depends for assurance that all is going
well.</p>

<p>This remark also applies to the steam boiler, which has, so to speak,
a language of its own, varying in volume from the slight whisper which
announces a leaking joint to the thunder burst which terribly follows a
destructive explosion. The hoarse note of the safety-valve is none the
less significant because common.</p>

<p>The dampers and doors to the furnace and ash-pit should always be
closed after the fire has been drawn, in order to keep the heat of the
boiler as long as possible.</p>

<p>But the damper must never be entirely closed while there is fire on the
grate, as explosions dangerous in their character might occur in the
furnace from the accumulated gases.</p>

<p>Flues or tubes should often be swept, as soot, in addition to its
liability to becoming charged with a corroding acid, is a non-conductor
of heat, and the short time spent in cleaning them will be repaid by
the saving of labor in keeping up steam. In an establishment where they
used but half a ton of bituminous coal per day, the time of raising
steam in the morning was fifty per cent. longer when the tubes were
unswept for one week than when they were swept three times a week.</p>

<p><span class="smcap">Smoke</span> will not be seen <em>if combustion is perfect</em>. Good firing
will abate most of the smoke.</p>

<p>Coals, at the highest furnace temperature, radiate much heat, whereas
gases ignited at and beyond the bridge wall radiate comparatively
little heat&mdash;it is a law in nature for a solid body highly heated to
radiate heat to another solid body.</p>

<p><span class="smcap">Dry and Clean</span> is the condition in which the boiler should be
kept, <em>i.e.</em>, dry outside and clean both inside and out.</p>

<p><span class="pagenum"><a name="Page_40" id="Page_40">40</a></span></p>

<p>To haul his furnace fire and open the safety valve before seeking his
own safety or the preservation of property, is the duty of the fireman
in the event of fire threatening to burn a whole establishment.</p>

<p>Many, now prominent, engineers have made their first reputation by
remembering to do this at a critical time.</p>

<p><span class="smcap">When Water is Pumped</span> into the boiler or allowed to run in,
some opening must be given for the escape of the contained air; usually
the most convenient way is to open the upper gauge cock after the fire
has been lighted until cloudy steam begins to escape.</p>

<p>In a summary of experiments made in England, it is stated that:&mdash;</p>

<p>“A moderately thick and hot fire with rapid draft uniformly gave the
best results.</p>

<p>“Combustion of black smoke by additional air was a loss.</p>

<p>“In all experiments the highest result was always obtained when all the
air was introduced through the fire bars.</p>

<p>“Difference in mode of firing only may produce a difference of 13 per
cent. (in economy).”</p>

<p>The thickness of the fire under the boiler should be in accordance with
the quality and size of the fuel. For hard coal the fire should be as
thin as possible, from three to six inches deep; when soft coal is
used, the fire should be thicker, from five to eight inches deep.</p>

<p>If it is required to burn coal dust without any change of grates,
wetting the coal is of advantage; not that it increases its heat power,
but because it keeps it from falling through the grates or going up the
chimneys. The same is true of burning shavings; by watering they are
held in the furnace, and the firing is done more easily and with better
results.</p>

<p><span class="smcap">Stirring the Fire</span> should be avoided as much as possible;
firing should be performed evenly and regularly, a little at a time, as
it causes waste fuel to disturb the combustion and by making the fuel
fall through the grates into the ash pit; hence do not “clean” fires
oftener than absolutely necessary.</p>

<p><span class="pagenum"><a name="Page_41" id="Page_41">41</a></span></p>

<p>The slower the velocity of the gases before they pass the damper, the
more nearly can they be brought down to the temperature of the steam,
hence with a high chimney and strong draft the dampers should be kept
nearly closed, if the boiler capacity will permit it.</p>

<p>No arbitrary rule can be laid down for keeping fires thick or thin.
Under some conditions a thin fire is the best, under others a thick
fire gives best economy. This rule, however, governs either case: you
must have so active a fire as to give strong radiant heat.</p>

<p>One of the highest aims of an expert fireman should be to keep the
largest possible portion of his grate area in a condition to give great
radiant heat the largest possible part of the day&mdash;using anthracite
coal by firing light, quick and often, not covering all of the
incandescent coals. Using bituminous coal, hand firing, by coking it
<em>very near</em> the dead plate, allowing some air to go through openings in
the door, and by pushing toward the bridge wall only live coals&mdash;when
slicing, to open the door only far enough to work the bar; this is done
with great skill in some cases.</p>

<p><span class="smcap">Regulating the Draft.</span>&mdash;This should be done so as to admit
<em>the exact quantity of air</em> into the furnace, neither too much nor too
little. It should be remembered that fuel cannot be burned without
air and if too much air is admitted it cools the furnace and checks
combustion. It is a good plan to decrease the draft when firing or
cleaning out, by partly closing the damper or shutting off the air
usually admitted from below the grates; this is to have just draft
enough to prevent the flame from rushing out when the door is opened.</p>

<p><em>By luminous flame</em> is generally meant that which burns with a bright
yellow to white color. All flame under a boiler is not luminous,
sometimes the whole or a part of it will be red or blue. The more
luminous the flame, that is to say, the nearer white it is, the better
combustion.</p>

<p><span class="pagenum"><a name="Page_42" id="Page_42">42</a></span></p>

<p><span class="smcap">To determine the temperature of a furnace Fire</span> the following
table is of use. The colors are to be observed and the corresponding
degrees of heat will be approximately as follows:</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="furnace temperature">
<tr>
<td class="tdl">Faint red</td>
<td class="tdr">960&deg; F.</td>
</tr>
<tr>
<td class="tdl">Bright red</td>
<td class="tdr">1,300&deg; F.</td>
</tr>
<tr>
<td class="tdl">Cherry red</td>
<td class="tdr">1,600&deg; F.</td>
</tr>
<tr>
<td class="tdl">Dull orange</td>
<td class="tdr">2,000&deg; F.</td>
</tr>
<tr>
<td class="tdl">Bright orange</td>
<td class="tdr">2,100&deg; F.</td>
</tr>
<tr>
<td class="tdl">White heat</td>
<td class="tdr">2,400&deg; F.</td>
</tr>
<tr>
<td class="tdl">Brilliant white heat&nbsp;&nbsp;</td>
<td class="tdr">2,700&deg; F.</td>
</tr></table></div>

<p>That is to say, when the furnace is at a “white heat” the heat equals
2,400 degrees Fahrenheit, etc.</p>

<p>Another method of finding the furnace heat is by submitting a small
portion of a particular metal to the heat.</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="furnace heat">
<tr>
<td class="tdl">Tin melts at</td>
<td class="tdr">442&deg; F.</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Lead&nbsp;&nbsp;„&nbsp;&nbsp;&nbsp;&nbsp;„</td>
<td class="tdr">617&deg; F.</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Zinc&nbsp;&nbsp;„&nbsp;&nbsp;&nbsp;&nbsp;„</td>
<td class="tdr">700&deg; F.</td>
<td class="tdc">nearly.</td>
</tr>
<tr>
<td class="tdl">Antimony melts at</td>
<td class="tdr">810 to 1,150&deg; F.</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Silver melts at</td>
<td class="tdr">1,832 to 1,873&deg; F.</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Cast Iron melts at</td>
<td class="tdr">2,000&deg; F.</td>
<td class="tdc">nearly.</td>
</tr>
<tr>
<td class="tdl">Steel&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;„&nbsp;&nbsp;&nbsp;&nbsp;„</td>
<td class="tdr">2,500&deg; F.</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Wrought Iron melts at</td>
<td class="tdr">2,700&deg; F.</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Hammered Iron melts at</td>
<td class="tdr">2,900&deg; F.</td>
<td class="tdc">„</td>
</tr></table></div>

<h3 id="FOAMING_IN_BOILERS">FOAMING IN BOILERS.</h3>

<p>The causes are&mdash;dirty water, trying to evaporate more water than the
size and construction of the boiler is intended for, taking the steam
too low down, insufficient steam room, imperfect construction of
boiler, too small a steam pipe and sometimes it is produced by carrying
the water line too high.</p>

<p>Too little attention is paid to boilers with regard to their
evaporating power. Where the boiler is large enough for the water to
circulate, and there is surface enough to give off the steam, foaming
never occurs.</p>

<p>As the particles of the steam have to escape to the surface of the
water in the boiler, unless that is in proportion to the amount of
steam to be generated, it will be delivered with such violence that the
water will be mixed with it, and cause foaming.</p>

<p><span class="pagenum"><a name="Page_43" id="Page_43">43</a></span></p>

<p>For violent ebullition a plate hung over the hole where the steam
enters the dome from the boiler, is a good thing, and prevents a rush
of water by breaking it, when the throttle is opened suddenly.</p>

<p>In cases of very violent foaming it is imperative to check the draft
and cover the fires.</p>

<p>The steam pipe may be carried through the flange six inches into the
dome&mdash;which will prevent the water from entering the pipes by following
the sides of the dome as it does.</p>

<p>A similar case of priming of the boilers of the U. S. Steamer Galena
was stopped by removing some of the tubes under the smoke stack and
substituting bolts.</p>

<p>Clean water, plenty of surface, plenty of steam room, large steam
pipes, boilers large enough to generate steam without forcing the
fires, are all that is required to prevent foaming.</p>

<p>A high pressure insures tranquillity at the surface, and the steam
itself being more dense it comes away in a more compact form, and the
ebullition at the surface is no greater than at a lower pressure. When
a boiler foams it is best usually to close the throttle to check the
flow, and that keeps up the pressure and lessens the sudden delivery.</p>

<p>Too many flues in a boiler obstruct the passage of the steam from the
lower part of the boiler on its way to the surface&mdash;this is a fault in
construction.</p>

<p>An engineer who had been troubled with priming, finally removed 36 of
the tubes in the centre of the boiler, so as to centralize the heating
effect of the fire, thereby increasing the rapidity of ebullition at
the centre, while reducing it at the circumference. The effect of the
change was very marked. The priming disappeared at once. The water line
became nearly constant, the extreme variation being reduced to two
inches.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_44" id="Page_44">44</a></span></p>

<h2 class="chapter" id="A_CHAPTER_OF_DONTS">A CHAPTER OF DON’TS.</h2>

<p><em>Which is another way of repeating what has already been said.</em></p>

<div class="blockquote">

<p>1. <b><em>Don’t</em></b> empty the boiler when the brick work is hot.</p>

<p>2. <b><em>Don’t</em></b> pump cold water into a hot boiler.</p>

<p>3. <b><em>Don’t</em></b> allow filth of any kind to accumulate around the
boiler or boiler room.</p>

<p>4. <b><em>Don’t</em></b> leave your shovel or any other tool out of its
appointed place when not in use.</p>

<p>5. <b><em>Don’t</em></b> fail to keep all the bright work about the boiler
neat and “shiny.”</p>

<p>6. <b><em>Don’t</em></b> forget that negligence causes great loss and
danger.</p>

<p>7. <b><em>Don’t</em></b> fail to be alert and ready-minded and ready-headed
about the boiler and furnace.</p>

<p>8. <b><em>Don’t</em></b> read newspapers when on duty.</p>

<p>9. <b><em>Don’t</em></b> fire up too quickly.</p>

<p>10. <b><em>Don’t</em></b> let any water or dampness come on the outside of
your boiler.</p>

<p>11. <b><em>Don’t</em></b> let any dampness get into the boiler and pipe
coverings.</p>

<p>12. <b><em>Don’t</em></b> fail to see that you have plenty of water in the
boiler in the morning.</p>

<p>13. <b><em>Don’t</em></b> fail to keep the water at the same height in the
boiler all day.</p>

<p>14. <b><em>Don’t</em></b> let any one talk to you when firing.</p>

<p>15. <b><em>Don’t</em></b> allow water to remain on the floor about the
boiler.</p>

<p>16. <b><em>Don’t</em></b> fail to blow off steam once or twice per day
according as the water is more or less pure.</p>

<p>17. <b><em>Don’t</em></b> fail to close the blow-off cock, when blowing off,
when the water in the boiler has sunk to one and a
half inches.</p>

<p>18. <b><em>Don’t fail</em></b>, while cleaning the boiler, to examine and
clean all cocks, valves and pipes and look to all joints
and packings.</p>

<p><span class="pagenum"><a name="Page_45" id="Page_45">45</a></span></p>

<p>19. <b><em>Don’t</em></b> commence cleaning the boiler until it has had
time to cool.</p>

<p>20. <b><em>Don’t</em></b> forget daily to see that the safety-valve moves
freely and is tight.</p>

<p>21. <b><em>Don’t</em></b> fail to clean the boiler inside frequently and
carefully.</p>

<p>22. <b><em>Don’t</em></b> fail to notice that the steam gauge is in order.</p>

<p>23. <b><em>Don’t</em></b> fail to keep an eye out for leaks and have them
repaired immediately, no matter how small.</p>

<p>24. <b><em>Don’t</em></b> fail to empty the boiler every week or two and
re-fill it with fresh water.</p>

<p>25. <b><em>Don’t</em></b> let any air into the furnace, except what goes
through the grate-bars, or the smoke burners, so called,
by which the air is highly heated.</p>

<p>26. <b><em>Don’t</em></b> increase the load on the safety-valve beyond the
pressure allowed by the inspector.</p>

<p>27. <b><em>Don’t</em></b> fail to open the doors of the furnace and start the
pump when the pressure is increased beyond the
amount allowed, <em>but</em></p>

<p>28. <b><em>Don’t</em></b> fail to draw the fires <em>when there is danger</em> from
the water having fallen too low.</p>

<p>29. <b><em>Don’t</em></b> fail to check the fire&mdash;if too hot to draw, do it
with fresh coal, damp ashes, clinkers or soil; <em>and</em></p>

<p>30. <b><em>Don’t</em></b> fail to open the doors of the furnace and close
the ash-pit doors at the time the fire is checked&mdash; <em>and</em></p>

<p>31. <b><em>Don’t</em></b> decrease the steam pressure by feeding in water
or suddenly blowing off steam, <em>and</em></p>

<p>32. <b><em>Don’t</em></b> touch the safety-valve, even if it be opened
or closed, <em>and</em></p>

<p>33. <b><em>Don’t</em></b> change the feed apparatus if it is working, or the
throttle-valve be open; let them both remain as they
are for a short time, <em>and</em></p>

<p>34. <b><em>Don’t</em></b> fail to change them very cautiously and slowly
when you close them, and</p>

<p>35. <b><em>Don’t</em></b> fail to be very cool and brave while resolute in
observing these last seven “Don’ts.”</p>

<p><span class="pagenum"><a name="Page_46" id="Page_46">46</a></span></p>

<p>36. <b><em>Don’t</em></b> fail to keep yourself neat and tidy.</p>

<p>37. <b><em>Don’t</em></b> fail to be polite as well as neat and brave.</p>

<p>38. <b><em>Don’t</em></b> fail to keep the tubes clear and free from soot
and ashes.</p>

<p>39. <b><em>Don’t</em></b> let too many ashes gather in the ash-pit.</p>

<p>40. <b><em>Don’t</em></b> disturb the fire when it is burning good nor stir
it up too often.</p>

<p>41. <b><em>Don’t</em></b> be afraid to get instruction from books and
engineering papers.</p>

<p>42. <b><em>Don’t</em></b> fail to make an honest self-examination as to
points upon which you may be ignorant, and really
need to know in order to properly attend to your duties.</p>

<p>43. <b><em>Don’t</em></b> allow too much smoke to issue from the top of
the chimney if the cause lies within your power to prevent
it.</p>

<p>44. <b><em>Don’t</em></b> think that after working at firing and its kindred
duties for a year or two that <em>the whole subject</em> of
engineering has been learned.</p>

<p>45. <b><em>Don’t</em></b> forget that one of the best helps in getting forward
is the possession of a vigorous and well-balanced
mind and body&mdash;this covers temperance and kindred virtues
and a willingness to acquire and impart knowledge.</p>

<p>46. <b><em>Don’t</em></b> forget to have your steam-gauge tested at least
once in three months.</p>

<p>47. <b><em>Don’t</em></b> use a wire or metallic rod as a handle to a swab
in cleaning the glass tube of a water-gauge for the glass
may suddenly fly to pieces when in use within a short
time afterwards.</p>

<p>48. <b><em>Don’t</em></b> forget that steam pumps require as much attention
as a steam engine.</p>

<p>49. <b><em>Don’t</em></b> run a steam pump piston, unless in an emergency,
at a speed exceeding 80 to 100 feet per minute.</p>

<p>50. <b><em>Don’t</em></b> do anything without a good reason for it about
the engine or boiler, but when you are obliged to do
anything, do it thoroughly and as quickly as possible.</p>

<p><span class="pagenum"><a name="Page_47" id="Page_47">47</a></span></p>

<p>51. <b><em>Don’t</em></b> forget to sprinkle a thin layer of coal on the
grates before lighting the shavings and wood in the
morning. This practice preserves the grate bars.</p>

<p>52. <b><em>Don’t</em></b> take the cap off a bearing and remove the
upper brass simply to see if things are working well; if
there is any trouble it will soon give you notice, and,
besides, you never can replace the brass in exactly its
former position, so that you may find that the bearing
will heat soon afterwards, owing to your own uncalled-for
interference.</p>

<p>53. <b><em>Don’t</em></b> put sulphur on a hot bearing, unless you intend
to ruin the brasses.</p>

<p>54. <b><em>Don’t</em></b> use washed waste that has a harsh feel, as the
chemicals used in cleansing it have not been thoroughly
removed.</p>

<p>55. <b><em>Don’t</em></b>, in case of an extensive fire, involving the whole
business, rush off without drawing the fires, and raising
and <em>propping open</em> the safety valve of the boiler.</p>

<p>56. <b><em>Don’t</em></b> fail to preserve your health, for “a sound mind
in a sound body” is beyond a money valuation.</p>

<p>57. <b><em>Don’t</em></b> fail to remember that engineers and firemen are
in control of the great underlying force of modern civilization;
hence, to do nothing to lower the dignity of
the profession.</p>

<p>58. <b><em>Don’t</em></b> forget that in the care and management of the
steam boiler the first thing required is an unceasing
watchfulness&mdash; <em>watch-care</em>.</p>

<p>59. <b><em>Don’t</em></b> forget that an intemperate, reckless or indifferent
man has no business in the place of trust of a steam
boiler attendant.</p>

<p>60. <b><em>Don’t</em></b> allow even a day to pass without adding one or
more facts to your knowledge of engineering in some
of its branches.</p></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_48" id="Page_48">48</a></span></p>

<h2 class="chapter" id="STEAM_GENERATORS">STEAM GENERATORS.</h2>

<p>In the examinations held by duly appointed officers to determine the
fitness of candidates for receiving an engineer’s license the principal
stress is laid upon the applicant’s knowledge of the parts and true
proportions of the various designs of steam boilers, and his experience
in managing them.</p>

<p>In fact, if there were no boilers there would be no examinations, as
the laws are framed, certificates issued and steam boiler inspection
companies formed to assure the public safety in life, limb and
property, from the dangers arising from so-called mysterious boiler
explosions.</p>

<p>Hence an almost undue proportion of engineers’ examinations are devoted
to the steam boiler, its management and construction. But the subject
is worthy of the best and most thoughtful attention. Every year adds to
the number of steam boilers in use. With the expanding area and growth
of population, the number of steam plants are multiplied and in turn
each new steam boiler demands a careful attendant.</p>

<p>There is this difference between the boiler and the engine. When the
latter is delivered from the shop and set up, it does its work with an
almost unvarying uniformity, while the boiler is a constant care. It is
admitted that the engine has reached a much greater state of perfection
and does its duty with very much more reliability than the boiler.</p>

<p>Even when vigilant precautions are observed, from the moment a steam
boiler is constructed until it is finally destroyed there are numerous
insidious agents perpetually at work which tend to weaken it. There is
nothing from which the iron can draw sustenance to replace its losses.
The atmosphere without and the air within the boiler, the water as
it<span class="pagenum"><a name="Page_49" id="Page_49">49</a></span> enters through the feed-pipe and containing mineral and organic
substances, steam into which the water is converted, the sediment which
is precipitated by boiling the water, the fire and the sulphurous and
other acids of the fuel, are all natural enemies of the iron; they
sap its strength, not only while the boiler is at work and undergoing
constant strain, but in the morning before fire is started, and at
noon, night, Sundays, and other holidays it is preyed upon by these and
other corroding agents.</p>

<p>These are the reasons which impress the true engineer with a constant
solicitude regarding the daily and even momentary action of the steam
generator.</p>

<h3 id="DESCRIPTION_STEAM_GENERATORS"><span class="smcap">Description.</span></h3>

<p>The Steam Boiler in its simplest form was simply a closed vessel partly
filled with water and which was heated by a fire box, but as steam
plants are divided into two principal parts, the engine and the boiler,
so the latter is divided again into the furnace and boiler, each of
which is essential to the other. The furnace contains the fuel to be
burnt, the boiler contains the water to be evaporated.</p>

<p>There must be a steam space to hold the steam when generated; heating
surface to transmit the heat from the burning fuel to the water; a
chimney or other apparatus to cause a draught to the furnace and
to carry away the products of combustion; and various fittings for
supplying the boiler with water, for carrying away the steam when
formed to the engine in which it is used; for allowing steam to escape
into the open air when it forms faster than it can be used; for
ascertaining the quantity of water in the boiler, for ascertaining the
pressure of the steam, etc., all of which, together with the engine and
its appliances is called <span class="smcap">A STEAM PLANT</span>.</p>

<p>The forms in which steam generators are built are numerous, but may
be divided into three classes, viz: stationary, locomotive and marine
boilers, which terms designate the uses for which they are intended;
in this work we have to deal mainly with the first-named, although a
description with illustration is given of each type or form.</p>

<p><span class="pagenum"><a name="Page_50" id="Page_50">50</a></span></p>

<h3 id="AN_UPRIGHT_STEAM_BOILER">AN UPRIGHT STEAM BOILER.</h3>

<p>To illustrate the operations of a steam generator, we give the details
of an appliance, which may be compared to the letter A of the alphabet,
or the figure 1 of the numerals, so simple is it.</p>

<p><a href="#i_050">Fig. 11</a>, is an elevation of boiler, <a href="#i_050right">fig. 12</a> a vertical section through
its axis, and <a href="#i_051">fig. 13</a> a horizontal section through the furnace bars.</p>

<div class="figcenter" id="i_050">
<img src="images/i_050.jpg" width="320" height="600" alt="" />
<p class="caption">Fig. 11.</p></div>

<div class="figcenter" id="i_050right">
<img src="images/i_050right.jpg" width="373" height="600" alt="" />
<p class="caption">Fig. 12.</p></div>

<p>The type of steam generator here exhibited is what is known as a
vertical tubular boiler. The outside casing or shell is cylindrical
in shape, and is composed of iron or steel plates riveted together.
The top, which is likewise composed of the same plates is slightly
dome-shaped, except at the center, which is away in order to receive
the chimney <em>a</em>, which is round in shape and formed of thin wrought
iron plates. The interior is shown in vertical section in <a href="#i_050right">fig. 12</a>.
It consists of a furnace chamber, <em>b</em>, which contains the fire. The
furnace is formed like the shell of the boiler of wrought iron or
steel plates by flanging and riveting. The bottom is occupied by the
grating, on which rests the incandescent fuel. The grating consists of<span class="pagenum"><a name="Page_51" id="Page_51">51</a></span>
a number of cast-iron bars, <em>d</em> (<a href="#i_050right">fig. 12</a>), and shown in plan in <a href="#i_051">fig. 13</a>, placed so as to have interstices between them like the grate of an
ordinary fireplace. The bottom of the furnace is firmly secured to the
outside shell of the boiler in the manner shown in <a href="#i_050right">fig. 12</a>. The top
covering plate <em>cc</em>, is perforated with a number of circular holes of
from one and a half to three inches diameter, according to the size of
the boiler. Into each of these holes is fixed a vertical tube made of
brass, wrought iron, or steel, shown at <em>fff</em> (<a href="#i_050right">fig. 12</a>). These tubes
pass through similar holes, at their top ends in the plate <em>g</em>, which
latter is firmly riveted to the outside shell of the boiler. The tubes
are also firmly attached to the two plates, <em>cc</em>, <em>g</em>. They serve to
convey the flame, smoke, and hot air from the fire to the smoke box, <em>h</em>,
and the chimney, <em>a</em>, and at the same time their sides provide
ample heating surface to allow the heat contained in the products of
combustion to escape into the water. The fresh fuel is thrown on the
grating when required through the fire door, A (<a href="#i_050">fig. 11</a>). The ashes,
cinders, etc., fall between the fire bars into the ash pit, B (<a href="#i_050right">fig. 12</a>). The water is contained in the space between the shell of the
boiler, the furnace chamber, and the tubes. It is kept at or about the
level, <em>ww</em> (<a href="#i_050right">fig. 12</a>), the space above this part being reserved for
the steam as it rises. The heat, of course, escapes into the water,
through the sides and top plate of the furnace, and through the sides
of the tubes. The steam which, as it rises from the boiling water,
ascends into the space above <em>ww</em>, is thence led away by the steam
pipe to the engine. Unless consumed quickly enough by the engine, the
steam would accumulate too much within the boiler, and its pressure
would rise to a dangerous point. To provide against this contingency
the steam is enabled to escape when it rises above a certain pressure
through the safety-valve, which is shown in sketch on the top of the
boiler in <a href="#i_050">fig. 11</a>. The details of the construction of safety-valves
will be found fully described in another section of this work, which
is devoted exclusively to the consideration of boiler fittings. In the
same chapters will be found full descriptions of the various fittings
and accessories of boilers, such as the water and pressure gauges,
the apparatus for feeding the boiler with water, for producing the
requisite draught of air to maintain the combustion, and also the
particulars of the construction of the boilers themselves and their
furnaces.</p>

<div class="figcenter" id="i_051">
<img src="images/i_051.jpg" width="150" height="144" alt="" />
<p class="caption">Fig. 13.</p></div>

<p><span class="pagenum"><a name="Page_52" id="Page_52">52</a></span></p>

<h3 id="THE_GROWTH_OF_THE_STEAM_BOILER">THE GROWTH OF THE STEAM BOILER.</h3>

<p>After the first crude forms, such as that used in connection with the
Baranca and Newcomen engine, and numerous others, the steam boiler
which came into very general use was <em>the plain cylinder boiler</em>. An
illustration is given of this in figures <a href="#i_052">14</a> and <a href="#i_052bot">15</a>.</p>

<p>It consists of a cylinder A, formed of iron plate with hemispherical
ends B. B. set horizontally in brick work C. The lower part of this
cylinder contains the water, the upper part the steam. The furnace D
is outside the cylinder, being beneath one end; it consists simply of
grate bars <em>e e</em> set in the brick work at a convenient distance below
the bottom of the boiler.</p>

<div class="figcenter" id="i_052">
<img src="images/i_052.jpg" width="600" height="289" alt="" />
<p class="caption">Fig. 14.</p></div>

<div class="figcenter" id="i_052bot">
<img src="images/i_052bot.jpg" width="300" height="298" alt="" />
<p class="caption">Fig. 15.</p></div>

<p>The sides and front of the furnace are walls of brick work, which,
being continued upwards support the end of the cylinder. The fuel is
thrown on the bars through the door which is set in the front brick
work. The air enters between the grate bars from below. The portion
below the bars is called the ash pit. The flame and hot gases, when
formed, first strike on the bottom of the boiler, and are then carried
forward by the draft, to the so-called bridge wall <em>o</em>, which is a
projecting piece of brick work which contracts the area of the flue <em>n</em>
and forces all<span class="pagenum"><a name="Page_53" id="Page_53">53</a></span> the products of combustion to keep close to the bottom
of the boiler.</p>

<p>Thence the gases pass along the flue <em>n</em>, and return part one side
of the cylinder in the flue <em>m</em> (<a href="#i_052bot">fig. 15</a>) and back again by the other
side flue <em>m</em> to the far end of the boiler, whence they escape up the
chimney. This latter is provided with a door or damper <em>p</em>, which can
be closed or opened at will, so as to regulate the draught.</p>

<p>This boiler has been in use for nearly one hundred years, but has two
great defects. The first is that the area of heating surface, that is
the parts of the boiler in contact with the flames, is too small in
proportion to the bulk of the boiler; the second is, that if the water
contains solid matter in solution, as nearly all the water does to a
greater or less extent, this matter becomes deposited on the bottom
of the boiler just where the greatest evaporation takes place. The
deposit, being a non-conductor, prevents the heat of the fuel from
reaching the water in sufficient quantities, thus rendering the heating
surface inefficient; and further, by preventing the heat from escaping
to the water, it causes the plates to become unduly heated, and quickly
burnt out.</p>

<p>There is another defect belonging to this system of boiler to which
many engineers attach great importance, viz.: that the temperature
in each of the three flues <em>n</em>, <em>m</em>, <em>m&acute;</em> is very different, and
consequently that the metal of which the shell of the boiler is
composed expands very unequally in each of the flues, and cracks
are very likely to take place when the effects of the changes of
temperature are most felt. It will be noted that the flames and gases
in this earliest type of steam boiler make three turns before reaching
the chimney, and as these boilers were made frequently as much as 40
feet long it gave the extreme length of 120 feet to the heat products.</p>

<p><span class="pagenum"><a name="Page_54" id="Page_54">54</a></span></p>

<p><span class="smcap">The Cornish Boiler</span> is the next form in time and excellence.
This is illustrated in figures <a href="#i_054">16</a> and <a href="#i_054bot">17</a>.</p>

<p>It consists also of a cylindrical shell <em>A</em>, with flat ends as
exhibited in cuts. The furnace, however, instead of being situated
underneath the front end of the shell, is enclosed in it in a second
cylinder <em>B</em>, having usually a diameter a little greater than half that
of the boiler shell. The arrangement of the grate and bridge is evident
from the diagram. After passing the bridge wall the heat products
travel along through the internal cylinder <em>B</em>, till they reach the
back end of the boiler; then return to the front again, by the two side
flues <em>m</em>, <em>m</em>&acute;, and thence back again to the chimney by the bottom of
flue <em>n</em>.</p>

<p>In this form of boiler the heating surface exceeds that of the last
described by an amount equal to the area of the internal flues, while
the internal capacity is diminished by its cubic contents; hence for
boilers of equal external dimensions, the ratio of heating surface
to mass of water to be heated, is greatly increased. Boilers of this
sort can, however, never be made of as small diameters as the plain
cylindrical sort, on account of the necessity of finding room inside,
below the water level, for the furnace and flue.</p>

<div class="figcenter" id="i_054">
<img src="images/i_054.jpg" width="600" height="264" alt="" />
<p class="caption">Fig. 16.</p></div>

<div class="figcenter" id="i_054bot">
<img src="images/i_054bot.jpg" width="200" height="226" alt="" />
<p class="caption">Fig. 17.</p></div>

<p>The disadvantage, too, of the deposits mentioned in the plain cylinder
is, to a great extent got over in the Cornish boiler, for the<span class="pagenum"><a name="Page_55" id="Page_55">55</a></span> bottom,
where the deposit chiefly takes place, is the coolest instead of being
the hottest part of the heating surface.</p>

<p>But the disadvantage of unequal expansion also exists in this type
of boiler, as the internal flue in the Cornish system is the hottest
portion of the boiler, and consequently undergoes a greater lengthways
expansion than the flues. The result is to bulge out the ends, and when
the boiler is out of use, the flue returns to its regular size, and
thus has a tendency to work loose from the ends to which it is riveted
and if the ends are too rigid to move, a very serious strain comes on
the points of the flue.</p>

<p>Even while in use the flue of a Cornish boiler is liable to undergo
great changes in temperature, according to the state of the fire;
when this latter is very low, or when fresh fuel has been thrown on,
the temperature is a minimum and reaches a maximum again when the
fresh fuel commences to burn fiercely. This constant expansion and
contraction is found in practice to also so weaken the tube that
it frequently collapses or is pressed together, resulting in great
disaster.</p>

<p>This led to the production and adoption of the&mdash;</p>

<p><span class="smcap">Lancashire Boiler</span>, contrived to remedy this inconvenience
and also to attain a more perfect combustion, the arrangement of the
furnaces of which is shown in <a href="#i_058">fig. 19 and fig. 20</a>.</p>

<p>It will be observed that there are two internal furnaces instead
of one, as in the Cornish type. These furnaces are sometimes each
continued as a separate flue to the other end of the boiler as shown
in the cuts; but as a rule they emerge into one internal flue. They
are supposed to be fired alternately, and the smoke and unburned gases
issuing from the fresh fuel are ignited in the flue by the hot air
proceeding from the other furnace, the fuel in which is in a state of
incandescence. Thus all violent changes in the temperature are avoided,
and the waste of fuel due to unburned gases is avoided, if the firing
is properly conducted.</p>

<p><span class="pagenum"><a name="Page_56" id="Page_56">56</a></span></p>

<div class="figcenter" id="i_056">
<img src="images/i_056.jpg" width="600" height="279" alt="" />
<p class="caption">LANCASHIRE BOILER&mdash;Fig. 18.</p></div>

<p>The disadvantage of the Lancashire boiler is the difficulty of finding
adequate room for the two furnaces without unduly increasing<span class="pagenum"><a name="Page_57" id="Page_57">57</a></span> the
diameter of the shell. Low furnaces are extremely unfavorable to
complete combustion, the comparatively cold crown plates, when they are
in contact with the water of the boiler, extinguishing the flames from
the fuel, when they are just formed, while the narrow space between
the fuel and the crown does not admit the proper quantity of air being
supplied above the fuel to complete the combustion of the gases, as
they arise.</p>

<p>On the other hand, though this boiler favors the formation of the
smoke, it supplies the means of completing the combustion afterwards,
as before explained, by means of the hot air from the second furnace.</p>

<div class="figcenter" id="i_057">
<img src="images/i_057.jpg" width="300" height="325" alt="galloway tubes" />
<p class="caption">Fig. 18 (<em>a</em>)</p>
</div>

<p>Another disadvantage is the danger of collapsing the internal flue
already spoken of; this is remedied by the introduction of what are
called the galloway tubes, illustrated in the cut shown on <a href="#i_057">this page</a>,
which is a cross section of the water tubes shown in Figs. <a href="#i_056">18</a> and <a href="#i_058">20</a>.</p>

<p>These tubes not only contribute to strengthen the flues but they add to
the heating surface and greatly promote the circulation so important in
the water space.</p>

<h4><span class="smcap">Note.</span></h4>

<p>These descriptions and illustrations of the Lancashire boiler are of
general value, owing to the fact that very many exhaustive tests and
experiments upon steam economy have been made and permanently recorded
in connection with this form of steam generator.</p>

<p><span class="pagenum"><a name="Page_58" id="Page_58">58</a></span></p>

<p>In the <span class="smcap">Galloway</span> form of boiler the flue is sustained and
stiffened by the introduction of numerous conical tubes, flanged at the
two ends and riveted across the flue. These tubes, a sketch of which
are given in <a href="#i_057">fig. 18 (<em>a</em>)</a>, are in free communication with the water
of the boiler, and besides acting as stiffeners, they also serve to
increase the heating surface and to promote circulation.</p>

<div class="figcenter" id="i_058">
<img src="images/i_058.jpg" width="600" height="331" alt="" />
<p class="caption">Figs. 19, 20.</p></div>

<p>The illustration (figs. <a href="#i_056">18</a>, <a href="#i_058">19 and 20</a>) give all the principal details
of a Lancashire boiler fitted with Galloway tubes. <a href="#i_056">Fig. 18</a> represents a
longitudinal section and <a href="#i_058">figs. 19 and 20</a> shows on a large scale an end
view of the front of the boiler with its fittings and also a transverse
section. The arrangement of the furnaces, flues, and the Galloway tubes
is sufficiently obvious from the drawings. The usual length of these
boilers is 27 feet, though they are occasionally made as short as 21
feet.</p>

<p>The minimum diameter of the furnaces is 33 inches, and in order to
contain these comfortably the diameter of the boiler should not be
less than 7 feet. The ends of the boiler are flat, and are prevented
from bulging outwards by being held in place by the furnaces and flues
which stay the two ends together and also by the so-called gusset stays <em>e</em>,
<em>e</em>. In addition to the latter the flat ends of the boiler have
longitudinal rods to tie them together; one of these is shown at <em>A</em>, <em>A</em>, <a href="#i_056">fig. 18</a>.</p>

<p><span class="pagenum"><a name="Page_59" id="Page_59">59</a></span></p>

<p>The steam is collected in the pipe <em>S</em>, which is perforated all along
the top so as to admit the steam and exclude the water spray which may
rise to the surface during ebullition. The steam thence passes to the
stop valve <em>T</em> outside the boiler and thence to the steam pipes to the
engines.</p>

<p>There are two safety valves on top of the boiler on <em>B</em> (<a href="#i_056">fig. 18</a>),
being of the dead weight type described hereafter, and the other, <em>C</em>,
being a so-called low water safety valve. It is attached by means of a
lever and rod to the float <em>F</em>, which ordinarily rests on the surface
of the water. When through any neglect, the water sinks below its
proper level the float sinks also, causing the valve to open, thus
allowing steam to escape and giving an alarm. <em>M</em> is the manhole with
its covering plate, which admits of access to the interior of the
boiler and <em>H</em> is the mud hole by which the sediment which accumulates
all along the bottom is raked out. Below the front end and underneath,
the pipe and stay valve are shown, by which the boiler can be emptied
or blown off.</p>

<p>On the front of the boiler (<a href="#i_058">fig. 19</a>) are shown, the pressure gauges,
the water gauges and the furnace door; <em>K</em> is the feed pipe; <em>R</em>, <em>R</em>,
a pipe and cock for blowing off steam. In the front of the setting are
shown two iron doors by which access may be gained to the two lower
external flues for cleaning purposes.</p>

<p>In the Lancashire boiler it is considered advisable to take the
products of combustion, after they leave the internal flues, along the
bottom of the boiler, and then back to the chimney by the side. When
this plan is adopted the bottom is kept hotter than would otherwise be
the case, and circulation is promoted, which prevents the coldest water
from accumulating at the bottom.</p>

<p>The Galloway (or Lancashire) boiler is considered the most economical
boiler used in England, and is being introduced into the United States
with success. The long traverse of heat provided (three turns of about
27 feet each) contributes greatly to its efficiency.</p>

<p><span class="pagenum"><a name="Page_60" id="Page_60">60</a></span></p>

<p>It may be useful to add the following data relating to this approved
steam generator, being the principal dimensions and other data of the
boiler shown in <a href="#i_056">fig. 18</a>:</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="galloway boiler data">
<tr>
<td class="tdl" colspan="3">Steam pressure, 75 lbs. per sq. inch.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Length, 27 feet.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Diameter, 7 feet.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Weight, total, 15<sup>1</sup>&frasl;<sub>2</sub> tons.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Shell plates, <sup>7</sup>&frasl;<sub>16</sub> inch.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Furnace diameter, 33 inches.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Furnace Plates, <sup>3</sup>&frasl;<sub>8</sub> inch.</td>
</tr>
<tr>
<td class="tdl" colspan="3">End plates, <sup>1</sup>&frasl;<sub>2</sub> inch.</td>
</tr>
<tr>
<td class="tdl" colspan="3">Grate area, 33 sq. feet.</td>
</tr>
<tr>
<td class="tdl" colspan="3">&nbsp;&nbsp;Heating surface:</td>
</tr>
<tr>
<td class="tdl">In furnace and flues</td>
<td class="tdr">450</td>
<td class="tdr">sq. feet.</td>
</tr>
<tr>
<td class="tdl">In Galloway pipes,</td>
<td class="tdr">30</td>
<td class="tdr">„&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdl">In external flues,</td>
<td class="tdr bord_bot">370</td>
<td class="tdr">„&nbsp;&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">850</td>
<td class="tdr">sq. feet.</td>
</tr></table></div>

<p>We have thus detailed step by step the improvement of the steam boiler
to a point where it is necessary to describe at length the locomotive,
the marine, the horizontal tubular and the water tube boilers, which
four forms comprehend ninety-nine out of one hundred steam generators
in use in the civilized world at the present time.</p>

<h3 id="MARINE_BOILERS">MARINE BOILERS.</h3>

<p>The boilers used on board steamships are of two principal types. The
older sort used for steam of comparatively low temperature, viz.: up
to 35 lbs. per square inch, is usually made of flat plates stayed
together, after the manner of the exterior and interior fire boxes of a
locomotive boiler.</p>

<p>Medium high pressure marine boilers, constructed for steam of 60 to
150 lbs. per square inch, are circular or oval in cross section, and
are fitted with round interior furnaces and flues like land boilers.
There are many variations of marine boilers, adapted to suit special
circumstances. <a href="#i_061">Fig. 22</a> shows a front elevation and partial sections of
a pair of such boilers and <a href="#i_061bot">Fig. 23 </a>shows one of them in longitudinal
vertical section.</p>

<p><span class="pagenum"><a name="Page_61" id="Page_61">61</a></span></p>

<p class="center">THE MARINE STEAM BOILER</p>

<div class="figcenter" id="i_061">
<img src="images/i_061.jpg" width="550" height="432" alt="" />
<p class="caption">Fig. 22.</p></div>

<div class="figcenter" id="i_061bot">
<img src="images/i_061bot.jpg" width="500" height="547" alt="" />
<p class="caption">Fig. 23.</p></div>

<p><span class="pagenum"><a name="Page_62" id="Page_62">62</a></span></p>

<p>It will be seen from these drawings that there are three internal
cylindrical furnaces at each end of these boilers, making in all six
furnaces per boiler. The firing takes place at both ends. The flame and
hot gases from each furnace, after passing over the bridge wall enter a
flat-sided rectangular combustion chamber and then travel through tubes
to the front uptake (<em>i.e.</em> the smoke bonnet or breaching), and so on
to the chimney.</p>

<p>The sides of the combustion chambers are stayed to each other and to
the shell plate of the boiler; the tops are strengthened in the same
manner as the crowns of locomotive boilers, and the flat plates of the
boiler shell are stayed together by means of long bolts, which can be
lengthened up by means of nuts at their ends. Access is gained to the
uptakes for purposes of cleaning, repairs of tubes, etc., by means of
their doors on their fronts just above the furnace doors. The steam is
collected in the large cylindrical receivers shown above each boiler.
The material of construction is mild steel.</p>

<p>The following are the principal dimensions and other particulars of one
of these boilers:</p>

<ul class="list">
<li class="isubi">Length from front to back, 20 feet.</li>
<li class="isubi">Diameter of shell, 15 feet 6 inches.</li>
<li class="isubi">Length of furnace, 6 feet 10 inches.</li>
<li class="isubi">Diameter of furnace, 3 feet 10 inches.</li>
<li class="isubi">Length of tubes, 6 feet 9 inches.</li>
<li class="isubi">Diameter of tubes, 3<sup>1</sup>&frasl;<sub>2</sub> inches.</li>
<li class="isubi">No. of tubes, 516.</li>
<li class="isubi">Thickness of shell plates, <sup>15</sup>&frasl;<sub>16</sub>.</li>
<li class="isubi">Thickness of tube plates, <sup>3</sup>&frasl;<sub>4</sub>.</li>
<li class="isubi">Grate area, 126<sup>1</sup>&frasl;<sub>2</sub> square feet.</li>
<li class="isubi">
Heating surface, 4015 square feet.</li>
<li class="isubi">Steam pressure, 80 lbs. per sq. inch.</li></ul>

<p><a href="#i_063">Fig. 24</a> is a sketch of a modern marine boiler, which is only fired
from one end, and is in consequence much shorter in proportion to its
diameter than the type illustrated in figs. <a href="#i_061">22</a> and <a href="#i_061bot">23</a>.</p>

<p><span class="pagenum"><a name="Page_63" id="Page_63">63</a></span></p>

<p>Marine boilers over nine feet in diameter have generally two furnaces,
those over 13 to 14 feet, three, while the very largest boilers used
on first-class mail steamers, and which often exceed fifteen feet in
diameter, have four furnaces.</p>

<p>In the marine boiler the course taken by the products of combustion
is as follows; the coal enters through the furnace doors on to the
fire-bars, the heat and flames pass over the fire bridge into the flame
or combustion chamber, thence through the tubes into the smoke-box, up
the up-take and funnel into the air.</p>

<div class="figcenter" id="i_063">
<img src="images/i_063.jpg" width="300" height="360" alt="" />
<p class="caption">Fig. 24.</p></div>

<p>The fittings to a marine boiler are&mdash;funnel and air casings, up-takes
and air casings, smoke boxes and doors, fire doors, bars, bridges,
and bearers, main steam stop valve, donkey valve, safety valves and
drain pipes, main and donkey feed check valves, blow-off and scum
cocks, water gauge glasses on front and back of boiler, test water cock
for trying density of water, steam cock for whistle, and another for
winches on deck.</p>

<p>A fitting, called a blast pipe, is sometimes placed in the throat of
the funnel. It consists of a wrought iron pipe, having a conical nozzle
within the funnel pointing upwards, the other end being connected to
a cock, which latter is bolted on to the steam space or dome of the
boiler. It is used for increasing the intensity of the draft, the
upward current of steam forcing the air out of the funnel at a great
velocity; and the air having to be replaced by a fresh supply through
the ash-pits and bars of the furnaces, a greater speed of combustion is
obtained than would otherwise be due to simple draft alone.</p>

<p><span class="pagenum"><a name="Page_64" id="Page_64">64</a></span></p>

<p>Boilers are fitted with dry and wet uptakes, which differ from each
other as follows:&mdash;The dry uptake is wholly outside the boiler, and
consists of an external casing bolted on to the firing end of the
boiler, covering the tubes and forming the smoke-box, and is fitted
with suitable tube doors. A wet uptake is carried back from the firing
ends of the boiler into its steam space, and is wholly surrounded
by water and steam. The dry uptake seldom requires serious repair;
but the wet uptake, owing to its exposure to pressure, steam, and
water, requires constant attention and repair, and is very liable to
corrosion, being constantly wetted and dried in the neighborhood of the
water-line. The narrow water space between both front uptakes is also
very liable to become burnt, owing to accumulation of salt. The flue
boilers of many tugs and ferry boats are fitted with wet uptakes.</p>

<p>A superheater is a vessel usually placed in the uptake, or at the base
of the funnel of a marine boiler, and so arranged that the waste heat
from the furnaces shall pass around and through it prior to escaping up
the chimney. It is used for drying or heating the steam from the main
boiler before it enters the steam pipes to the engine. The simplest
form of superheater consists of a wrought iron drum filled with tubes.
The heat or flame passes through the tubes and around the shell of
the drum, the steam being inside the drum. Superheaters are usually
fitted with a stop valve in connection with the boiler, by means of
which it can be shut off; and also one to the steam pipe of the engine;
arrangements are also usually made for mixing the steam or working
independently of the superheater.</p>

<p>A safety-valve is also fitted and a gauge glass; the latter is to show
whether the superheater is clear of water, as priming will sometimes
fill it up.</p>

<p>The special fittings of the marine boiler will be more particularly
described hereafter as well as the stays, riveting, strength, etc.,
etc.</p>

<p><span class="pagenum"><a name="Page_65" id="Page_65">65</a></span></p>

<p>The use of the surface condenser in connection with the marine boiler
was an immense step toward increasing its efficiency. In 1840 the
average pressure used in marine boilers was only 7 or 8 lbs. to the
square inch, the steam being made with the two-flue pattern of boiler,
sea water being used for feed; as the steam pressure increased as now
to 150 to 200 lbs. to the square inch, greater and greater difficulty
was experienced from salt incrustation&mdash;in many cases the tubes did not
last long and frequently gave much trouble, until the introduction of
the surface condenser, which supplied fresh water to the boilers.</p>

<div class="figcenter" id="i_065">
<img src="images/i_065.jpg" width="550" height="316" alt="" />
<p class="caption">Fig. 25</p></div>

<h3 id="THE_SURFACE_CONDENSER"><span class="smcap">The Surface Condenser.</span></h3>

<p>The condenser is an oblong or circular box of cast iron fitted in one
of two ways, either with the tubes horizontal or vertical; at each end
are fixed the tube plates, generally made of brass, and the tubes pass
through the plates as well as through a supporting plate in the middle
of the condenser. Each end of the condenser is fitted with doors for
the purpose of enabling the tube ends to be examined, drawn, or packed,
as may be necessary. The tube ends are packed in various ways, and the
tubes are made of brass, so as to resist the action of the water. The
water is generally sucked through the tubes by<span class="pagenum"><a name="Page_66" id="Page_66">66</a></span> the circulating pump,
and the steam is condensed by coming in contact with the external
surface of the tubes. In some cases the water is applied to the
external surface, and the steam exhausted through the tubes; but this
practice is now generally given up in modern surface condensers. The
packing round the tube ends keeps them quite tight, and in the event
of a split tube, a wooden plug is put in each end until an opportunity
offers for drawing it and replacing with a new one.</p>

<p>The condenser may be made of any convenient shape. It sometimes forms
part of the casting supporting the cylinders of vertical engines; it
is also frequently made cylindrical with flat ends, as in <a href="#i_065">fig. 25</a>. The
ends form the tube plates to which the tubes are secured. The tubes
are, of course, open at the ends, and a space is left between the tube
plate and the outer covers, shown at each end of the condenser, to
allow of the circulation of water as shown by the arrows.</p>

<h3 id="OPERATION_OF_THE_CONDENSER"><span class="smcap">Operation of the Condenser.</span></h3>

<p>The cold water, which is forced through by a circulating pump, enters
at the bottom, and is compelled to pass forward through the lower set
of tubes by a horizontal dividing plate; it then returns through the
upper rows of tubes and passes out at the overflow; the tubes are thus
maintained at a low temperature.</p>

<p>The tubes are made to pass right through the condensing chamber, and so
as to have no connection with its internal space. The steam is passed
into the condenser and there comes in contact with the cold external
surface of the tube, and is condensed, and removed as before, by the
air pump, as may be readily seen in the illustration (<a href="#i_065">p. 65.</a>)</p>

<p>The advantages gained by the use of the surface condenser are: 1. The
feed water is hotter and fresh; being hotter, it saves the fuel that
would be used to bring it up to this heat; and being fresh it boils at
a lower temperature. 2. Not forming so much scale inside the boiler,
the heat passes through to the water more readily; and as the scum cock
is not used so freely, all the heat that would have been blown off is
saved. Its disadvantages are that being fresh water and forming no
scale on the boiler, it causes the boiler to rust.</p>

<p><span class="pagenum"><a name="Page_67" id="Page_67">67</a></span></p>

<p>It is often said that one engineer will get more out of a ship than
another. In general it will be found that the most successful engineer
is the man who manages his stokers best. It is very difficult on
paper to define what is meant. It is a thing to be felt or seen, not
described. * * * * The engineer who really knows his business will give
his fires a fair chance to get away. He will work his engines up by
degrees and run a little slowly for the first few moments.</p>

<h3 id="WATER_TUBE_STEAM_BOILERS">WATER TUBE STEAM BOILERS.</h3>

<div class="figcenter" id="i_067">
<img src="images/i_067.jpg" width="600" height="376" alt="" />
<p class="caption"><span class="smcap">Water Tube Boiler.</span>&mdash;Fig. 26.</p></div>

<p>A popular form of steam boiler in use in the United States and Europe
is what is called the water tube boiler. This term is applied to a
class of boiler in which the water is contained in a series of tubes,
of comparatively small diameter, which communicate with each other and
with a common steam-chamber. The flames and hot gases circulate between
the tubes and are usually guided by partitions so as to act equally on
all portions of the tubes. There are many varieties of this type of
boiler of which the cut illustrates one: in this each tube is secured
at either end into a square cast-iron head, and each of these heads
has two openings, one communicating with the tube below and the other
with the tube above; the<span class="pagenum"><a name="Page_68" id="Page_68">68</a></span> communication is effected by means of hollow
cast-iron caps shown at the end of the tubes; the caps have openings in
them corresponding with the openings in the tube heads to which they
are bolted.</p>

<p>In the best forms of the water tube boilers, it is suspended entirely
independent of the brick work from wrought iron girders resting on iron
columns. This avoids any straining of the boiler from unequal expansion
between it and its enclosing walls and permits the brick work to be
repaired or removed, if necessary, without in any way disturbing the
boiler. This design is shown in <a href="#i_067">Fig. 26</a>.</p>

<p>The distinguishing difference, which marks the water tube boiler
from others, consists in the fact that in the former the small tubes
are filled with water instead of the products of combustions; hence
the comparison, frequently made, between water-tube and <em>fire tube</em>
boilers&mdash;the difference has been expressed in another way, “Water-tube
vs. shell boilers,” but the principle of steam production in both
systems remains the same; the heat from the combustible is transferred
to the water through the medium of iron plates and in both, the
furnaces, steam appliances, application of the draught, etc., is
substantially the same. In another important point do the systems
agree, <em>i.e.</em>, in the average number of pounds of water evaporated
per lb. of combustible; it is in the thoroughness of construction
and skillfulness of adaptation to surroundings that produce the best
results. Water tube or sectional boilers, have been made since the
days of James Watt, in 1766, in many different forms and under various
names. Owing, however, to the imperfection of manufacture the system,
as compared to shell boilers, has been a failure until very recently;
various patterns of water-tube boilers are now in most favorable
and satisfactory use. The advantages claimed for this form of steam
generator are as follows:</p>

<p>1. Safety from disastrous explosions, arising from the division of
the contents into small portions, and especially from details of
construction which make it tolerably certain that the rupture will be
local instead of a general violent explosion which liberates at once
large masses of steam and water.</p>

<p><span class="pagenum"><a name="Page_69" id="Page_69">69</a></span></p>

<p>2. The small diameter of the tubes of which they are composed render
them much stronger than ordinary boilers.</p>

<p>3. They can be cheaply built and easily repaired, as duplicate pieces
can be kept on hand. The various parts of a boiler can be transported
without great expense, trouble or delay; the form and proportions of a
boiler can be suited to any available space; and, again, the power can
be increased by simply adding more rows of tubes and increasing the
grate area.</p>

<p>4. Their evaporative efficiency can be made equal to that of other
boilers, and, in fact, for equal proportions of heating and grate
surfaces, it is often a trifle higher.</p>

<p>5. Thin heating surface in the furnace, avoiding the thick plates
necessarily used in ordinary boilers which not only hinder the
transmission of heat to the water, but admit of overheating.</p>

<p>6. Joints removed from the fire. The use of lap welded water tubes with
their joints removed from the fire also avoid the unequal expansion of
riveted joints consequent upon their double thickness.</p>

<p>7. Quick steaming.</p>

<p>8. Accessibility for cleaning.</p>

<p>9. Ease of handling and erecting.</p>

<p>10. Economy and speediness of repairs.</p>

<p>The known disadvantages of these boilers are</p>

<p>1. They generally occupy more space and require more masonry than
ordinary boilers.</p>

<p>2. On account of the small quantity of water which they contain, sudden
fluctuations of pressure are caused by any irregularities in supplying
the feed-water or in handling the fires, and the rapid and at times
violent generation of steam causes it to accumulate in the contracted
water-chambers, and leads to priming, with a consequent loss of water,
and to overheated tubes.</p>

<p><span class="pagenum"><a name="Page_70" id="Page_70">70</a></span></p>

<p>3. The horizontal or inclined water tubes which mainly compose these
boilers, do not afford a ready outlet for the steam generated in
them. The steam bubbles cannot follow their natural tendency and rise
directly, but are generally obliged by friction to traverse the tube
slowly, and at times the accumulation of steam at the heated surfaces
causes the tubes to be split or burned.</p>

<p>4. The use of water which forms deposits of solid matter still further
increases the liability to overheating of the tubes. It has been
claimed by some inventors that the rapid circulation of the water
through the tubes would prevent any deposit of scale or sediment in
them, but experience has proved this to be a grave error. Others have
said that the expansion of the tube would detach the scale as fast
as it was deposited and prevent any dangerous accumulation, but this
also has been proved an error. Again, the use of cast iron about these
boilers has frequently been a constant source of trouble from cracks,
etc.</p>

<h3 id="CARE_OF_WATER_TUBE_BOILERS">CARE OF WATER TUBE BOILERS.</h3>

<p>The soot and ashes collect on <em>the exterior</em> of the tubes in this form
of boilers, instead of inside the tubes, as in the tubular, and they
must be as carefully removed in one case as in the other; this can be
done by the use of blowing pipe and hose through openings left in the
brick work; in using bituminous coal the soot should be brushed off
when steam is down.</p>

<p>All the inside and outside surfaces should be kept clean to avoid waste
of fuel; to aid in this service the best forms are provided with extra
facilities for cleaning. For inspection, remove the hand holes at both
ends of the tubes, and by holding a lamp at one end and looking in at
the other the condition of the surface can be freely seen. Push the
scraper through the tube to remove sediment, or if the scale is hard,
use the chipping scraper made for that purpose.</p>

<p>Hand holes should be frequently removed and surfaces examined,
particularly in case of a new boiler. In replacing<span class="pagenum"><a name="Page_71" id="Page_71">71</a></span> hand hole caps,
clean the surfaces without scratching or bruising, smear with oil and
screw up tight.</p>

<p>The mud drum should be periodically examined and the sediment removed;
blow-off cocks and check valves should be examined each time the boiler
is cleaned; when surface blow-cocks are used they should be often
opened for a few minutes at a time; be sure that all openings for air
to boiler or flues <em>except through the fire</em>, are carefully stopped.</p>

<p>If a boiler is not required for some time, empty and dry it thoroughly.
If this is impracticable, fill it quite full of water and put in a
quantity of washing soda; and external parts exposed to dampness should
receive a coating of linseed oil. Avoid all dampness in seatings or
coverings and see that no water comes in contact with the boiler from
any cause.</p>

<p>Although this form of boiler is not liable to destructive explosion,
the same care should be exercised to avoid possible damage to boilers
and expensive delays.</p>

<h3 id="SECTIONAL_BOILERS">SECTIONAL BOILERS.</h3>

<p>Probably one of the first sectional boilers brought into practical use
is one made of hollow cast iron spheres, each 8 inches in diameter,
externally, and <sup>3</sup>&frasl;<sub>8</sub> of an inch thick, connected by curved necks 3<sup>1</sup>&frasl;<sub>2</sub>
inches in diameter. These spheres are held together by wrought iron
bolts and caps, and in one direction are cast in sets of 2 or 4, which
are afterwards drawn together so as to give more or less heating
surface to the boiler according to the number used.</p>

<h4>NOTE.</h4>

<p>Owing to their multiplication of parts all sectional, including water
tube boilers, should be made with unusual care in their details of
construction, setting, fittings and proportions. It is to the attention
paid to these “points” that the sectional boilers are now coming into
more general favor.</p>

<p><span class="pagenum"><a name="Page_72" id="Page_72">72</a></span></p>

<h3 id="LOCOMOTIVE_BOILERS">LOCOMOTIVE BOILERS.</h3>

<p>The essential features of locomotive boilers are dictated by the duties
which they have to perform under peculiar conditions. The size and the
weight are limited by the fact that the boiler has to be transported
rapidly from place to place, and also that it has to fit in between
the frames of the locomotive; while at the same time, the pressure of
the steam has to be very great in order that with comparatively small
cylinder the engine may develop great power; moreover, the quantity of
water which has to be evaporated in a given time is very considerable.
To fulfil these latter conditions a large quantity of coal must be
burned on a fire grate of limited area; hence intense combustion is
necessary under a forced blast. To utilize advantageously the heat
thus generated, a large heating surface must be provided and this can
only be obtained by passing the products of combustion through a great
number of tubes of small diameter.</p>

<p>The forced draught in a locomotive boiler is obtained by causing the
steam from the cylinders, after it has done its work, to be discharged
into the chimney by means of a pipe called the blast pipe; the lower
portion of this consists of two branches, one in communication with the
exhaust port of each cylinder. As each puff of steam from the blast
pipe escapes up the chimney it forces the air out in front of it,
causing a partial vacuum, which can only be supplied by the air rushing
through the furnace and tubes.</p>

<p>The greater the body of steam escaping at each puff, and the more
rapid the succession of puffs, the more violent is the action of the
blast pipe in producing a draught, and consequently this contrivance
regulates the consumption of fuel and the evaporation of water to a
certain extent automatically, because when the engine is working its
hardest and using the most steam, the blast is at the same time most
efficacious.</p>

<p><span class="pagenum"><a name="Page_73" id="Page_73">73</a></span></p>

<div class="figcenter" id="i_073">
<img src="images/i_073.jpg" width="600" height="343" alt="" />
<p class="caption">LOCOMOTIVE BOILER.&mdash;Fig. 27.</p></div>

<p>The blast pipe is perhaps, the most distinctive feature of the
locomotive boiler, and the one which has alone rendered it possible to
obtain large quantities of steam from so small a<span class="pagenum"><a name="Page_74" id="Page_74">74</a></span> generator. The steam
blast of a locomotive has been compared to the breathing apparatus of a
man, and has rendered the mechanism described nearer a live thing than
any other device man has ever produced.</p>

<p>On account of the oscillations, or violent motions to which the boiler
of locomotive engines are subject, weighted safety-valves are not
possible to be used and springs are used instead to hold the valves in
place.</p>

<p>The locomotive form of steam boiler is sometimes used for stationary
engines, but owing to extra cost and increased liability to corrode in
the smaller passage they are not favorites.</p>

<p class="center small padt2">DESCRIPTION OF PAGE ILLUSTRATION.</p>

<p>In <a href="#i_073">fig. 27</a>, F B represents the fire box or furnace; F D, fire door;
D P, deflector plate; F T P, fire box tube plate; F B R S, fire box
roof stays; S T P, smoke box tube plate; S B, smoke box; S B D,
smoke box door; S D, steam dome; O S, outer shell; R S V, Ramsbottom
safety-valve; F, funnel or chimney.</p>

<div class="figcenter" id="i_074">
<img src="images/i_074.jpg" width="300" height="141" alt="" />
<p class="caption">Fig. 28.</p></div>

<p>The crown plate of the fire-box being flat requires to be efficiently
stayed, and for this purpose girder stays called fox roof stays are
mostly used, as shown in the figure. The stays are now made of cast
steel for locomotives. They rest at the two ends on the vertical plates
of the fire-box, and sustain the<span class="pagenum"><a name="Page_75" id="Page_75">75</a></span> pressure on the fire-box crown by a
series of bolts passing through the plate and girder stay, secured by
nuts and washers. <a href="#i_074">Fig. 28</a> is a plan and elevation of a wrought-iron
roof stay.</p>

<p>Another method adopted in locomotive types of marine boilers for
staying the flat crown of the fire-box to the circular upper plate is
shown in <a href="#i_075">fig. 29</a>&mdash;namely, by wrought-iron vertical bar stays secured by
nuts and washers to the fire-box with a fork end and pin to angle-iron
pieces riveted to the boiler shell.</p>

<div class="figcenter" id="i_075">
<img src="images/i_075.jpg" width="600" height="178" alt="" />
<p class="caption">Fig. 29.</p></div>

<p>The letters in this figure refer to the same parts of the boiler as do
those in <a href="#i_073">fig. 27</a>, <em>i.e.</em>, F B to the fire-box, etc., etc.</p>

<p>It was formerly the custom to make the tubes much longer than shown
in the fig., with the object of gaining heating surface; but modern
experience has shown that the last three or four feet next the smoke
box were of little or no use, because, by the time the products of
combustion reached this part of the heating surface, their temperature
was so reduced that but little additional heat could be abstracted from
them. The tubes, in addition to acting as flues and heating surface,
fulfil also the function of stays to the flat end of the barrel of the
boiler, and the portion of the fire box opposite to it.</p>

<p>In addition to the staying power derived from the tubes, the smoke box,
tube plate and the front shell plate are stayed together by several
long rods.</p>

<p><span class="pagenum"><a name="Page_76" id="Page_76">76</a></span></p>

<div class="figcenter" id="i_076">
<img src="images/i_076.jpg" width="600" height="287" alt="" />
<p class="caption"><span class="smcap">The Horizontal Tubular Boiler.</span>&mdash;Fig. 30.</p></div>

<p><span class="pagenum"><a name="Page_77" id="Page_77">77</a></span></p>

<h3 id="STANDARD_HORIZONTAL_TUBULAR_STEAM_BOILER">STANDARD HORIZONTAL TUBULAR STEAM BOILER.</h3>

<p class="center">TABLE OF SIZES, PROPORTIONS, ETC.:</p>

<div class="center">
<table class="my70" border="0" cellpadding="1" cellspacing="1" summary="horizontal tubular boiler sizes">
<tr>
<th class="tdc normal bord_top bord_bot bord_right" colspan="2">Diameter<br />of<br />Shell.</th>
<th class="tdc normal bord_top bord_bot bord_right" colspan="4">Length<br />of<br />Shell.</th>
<th class="tdc normal bord_top bord_bot bord_right" colspan="2">Gauge<br />of<br />Shell.</th>
<th class="tdc normal bord_top bord_bot bord_right" colspan="2">Gauge<br />of<br />Heads.</th>
<th class="tdc normal bord_top bord_bot bord_right">Number<br />of<br />Tubes.</th>
<th class="tdc normal bord_top bord_bot bord_right" colspan="3">Diameter<br />of<br />Tubes.</th>
<th class="tdc normal bord_top bord_bot bord_right" colspan="4">Length<br />of<br />Tubes</th>
<th class="tdc normal bord_top bord_bot bord_right">Square<br />feet of<br />Heating<br />Surface.</th>
<th class="tdc normal bord_top bord_bot">Nominal<br />Horse<br />Power.</th>
</tr>
<tr>
<td class="tdr">72</td>
<td class="tdc bord_right">in.</td>
<td class="tdl">19</td>
<td class="tdc">ft.</td>
<td class="tdl">4</td>
<td class="tdc bord_right">in.</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">in.</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">in.</td>
<td class="tdc bord_right">80</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">4</td>
<td class="tdc bord_right">in.</td>
<td class="tdl">18</td>
<td class="tdl">ft.</td>
<td class="tdl">0</td>
<td class="tdc bord_right">in.</td>
<td class="tdr bord_right">1,500</td>
<td class="tdr">100</td>
</tr>
<tr>
<td class="tdr">72</td>
<td class="tdc bord_right">„</td>
<td class="tdl">18</td>
<td class="tdc">„</td>
<td class="tdl">4</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">86</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">1,500</td>
<td class="tdr">100</td>
</tr>
<tr>
<td class="tdr bord_bot">72</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">17</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">4</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">108&nbsp;&nbsp;</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">16</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">1,500</td>
<td class="tdr bord_bot">100</td>
</tr>
<tr>
<td class="tdr">66</td>
<td class="tdc bord_right">„</td>
<td class="tdl">18</td>
<td class="tdc">„</td>
<td class="tdl">4</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">74</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">1,350</td>
<td class="tdr">90</td>
</tr>
<tr>
<td class="tdr bord_bot">66</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">17</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">4</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">92</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">16</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">1,350</td>
<td class="tdr bord_bot">90</td>
</tr>
<tr>
<td class="tdr">60</td>
<td class="tdc bord_right">„</td>
<td class="tdl">18</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">78</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">1,200</td>
<td class="tdr">80
</td>
</tr>
<tr>
<td class="tdr">60</td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">76</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">1,125</td>
<td class="tdr">75</td>
</tr>
<tr>
<td class="tdr">60</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">77</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">1,050</td>
<td class="tdr">70</td>
</tr>
<tr>
<td class="tdr">60</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">70</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">975</td>
<td class="tdr">65</td>
</tr>
<tr>
<td class="tdr bord_bot">60</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">16</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot bord_right">64</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">15</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">900</td>
<td class="tdr bord_bot">60</td>
</tr>
<tr>
<td class="tdr">54</td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">60</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">900</td>
<td class="tdr">50</td>
</tr>
<tr>
<td class="tdr">54</td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">56</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">825</td>
<td class="tdr">55</td>
</tr>
<tr>
<td class="tdr">54</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">52</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">750</td>
<td class="tdr">50</td>
</tr>
<tr>
<td class="tdr">54</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">46</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">675</td>
<td class="tdr">45</td>
</tr>
<tr>
<td class="tdr bord_bot">54</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">16</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot bord_right">40</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">15</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">600</td>
<td class="tdr bord_bot">40</td>
</tr>
<tr>
<td class="tdr">48</td>
<td class="tdc bord_right">„</td>
<td class="tdl">17</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">50</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">750</td>
<td class="tdr">50</td>
</tr>
<tr>
<td class="tdr">48</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">48</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">675</td>
<td class="tdr">45</td>
</tr>
<tr>
<td class="tdr bord_bot">48</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">16</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">2</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot bord_right">42</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">15</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">600</td>
<td class="tdr bord_bot">40</td>
</tr>
<tr>
<td class="tdr">42</td>
<td class="tdc bord_right">„</td>
<td class="tdl">16</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">36</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">525</td>
<td class="tdr">85</td>
</tr>
<tr>
<td class="tdr">42</td>
<td class="tdc bord_right">„</td>
<td class="tdl">15</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">32</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdl">14</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">450</td>
<td class="tdr">30</td>
</tr>
<tr>
<td class="tdr bord_bot">42</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">14</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">2</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot bord_right">28</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">3</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">13</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">375</td>
<td class="tdr bord_bot">25</td>
</tr>
<tr>
<td class="tdr">36</td>
<td class="tdc bord_right">„</td>
<td class="tdl">14</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">36</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl">13</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">375</td>
<td class="tdr">25
</td>
</tr>
<tr>
<td class="tdr">36</td>
<td class="tdc bord_right">„</td>
<td class="tdl">14</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">28</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl">13</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">300</td>
<td class="tdr">20</td>
</tr>
<tr>
<td class="tdr">36</td>
<td class="tdc bord_right">„</td>
<td class="tdl">13</td>
<td class="tdc">„</td>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">20</td>
<td>&nbsp;&nbsp;</td>
<td class="tdl">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl">12</td>
<td class="tdl">„</td>
<td class="tdl">0</td>
<td class="tdc bord_right">„</td>
<td class="tdr bord_right">225</td>
<td class="tdr">15</td>
</tr>
<tr>
<td class="tdr bord_bot">36</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">12</td>
<td class="tdc bord_bot">„</td>
<td class="tdl bord_bot">2</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot bord_right">14</td>
<td class="bord_bot">&nbsp;&nbsp;</td>
<td class="tdl bord_bot">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdl bord_bot">11</td>
<td class="tdl bord_bot">„</td>
<td class="tdl bord_bot">0</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdr bord_right bord_bot">150</td>
<td class="tdr bord_bot">10</td>
</tr></table></div>

<h4><span class="smcap">Note.</span></h4>

<p>In estimating the horse power by means of the above table, 15 square
feet has been allowed for each horse power, and the number of feet in
each boiler is given <em>in round numbers</em>. This table is one used in
every-day practice by boiler makers.</p>

<p><span class="pagenum"><a name="Page_78" id="Page_78">78</a></span></p>

<p class="center">THE FLUE BOILER.</p>

<div class="figcenter" id="i_078">
<img src="images/i_078.jpg" width="550" height="173" alt="" />
<p class="caption"><span class="smcap">The Two Flue Boiler.</span>&mdash;Fig. 31.</p></div>

<div class="figcenter" id="i_078bot">
<img src="images/i_078bot.jpg" width="550" height="272" alt="" />
<p class="caption"><span class="smcap">The Six Inch Flue Boiler.</span>&mdash;Fig. 32.</p></div>

<p><span class="pagenum"><a name="Page_79" id="Page_79">79</a></span></p>

<p>THE HORIZONTAL TUBULAR STEAM BOILER.</p>

<p>The great majority of stationary boilers are cylindrical or round
shaped, because&mdash;</p>

<p>1. The cylindrical form is the strongest.</p>

<p>2. It is the cheapest.</p>

<p>3. It permits the use of thinner metal.</p>

<p>4. It is the safest.</p>

<p>5. It is inspected without difficulty.</p>

<p>6. It is most symmetrical.</p>

<p>7. It is manufactured easier.</p>

<p>8. It resists internal strain better.</p>

<p>9. It resists external strain also.</p>

<p>10. It can be stayed or strengthened better.</p>

<p>11. It encloses the greatest volume with least material.</p>

<p>12. It is the result of many years’ experience in boiler practice.</p>

<p>13. It is the form adopted or preferred by all experienced engineers.</p>

<p>It follows, too, that <em>the horizontal tubular boiler</em>, substantially
as shown in <a href="#i_076">fig. 30</a>, is the standard steam boiler; engineers and steam
power owners cling with great tenacity to this approved form, which is
an outgrowth of one hundred years’ experience in steam production.</p>

<p>In the plain horizontal tubular boiler shown in cuts, the shell is
filled with as many small tubes varying from two inches to four inches
in diameter as is consistent with the circulation and steam space. In
firing this type of boiler the combustion first takes place under the
shell, and the products, such as heat, flame, and gas, pass through
the small tubes to the chimney, although in the triple draught pattern
of the tubular boiler, the heat products pass, as will hereafter be
explained, a second time through the boiler tubes, making three turns
before the final loss of the extra heat takes place.</p>

<p><span class="pagenum"><a name="Page_80" id="Page_80">80</a></span></p>

<p>The illustrations on pages 78 and 80 exhibit the gradual advances to
the horizontal tubular by the two-flued boiler (<a href="#i_078">fig. 31</a>) of the six
flues (<a href="#i_078bot">fig. 32</a>) and of the locomotive Portable Boiler (<a href="#i_080">fig. 33</a>). The
vertical or upright tubular boiler is but another modification of the
horizontal tubular.</p>

<div class="figcenter" id="i_080">
<img src="images/i_080.jpg" width="600" height="367" alt="" />
<p class="caption"><span class="smcap">The Locomotive Portable Boiler.</span>&mdash;Fig. 33.</p></div>

<p>In parts of the vertical boiler there is very little circulation and
the corrosion on the inner side is such as to wear the boiler rapidly.
In the ash pit, ashes and any dampness that may be about the place also
causes rapid corrosion. The upper part of the tubes and tube sheet are
frequently injured; for instance, if the tubes pass all the way through
to the upper tube sheet, providing there is no cone top, when the fire
is first made under the boiler, combustion at times does not take place
until the gases pass nearly through the tubes. The water usually being
carried below the tube sheet there is a space left above the water
line, where there is neither steam nor water, and the heat is so great
that the ends of the tubes are burned and crystalized, and the tube
sheet is often cracked and broken by this excessive heat before the
steam is generated. The first difficulty is experienced in “the legs”
of the Portable Locomotive boiler&mdash;hence the general verdict of steam
users in favor of the round shell, many-tubed boiler.</p>

<p><span class="pagenum"><a name="Page_81" id="Page_81">81</a></span></p>

<h3 id="PARTS_OF_THE_TUBULAR_BOILER">PARTS OF THE TUBULAR BOILER.</h3>

<p><span class="smcap">The Shell.</span> This is the round or cylindrical structure which is
commonly described as the boiler, in which are inserted the braces and
tubes, and which sustains the internal strain of the pressure of the
steam, the action of the water within, and the fire without.</p>

<p><span class="smcap">The Drum.</span> This part is sometimes called the dome, and consists
of an upper chamber riveted to the top of the boiler for the purpose of
affording more steam space.</p>

<p><span class="smcap">The Tube Sheets.</span> These are the round, flat flanged sheets
forming the two ends of the boiler, into which the tubes are fastened.</p>

<p><span class="smcap">The Manhole Cover.</span> This is a plate and frame commonly opening
inwards and large enough to admit a man into the interior of the
boiler. These openings are sometimes made on the top and sometimes
at the end of the boiler. Manhole openings in steam boilers should
invariably be located in the head of the boiler, except in rare cases
that may arise, when circumstances require it to be placed in the
shell. The manhole, so placed, will not materially reduce the strength
of the boiler, and from this position it can more readily be seen that
the boiler is kept in proper condition. The proper sizes for manholes
are 9&times;5 and 10&times;16, according to circumstances. These are amply large
for general use and no material advantage is gained by increasing them.</p>

<p><span class="smcap">The Hand Hole Plates.</span> These are similar arrangements to the
manhole cover, except as to size. They are made large enough to admit
the hand into the boilers for the purpose of removing sediment and they
are also used for the purpose of inspecting the interior of the boiler.
Two are usually put in each boiler, one front and one in the rear.</p>

<p><span class="smcap">The Blow Off.</span> This consists of pipes and a cock communicating
with the bottom of the boiler for the purpose of blowing off the boiler
or of running off the water when the former needs cleaning.</p>

<p><span class="pagenum"><a name="Page_82" id="Page_82">82</a></span></p>

<div class="figcenter" id="i_082">
<img src="images/i_082.jpg" width="600" height="326" alt="" />
<p class="caption">THE TRIPLE DRAUGHT TUBULAR BOILER.&mdash;Fig. 34.</p></div>

<p><span class="pagenum"><a name="Page_83" id="Page_83">83</a></span></p>

<h3 id="THE_TRIPLE_DRAUGHT_TUBULAR_BOILER">THE TRIPLE DRAUGHT TUBULAR BOILER.</h3>

<p>This boiler, which is extensively used by the manufacturers of New
England, is, as will be seen by the illustration, of the horizontal
tubular class, and is essentially different from the well known type
only in the arrangement of the tubes. The method secures the passage
of the products of combustion through the same shell twice; forward
through a part of the tubes, and backwards through the remaining ones.
The manner of accomplishing this result can be best described by
explaining how a common tubular boiler may be remodelled so as to carry
out this principle.</p>

<div class="figcenter" id="i_083">
<img src="images/i_083.jpg" width="600" height="348" alt="" />
<p class="caption">Fig. 35.</p></div>

<p>A cylindrical shell, as shown in <a href="#i_082">Fig. 34</a>&mdash;of sufficient size to
encircle about one-half of the tubes, is attached to <em>the outside of
the rear head</em> below the water line, and extended backward to the back
end of the setting. The encircled tubes are lengthened and carried
backward to the same point; the extension is closed in and made to
communicate with the boiler proper; the inner tubes emerge to the flue
leading to the chimney and the old connection from the smoke arch
is cut off. With this arrangement, the outer tubes of the boiler&mdash;a
cluster on each side of the supplementary shell carry the products of
combustion forward to the front smoke arch, and the inner tubes carry
them backward to the chimney.</p>

<p><span class="pagenum"><a name="Page_84" id="Page_84">84</a></span></p>

<p><a href="#i_083">Fig. 35</a> exhibits the boiler in half section and shows the course of the
heat products through <em>one</em> of the outer tubes and returning through
the boiler by <em>one</em> of the inner cluster.</p>

<p><a href="#i_084">Fig. 36</a> (page 84) shows the boiler sectionally, over the bridge wall;
the <em>shaded</em> tube ends exhibit the cluster which return the heat
products to the rear of the boiler, after being brought forward by the
two outer clusters which are left unshaded.</p>

<p>This arrangement of the tubes gives several advantages:</p>

<p>1. It enables an exceedingly high furnace temperature, without loss at
the chimney.</p>

<p>2. By dividing the heat into these currents a more equal expansion and
contraction is secured. This is an important point secured.</p>

<p>3. In this system the tubes are almost equally operative.</p>

<p>4. The extra body of water immediately over the furnace is both an
element of safety and a reservoir of power.</p>

<p>5. The outlet for the waste products of combustion is found in this
style of boiler in a more convenient position at <em>the rear end</em> of the
boiler.</p>

<p>6. The boiler being self-contained, can be used in places where height
of story is limited.</p>

<div class="figcenter" id="i_084">
<img src="images/i_084.jpg" width="300" height="264" alt="" />
<p class="caption">Fig. 36.</p></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_85" id="Page_85">85</a></span></p>

<h2 class="chapter" id="SPECIFICATION_FOR_125_HORSE_POWER_BOILER">SPECIFICATION FOR 125 HORSE POWER BOILER.</h2>

<p>
<em>For one Horizontal Tubular Boiler</em> 72 <em>inches diameter</em> 18
<em>feet long for</em>&hellip;&hellip;&hellip;&hellip;&hellip;&hellip;&hellip;<em>of</em>&hellip;&hellip;&hellip;</p>


<p class="noindent"><b>Type.</b>
</p>

<p>The boiler to be of the Horizontal Tubular type with all
castings and mountings complete.</p>

<p class="noindent"><b>
Dimensions.</b>
</p>

<p>Boiler 72 inches diameter and 18 feet long. Each boiler to contain 90
best lap welded tubes 3<sup>1</sup>&frasl;<sub>2</sub> inches diameter by 18 feet long, set in
vertical and horizontal rows with a space between them vertically and
horizontally of no less than one inch and one-quarter (1<sup>1</sup>&frasl;<sub>4</sub>) except
central vertical space, which is to be three inches (3). No tube to
be nearer than two and one-half inches (2<sup>1</sup>&frasl;<sub>2</sub>) to shell or boiler.
Holes through heads to be neatly chamfered off. All tubes to be set
by Dudgeon Expander and slightly flared at front end, turned over and
beaded down at back end.</p>

<p class="noindent"><b>
Quality and Thickness of Steel Plates.</b>
</p>

<p>Shell plates to be <sup>1</sup>&frasl;<sub>2</sub>-inch thick of homogeneous steel of uniform
quality having a tensile strength of not less than 65,000 lbs. Name of
maker, brand and tensile strength to be plainly stamped on each plate.</p>

<p>Heads to be of same quality as plates of shell in all particulars
<sup>3</sup>&frasl;<sub>4</sub>-inch thick. Bottom of shell to be of one plate, and no plate to be
less than 7 feet wide. Top of shell to be in three plates. All plates
planed before rolling, and all joints fullered not caulked.</p>

<p class="noindent"><b>
Flanges.</b>
</p>

<p>All flanges to be turned in a neat manner to an internal radius of not
less than two inches (2) and to be clear of cracks, checks or flaws.</p>

<p><span class="pagenum"><a name="Page_86" id="Page_86">86</a></span></p>

<p class="noindent"><b>
Riveting.</b>
</p>

<p>Boilers to be riveted with <sup>3</sup>&frasl;<sub>4</sub>-inch rivet throughout. All girth seams
to be double riveted. All horizontal seams to be double riveted. Rivet
holes to be punched or drilled so as to come fair in construction. No
drift pins to be used in construction of the boilers.</p>

<p class="noindent"><b>
Braces.</b>
</p>

<p>All braces to be of the crowfoot pattern, one and one eighth
(1<sup>1</sup>&frasl;<sub>8</sub>) inch diameter and the shortest to be no less than four feet
(4) long and of sufficient number for thorough bracing, and to
bear uniform tension.</p>

<p class="noindent"><b>
Manholes, Hand Holes and Thimbles.</b>
</p>

<p>One manhole in top of each boiler with heavy cast iron frame riveted on
middle of centre plate; one manhole near the bottom of each front head;
head reinforced with a wrought iron ring two inches (2) square, riveted
to heads with flush countersunk rivets two inches (2) pitch and to
have all the necessary bolts, plates, guards and gaskets; two six-inch
thimbles riveted to top of each boiler, each to have a planed face;
one heavy 6-inch flange on bottom of each boiler, 12 inches from back
end to centre of flange. There must be two braces, one on each side of
manhole in front head; also to have three braces opposite manhole on
back head below tubes.</p>

<p class="noindent"><b>
Lugs.</b>
</p>

<p>Four (4) lugs riveted on each side of boilers, of good and sufficient
size, with six one-inch rivets in each lug.</p>

<p class="noindent"><b>
Castings.</b>
</p>

<p><span class="pagenum"><a name="Page_87" id="Page_87">87</a></span></p>

<p>Each boiler to have a complete set of castings consisting of ornamental
flush fronts containing tube, fire and ash-pit doors, and provide
the best stationary grate bars as may be selected by buyer, with the
necessary fixtures, all bearing bars, britching plates, dead plates,
binder bars, back cleaning out doors with frames. Anchor bolts and
buck stays. The fire door to contain adjustable air opening and to be
protected with fire shields. One heavy cast iron arch over each boiler.</p>

<p class="noindent"><b>
Testing.</b>
</p>

<p>Boilers to be tested with a water pressure of 200 lbs. per square inch
and certificate of such test having been made shall be furnished with
boiler. Test of boiler to be under direction of such steam boiler
Insurance Company as may be selected by buyer.</p>

<p class="noindent"><b>
Quality and Workmanship.</b>
</p>

<p>All boilers to be made in the best workmanlike manner and all material
of their respective kinds to be of the best, and in strict accordance
with specification.</p>

<p class="noindent"><b>
Fittings and Mountings.</b>
</p>

<p>The boiler to be furnished with the following: One four inch heavy
mounted safety valve. One six inch flanged globe valve. Two two inch
best globe valves. Two two inch check valves. One eight inch dial
nickel plated steam gauge. One low water alarm gauge. One set of fire
irons for two boilers consisting of hoe, poker, slice bar and shovel.</p>

<p class="noindent"><b>
Drawings.</b>
</p>

<p>All drawings furnished for masons in setting the boilers.</p>

<p class="noindent"><b>
Duty of Boiler.</b>
</p>

<p>The boiler to develop 120 horse power and to work under a constant
pressure varying from 125 to 150 lbs. to the square inch.</p>

<p>All rivets are to be 2<sup>1</sup>&frasl;<sub>2</sub> and 1<sup>1</sup>&frasl;<sub>2</sub> inch pitch. The pitch line of the
rivets to be not nearer 1<sup>1</sup>&frasl;<sub>8</sub> inches to the edge of the sheet.</p>

<p>To be 8 lug plates for each boiler not less than 2 feet long, 8 inches
wide, and one inch thick.</p>

<p>There shall be six 1 inch anchor rods running front to rear of each
boiler, in the brick work.</p>

<p>These boilers and all their fronts, fittings and connections will be
subject to the inspection of&hellip;&hellip;&hellip;&hellip;&hellip;&hellip;&hellip;</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_88" id="Page_88">88</a></span></p>

<h3 class="chapter" id="MARKS_ON_BOILER_PLATES">MARKS ON BOILER PLATES.</h3>

<p>Something has been said under another heading of the nature and
requisite quality of the materials entering into the structure of the
boiler. Too much emphasis cannot be laid upon the necessity for the use
of the very best iron and steel that can be manufactured, and the most
skillful and thorough workmanship that can be performed in constructing
the boiler.</p>

<p>It is becoming the practice, both for land and marine boilers, for
boiler plate makers to furnish “test pieces” from each sheet or plate
that goes into the construction of a boiler, and a sheet showing the
tensile strength of each sheet or plate that enters into its make up.</p>

<p>But irrespective of this practice each plate entering into boiler
construction will be found to have one of the following marks, which
designate its quality and method of manufacture. The name “Charcoal
Iron” is used because in its manufacture wood charcoal is employed
instead of mineral fuel.</p>

<p>“Charcoal No. 1 Iron” (C. No. 1) is made entirely of charcoal iron. It
has a tenacity of 40,000 pounds per square inch in the direction of the
fibre. It is hard, but not very ductile, and should never be used for
flanging.</p>

<p>“Charcoal Hammered No. 1 Shell Iron” (C. H. No. 1 S.), although not
necessarily hammered, has been worked up before it is rolled into
plates. It has a tenacity of 50,000 to 55,000 pounds per square inch in
the direction of the fibre. It is rather hard iron, and should not be
flanged. It is used for the outside shell of boilers.</p>

<p>“Flange Iron” (C. H. No. 1 F.), is a ductile material which can be
flanged in every direction. It has a tenacity of 50,000 to 55,000
pounds per square inch along the fibre.</p>

<p>“Fire Box Iron” (C. H. No. 1 F. B.), is a harder quality, designed
especially to withstand the destructive effect of the impinging flame,
and is used for boxes and flue-sheets.</p>

<p>The letters in the brackets exhibit the plate stamp.</p>

<p>Cast iron and copper were used in an early day for steam boilers and
the former is still extensively used for certain forms of low pressure
steam heaters made for various purposes, such as green houses, etc.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_89" id="Page_89">89</a></span></p>

<h2 class="chapter" id="CONSTRUCTION_OF_BOILERS">CONSTRUCTION OF BOILERS.</h2>

<p>In selecting a boiler, the most efficient design will be found to be
that in which <em>the greatest amount of shell surface is exposed to
direct heat</em>. It is the direct heating surface that does the bulk of
the work and every tendency to reduce it, either in the construction
or setting of the boiler, should be avoided. The smaller the amount of
surface enclosed by or in contact with the setting, the better results
will be obtained.</p>

<p>A boiler with a bad circulation is the bane of an engineer’s existence.
Proper circulation facilities constitute one of the chief factors in
the construction of a successful and economical boiler. In tubular
boilers the best practice places the tubes in vertical rows, leaving
out what would be the centre row. The circulation is up the sides of
the boiler and down the centre. Tubes set zig-zag to break spaces
impede the circulation and are not considered productive of the best
results.</p>

<p>The surface from which evaporation takes place should be made greater
as the steam pressure is reduced, that is to say, as the size of the
bubbles of steam become greater. To produce 100 lbs. of steam per hour
at atmospheric pressure this surface should not be less than 732 square
feet, which may be reduced to 146 square feet for steam at 75 lbs.
pressure, and to 73 feet for steam at a pressure of 150 lbs. It is for
this reason that triple-expansion engines can be worked with smaller
boilers than are required with engines using steam of lower pressure.
The amount of steam space to be permitted depends upon the volume
of the cylinders and the number of revolutions made per minute. For
ordinary engines it may be made a hundred times as great as the average
volume of steam generated per second.</p>

<p>A volume of heated water in a boiler performs the same office in
furnishing a steady supply of steam as a fly-wheel does to an engine in
insuring uniformity of speed; hence the centre space of a boiler should
be ample, in order to take advantage of this reserve force.</p>

<p><span class="pagenum"><a name="Page_90" id="Page_90">90</a></span></p>

<h3 id="QUALITY_OF_STEEL_PLATES">QUALITY OF STEEL PLATES.</h3>

<p>Steel for boilers is always of the kind known as low steel, or
soft steel, and is, properly speaking, <em>ingot iron</em>, all of its
characteristics being those of a tenacious, bending, equal grained
iron, and quite different from true steels, such as knife blades,
cutting tools, etc., are composed of. Steel is rapidly displacing
iron in boiler construction, as it has greater strength for the same
thickness, than iron; and, except in rare instances, where the nature
of the water available for feed renders steel undesirable, iron should
not be used for making boilers, careful tests having shown it to be
vastly inferior to steel in many important features.</p>

<p>Good boiler steel up to one-half inch in thickness should be capable
of being doubled over and hammered down on itself without showing any
signs of fracture, and above that thickness it should be capable of
being bent around a mandrel of a diameter equal to one and one-half
times the thickness of the plate, to an angle of 180 degrees without
sign of distress. Such bending pieces should not be less in length than
sixteen times the thickness of the plate.</p>

<p>On this test piece the metal should show the following physical
qualities:</p>

<p>Tensile strength, 55,000 to 65,000 pounds per square inch.</p>

<p>Elongation, 20 per cent. for plates three-eighths inch thick or less.</p>

<p>Elongation, 22 per cent. for plates from three-eighths to three-fourths
inch thick.</p>

<p>Elongation, 25 per cent. for plates over three-fourths inch thick.</p>

<p>The cross sectional area of the test piece should be not less than
one-half of one square inch, <em>i.e.</em>, if the piece is one-fourth inch
thick, its width should be two inches; if it be one-half inch thick,
its width should be one inch. But for heavier material the width shall
in no case be less than the thickness of the plate.</p>

<p><span class="pagenum"><a name="Page_91" id="Page_91">91</a></span></p>

<h3 id="NICKEL_STEEL_BOILER_PLATES"><span class="smcap">Nickel Steel Boiler Plates.</span></h3>

<p>It has been found that the addition of about three per cent. (3.16 to
3.32) of nickel to ordinary soft steel produces most favorable results;
thus it has been shown by Riley that a particular variety of nickel
steel presents to the engineer <em>the means of nearly doubling boiler
pressures without increasing weight or dimensions</em>.</p>

<p>In a recent experiment made with Bessemer steel rolled into
three-fourths inch plates from which a number of test specimens were
cut, the elastic limit was respectively 59,000 pounds and 60,000
pounds. The ultimate tensile strength was 100,000 pounds and 102,000
pounds, respectively. The elongation was 15<sup>1</sup>&frasl;<sub>2</sub> per cent. in each
specimen, and the reduction of area at fracture was 29<sup>1</sup>&frasl;<sub>2</sub> per cent.
and 26<sup>1</sup>&frasl;<sub>2</sub> per cent. respectively. These figures show that the elastic
limit and ultimate tensile strength was raised by the nickel alloy to
almost double the limits reached in the best grades of boiler plate
steel, and the elongation was reduced to a scarcely appreciable extent.</p>

<p>The experiment had for its object, the reproduction, as nearly as
possible, of the alloy used in the nickel steel armor plate made at Le
Creusot, France, and the result was reported to the Secretary of the
Navy at Washington. The new plate showed a percentage of 3.16 nickel,
as against 3.32 for the imported plate.</p>

<h3 id="RIVETING">RIVETING.</h3>

<p>When the materials are of best quality, then there only remains to
rivet and stay the boiler. <em>Riveting</em> is of two kinds, single and
double. <a href="#i_091">Fig. 37</a> shows the method of single riveting, and Figs. <a href="#i_092">38</a> and
<a href="#i_092bot">39</a> show the plan and cross-section of double riveted sheets.</p>

<div class="figcenter" id="i_091">
<img src="images/i_091.jpg" width="300" height="215" alt="" />
<p class="caption">Fig. 37.</p></div>

<p><em>Double Riveting</em> consists in making the joints of boiler work with
two rows of rivets instead of one&mdash;nearly always, horizontal seams
are double riveted as well as domes where they join upon the boiler.
Usually all girth<span class="pagenum"><a name="Page_92" id="Page_92">92</a></span> seams,&mdash;those running round the body of the boiler,
are single riveted. The size of the rivets is in proportion to the
diameter of the boiler, being <sup>5</sup>&frasl;<sub>8</sub>, <sup>3</sup>&frasl;<sub>4</sub> and <sup>7</sup>&frasl;<sub>8</sub> as required in the
specification.</p>

<p>Rivet holes are made by punching or drilling, according to the material
in which they are made. In soft iron and mild steel they may safely be
punched, but in metal at all brittle the holes should be drilled.</p>

<div class="figcenter" id="i_092">
<img src="images/i_092.jpg" width="350" height="233" alt="" />
<p class="caption">Fig. 38.</p></div>

<p>Rivets are driven by hand, by steam riveting machines or by an
improved pneumatic machine which holds the sheet together and strikes
a succession of light blows to form the head of the rivet while
hot. Rivets are made both of iron and steel, and there are certain
well-known brands of such excellent quality that they are almost
exclusively used in boiler work.</p>

<p>A place where skill is shown in boiler construction is in laying out
the rivet holes, with a templet, so that the sheets come exactly
together with the holes so nearly opposite that the dreaded drift pin
does not have to be used.</p>

<p>In these figures the letters P and p refer to the “pitch of the
rivets,” <em>i.e.</em>, the part from centre to centre, and the dimensions
given at the sides indicate the amount of lap given in inches and
tenths of inches&mdash;the diameter of the rivet (1″) is also shown, and the
turned over portion of the shank of the rivet is shown by dotted lines.</p>

<div class="figcenter" id="i_092bot">
<img src="images/i_092bot.jpg" width="500" height="240" alt="" />
<p class="caption">Fig. 39.</p></div>

<p><span class="pagenum"><a name="Page_93" id="Page_93">93</a></span></p>

<p>No riveted boiler work can be considered fairly proportioned unless the
strength of the plate between the rivets is fully equal to the strength
of the rivets themselves. A margin (or net distance from outside of
holes to edge of plate) equal to the diameter of the drilled hole has
been found sufficient.</p>

<p>Rivets should be made of good charcoal iron or of a very soft mild
steel, running between 50,000 and 60,000 pounds tensile strength and
showing an elongation of not less than ninety per cent. in eight
inches, and having the same chemical composition as specified for
plates.</p>

<p>A long rivet, holding thick plates together, is rarely tight except
immediately under the head. The heads are set and the centre cooled
before the hole is properly filled. If it is a very long rivet there is
a chance of the contraction fracturing the head of the rivet. In the
Forth Bridge, which is made of very heavy plate girders, the rivets,
first carefully fitted, were driven tight into the holes, the burr
around the holes were removed, and the ends of the rivets heated to a
sufficient degree to enable them to be closed over.</p>

<p>A simple mathematical deduction shows that a circle seam has just
one-half the strain to carry as a longitudinal seam, under the same
pressure and with the same thickness of metal, hence the custom of
single riveting the former and double riveting the latter, or longwise
seams.</p>

<div class="figcenter" id="i_093">
<img src="images/i_093.jpg" width="500" height="227" alt="" />
<p class="caption"><span class="smcap">Different Modes of Riveting.</span></p>
</div>

<p><span class="pagenum"><a name="Page_94" id="Page_94">94</a></span></p>

<p>In <a href="#i_094">fig. 41</a> may be seen an example of zig-zag riveting.</p>

<div class="figcenter" id="i_094">
<img src="images/i_094.jpg" width="400" height="335" alt="" />
<p class="caption">Fig. 41.</p></div>

<p><span class="smcap">Caulking.</span>&mdash;By this is meant the closing of the edges of the
seams of boilers or plates. In preparing the seams for caulking, the
edges are first planed true inside and outside; and after the plates
have been riveted together, the edges are caulked or closed by a blunt
chisel about <sup>1</sup>&frasl;<sub>4</sub>-inch thick at the edge, which should be struck with a
3 or 4-lb. hammer; sometimes one man doing the work alone and sometimes
one holding the chisel and another striking.</p>

<p><em>Fullering</em> a boiler plate is done by a round-nosed tool, while
<em>caulking</em> is executed by a sharper instrument.</p>

<p>The thinnest plate which should be used in a boiler is one-fourth of an
inch, on account of the almost impossibility of caulking the seams of
thinner plates.</p>

<p>It is a rule well known to all practical boiler makers that the thinner
the metal (compatible with due strength) the longer the life of the
boiler under its varying stresses and the better the caulking will
stand.</p>

<p><span class="pagenum"><a name="Page_95" id="Page_95">95</a></span></p>

<h4>STEEL RIVETS.</h4>

<p>Hitherto there has been some prejudice against steel rivets, and
while this may have some foundation when iron plates are used, it is
certainly baseless when steel plates are concerned. The United States
government has clearly demonstrated this. All the ships of the new navy
have steel boilers, riveted with steel rivets, and an examination of
the character of the material prescribed and the severity of the tests
to which it is subjected show that these steel-riveted steel boilers
are probably the best boilers ever constructed.</p>

<p>United States Government Requirements for Boiler Rivets.</p>

<p>They are subjected to the most severe hammer tests, such as flattening
out cold to a thickness of one-half the diameter, and flattening out
hot to a thickness of one-third the diameter. In neither case must they
show cracks or flaws.</p>

<p><em>Kind of Material.</em>&mdash;Steel for boiler rivets must be made by either the
open-hearth or Clapp-Griffith process, and must not show more than .035
of one per centum of phosphorus nor more than .04 of one per centum of
sulphur, and must be of the best quality in other respects.</p>

<p>Each ton of rivets from the same heat or blow shall constitute a lot.
Four specimens for tensile tests shall be cut from the bars from which
the lot of rivets is made.</p>

<p><em>Tensile Tests.</em>&mdash;The rivets for use in the longitudinal seams of
boiler shells shall have from 58,000 to 67,000 pounds tensile strength,
with an elongation of not less than 26 per centum; and all others
shall have a tensile strength of from 50,000 to 58,000 pounds, with an
elongation of not less than 30 per centum in eight (8) inches.</p>

<p><em>Hammer Test.</em>&mdash;From each lot twelve (12) rivets are to be taken at
random and submitted to the following tests:</p>

<p>Four (4) rivets to be flattened out cold under the hammer to a
thickness of one-half the diameter without showing cracks or flaws.</p>

<p>Four (4) rivets to be flattened out hot under the hammer to a thickness
of one-third the diameter without showing cracks or flaws&mdash;the heat to
be the working heat when driven.</p>

<p><span class="pagenum"><a name="Page_96" id="Page_96">96</a></span></p>

<p>Four (4) rivets to be bent cold into the form of a hook with parallel
sides, without showing cracks or flaws.</p>

<p><em>Surface Inspection.</em>&mdash;Rivets must be true to form, free from scale,
fins, seams and all other unsightly or injurious defects.</p>

<p>In view of the fact that the government is using many hundred tons of
these rivets, shown by the records of the tests to be vastly superior
to any iron rivet made, in all the essentials of a good rivet, it would
seem that it would benefit the boiler maker, the purchaser of the
boiler and also the maker of the rivet by adopting a standard steel
rivet to be used in all steel boilers.</p>

<h3 id="BRACING_OF_STEAM_BOILERS">BRACING OF STEAM BOILERS.</h3>

<p>The material of a boiler being satisfactory and the plates being
thoroughly and skillfully riveted there remains the important matter
of strengthening the boiler against the enormous internal pressure not
altogether provided for.</p>

<div class="figcenter" id="i_096">
<img src="images/i_096.jpg" width="500" height="172" alt="" />
<p class="caption">Fig. 42.</p></div>

<p>To illustrate the importance of attention to this point it may be
remarked that a boiler eighteen feet in length by five feet in
diameter, with 40 four-inch tubes, under a head of 80 pounds of steam,
has a pressure of nearly 113 tons on each head, 1,625 tons on the shell
and 4,333 tons on the tubes, making a total of 6,184 tons on the whole
of the exposed surfaces.</p>

<p>Not only is this immense force to be withstood, but owing to the fact
that the boiler grows weak with age&mdash;<em>a safety factor</em> of six has been
adopted by inspectors, <em>i.e.</em>, the boiler must be made six times as
strong as needed in every day working practice.</p>

<p><span class="pagenum"><a name="Page_97" id="Page_97">97</a></span></p>

<div class="figcenter" id="i_097">
<img src="images/i_097.jpg" width="300" height="302" alt="" />
<p class="caption">Fig. 43.</p></div>

<p><span class="smcap">Braces in the Boiler.</span>&mdash;The proper bracing of flat surfaces
exposed to pressure, is a matter of the greatest importance, as the
power of resistance to bulging possessed by any considerable extent
of such a surface, made as they must be in the majority of cases of
thin plates, is so small that <em>practically the whole load has to be
carried by the braces</em>. This being the case, it is evident that as
much attention should be given to properly designing, proportioning,
distributing and constructing the brace as to any other portion of the
boiler.</p>

<p>All flat surfaces should be strongly supported with braces of the best
refined iron, or mild steel, having a tensile strength of not less than
58,000 lbs. to the square inch. These braces must be provided with crow
feet or heavy angle iron properly distributed throughout the boiler.</p>

<div class="figcenter" id="i_097bot">
<img src="images/i_097bot.jpg" width="500" height="214" alt="" />
<p class="caption">Fig. 44.</p></div>

<p><span class="pagenum"><a name="Page_98" id="Page_98">98</a></span></p>

<p><a href="#i_096">Fig. 42</a> shows the method usually followed in staying small horizontal
tubular boilers. The cut represents a 36-inch head and there are five
braces in each head: two short ones and three long ones. The braces
should be attached to shell and head by two rivets at each end. The
rivets should be of such size that <em>the combined area</em> of their shanks
will be at least equal to the body of the brace, and their length
should be sufficient to give a good large head on the outside to
realize strength equal to the body of the brace.</p>

<p>In boilers with larger diameters, 5 to 8 feet, stay ends are made of
angle or T iron; by this arrangement the stays can be placed further
apart, the angle irons very effectively staying the plate between the
stays, and thus affording more room in the body of the boiler. The size
of the stays have to be increased in proportion to the greater load
they have to sustain. See <a href="#i_097">Fig. 43</a>.</p>

<p>In a 66-inch boiler it is proper to have not less than 10 braces in
each head, none under three feet in length, made of the best round iron
one inch in diameter, with ends of braces made of iron 2<sup>1</sup>&frasl;<sub>2</sub> &times; <sup>1</sup>&frasl;<sub>2</sub>
inches with three pieces of T iron riveted to head above the tubes to
which the braces are attached with suitable pins or turned bolts. See
<a href="#i_097bot">Fig. 44</a>.</p>

<p><span class="smcap">Staying of Flat Surfaces.</span>&mdash;When boilers are formed principally
of flat plates, like low-pressure marine boilers, or the fire-boxes
of locomotive boilers, the form contributes nothing to the strength,
which must, therefore, be provided for by staying the opposite furnaces
together. <a href="#i_098">Fig. 45</a> shows the arrangement of the stays in a locomotive
fire-box. They are usually pitched about 4 inches from centre to
centre, and are fastened into the opposite plates by screwing, as
shown, the heads being riveted over. Each stay has to bear the pressure
of steam on a square <em>aa</em>, and the sectional area of the stay must be
so chosen that the tensile strength will be sufficient to bear the
strain with the proper factor of safety.</p>

<div class="figcenter" id="i_098">
<img src="images/i_098.jpg" width="300" height="219" alt="" />
<p class="caption">Fig. 45.</p></div>

<p><span class="pagenum"><a name="Page_99" id="Page_99">99</a></span></p>

<p>If the spaces between the stays are too great, or the plate too thin,
there is a danger of the structure yielding through the plate bulging
outwards between the points of attachment of the stays, thus allowing
the latter to draw through the screwed holes made in the plates.</p>

<p>In designing boilers with stayed surfaces, care should be taken that
 <em>the opposite plates connected by any system of stays should, as far as
possible, be of equal area</em>, otherwise there is sure to be an unequal
distribution of load in the stays, some receiving more than their
proper share, and moreover, the least supported plate is exposed to the
danger of buckling.</p>

<h3 id="RULE_FOR_FINDING_PRESSURE_OR_STRAIN_ON_BOLTS"><span class="smcap">Rule for Finding Pressure or Strain on Bolts.</span></h3>

<p>The absolute stress or strain on a flat surface of a steam boiler,
which is carried by the stays, can be easily determined by a simple
rule:</p>

<p>Choose 3 stays as A B C in <a href="#i_099">Fig. 46</a>, measure from A to B <em>in inches</em>,
and from A to C. Multiply these two numbers together and the result
is the number of square inches of surface depending upon one bolt for
supporting strength.</p>

<p class="center"><span class="smcap">Example.</span></p>

<p>Suppose the stays measure from center to center 5 inches each way with
steam at 80 lbs., then</p>

<p class="center">5 &times; 5 = 25 &times; 80 = 2,000 lbs. borne by 1 stay.</p>

<h4><span class="smcap">Note.</span></h4>

<p>The pressure on the surface does not include the space occupied by the
area of the stay bolt, hence, to be absolutely correct that must be
deducted.</p>

<div class="figcenter" id="i_099">
<img src="images/i_099.jpg" width="300" height="292" alt="" />
<p class="caption">Fig. 46.</p></div>

<p><span class="pagenum"><a name="Page_100" id="Page_100">100</a></span></p>

<h3 id="GUSSET_STAYS">GUSSET STAYS.</h3>

<p>The flat ends of cylindrical boilers are, especially in marine boilers,
stayed to the round portions of triangular plates of iron called gusset
stays. These are simply pieces of plate iron secured to the boiler
front or back, near the top or bottom, by means of two pieces of angle
iron, then carried to the shell plating, and again secured by other
pieces of angle bar. This arrangement is shown in <a href="#i_100">Fig. 47</a>.</p>

<div class="figcenter" id="i_100">
<img src="images/i_100.jpg" width="500" height="281" alt="" />
<p class="caption">Fig. 47.</p></div>

<p><span class="smcap">Palm Stays.</span>&mdash;These are shown in <a href="#i_100bot">Fig. 48</a>, and are often used in
the same position as a gusset stay; that is, from the back or front end
of the boiler to the shell plates; they are sometimes used to stay the
curved tops of combustion chambers.</p>

<div class="figcenter" id="i_100bot">
<img src="images/i_100bot.jpg" width="500" height="248" alt="" />
<p class="caption">Fig. 48.</p></div>

<p>The two opposite ends are also stayed together by long bar stays,
running the whole length of the boiler, it is dangerous, however, to
trust too much to the latter class of stays; for, in consequence of the
alternate expansion and contraction which<span class="pagenum"><a name="Page_101" id="Page_101">101</a></span> takes place every time the
boiler is heated and cooled, they have a tendency to work loose at the
joints; and if the portion of the boiler in which they are situated
should happen to be hotter than the outside shell, they have a tendency
to droop and are then perfectly useless.</p>

<h3 id="RIVETED_OR_SCREW_STAYS">RIVETED OR SCREW STAYS.</h3>

<div class="figcenter" id="i_101">
<img src="images/i_101.jpg" width="300" height="114" alt="" />
<p class="caption">Fig. 49.</p></div>

<p>In addition to palm and gusset stays, there are in use riveted or
screwed stays, as shown in <a href="#i_101">Fig. 49</a>.</p>

<p>This would not answer in furnaces, owing to the burning off of the
heads, hence driven stays are used there.</p>

<div class="figcenter" id="i_101bot">
<img src="images/i_101bot.jpg" width="500" height="262" alt="" />
<p class="caption">Fig. 50.</p></div>

<p>These screwed stays, shown in <a href="#i_101bot">Fig. 50</a>, are used (in marine and similar
boilers) between the combustion chamber back and boiler back and also
between the sides of the combustion chambers.</p>

<p>The general plan is to have a large nut and washer inside and outside
the boiler with the outside washer considerably larger than the inside,
so as to hold more efficiently the back and front ends together.</p>

<p>In marine boilers it is customary to place the stays 15 to 18 inches
apart for ease of access to the parts of the boiler, and to make them
of 2<sup>1</sup>&frasl;<sub>4</sub> to 2<sup>1</sup>&frasl;<sub>2</sub> inch iron of the best quality.</p>

<p><span class="pagenum"><a name="Page_102" id="Page_102">102</a></span></p>

<h3 id="INSPECTORS_RULES_BRACING">INSPECTOR’S RULES RELATING TO BRACES IN STEAM BOILERS, ALSO TO BE
OBSERVED BY ENGINEERS.</h3>

<p>Where flat surfaces exist, the inspector must satisfy himself that the
spacing and distance apart of the bracing, and all other parts of the
boiler, are so arranged that all will be of not less strength than the
shell, and he must also after applying the hydrostatic test, thoroughly
examine every part of the boiler.</p>

<p>No braces or stays employed in the construction of marine boilers shall
be allowed a greater strain than six thousand pounds per square inch
of section, and no screw stay bolt shall be allowed to be used in the
construction of marine boilers in which salt water is used to generate
steam, unless said stay bolt is protected by a socket. But such screw
stay bolts, without sockets, may be used in staying the fire boxes
and furnaces of such boiler, and not elsewhere, when fresh water is
used for generating steam in said boiler. Water used from a surface
condenser shall be deemed fresh water. And no brace or stay bolt used
in a marine boiler will be allowed to be placed more than eight and
one-half inches from centre to centre, except that flat surfaces,
other than those on fire boxes, furnaces and back connections, may
be reinforced by a washer or <span class="large sans"><b>T</b></span> iron of such size and thickness as
would not leave such flat surface unsupported at a greater distance,
in any case, than eight and one-half inches, and such flat surface
shall not be of less strength than the shell of the boiler, and able to
resist the same strain and pressure to the square inch, and no braces
supporting such flat reinforced surfaces, will be allowed more than 16
inches apart.</p>

<p><span class="pagenum"><a name="Page_103" id="Page_103">103</a></span></p>

<p>In allowing the strain on a screw stay bolt, the diameter of the same
shall be determined by the diameter at the bottom of the thread. Many
State laws and City ordinances allow a strain of seven thousand five
hundred pounds per square inch of section on good bracing without
welds. The following table gives the safe load of round iron braces or
stays.</p>

<h4>DIAMETER OF BRACE.</h4>

<div class="center">
<table class="my70" border="0" cellpadding="3" cellspacing="1" summary="safe load of round iron braces">
<tr>
<th class="tdc normal bord_top bord_bot bord_right">Tensile<br />strength per<br />square inch of<br />section allowed</th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>1</sup>&frasl;<sub>2</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>5</sup>&frasl;<sub>8</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>3</sup>&frasl;<sub>4</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>7</sup>&frasl;<sub>8</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right">1″</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>8</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>4</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>2</sub>″</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>3</sup>&frasl;<sub>4</sub>″</th>
<th class="tdc normal bord_top bord_bot">2″</th>
</tr>
<tr>
<td class="tdc bord_right">5000</td>
<td class="tdc bord_right">&nbsp;&nbsp;981</td>
<td class="tdc bord_right">1533</td>
<td class="tdc bord_right">2208</td>
<td class="tdc bord_right">3006</td>
<td class="tdc bord_right">3927</td>
<td class="tdc bord_right">4970</td>
<td class="tdc bord_right">6136</td>
<td class="tdc bord_right">8835</td>
<td class="tdc bord_right">12026</td>
<td class="tdc">15708</td>
</tr>
<tr>
<td class="tdc bord_right">6000</td>
<td class="tdc bord_right">1178</td>
<td class="tdc bord_right">1840</td>
<td class="tdc bord_right">2650</td>
<td class="tdc bord_right">3607</td>
<td class="tdc bord_right">4712</td>
<td class="tdc bord_right">5964</td>
<td class="tdc bord_right">7363</td>
<td class="tdc bord_right">10602</td>
<td class="tdc bord_right">14431</td>
<td class="tdc">18849</td>
</tr>
<tr>
<td class="tdc bord_right">7000</td>
<td class="tdc bord_right">1374</td>
<td class="tdc bord_right">2567</td>
<td class="tdc bord_right">3092</td>
<td class="tdc bord_right">4209</td>
<td class="tdc bord_right">5497</td>
<td class="tdc bord_right">6958</td>
<td class="tdc bord_right">8590</td>
<td class="tdc bord_right">12369</td>
<td class="tdc bord_right">16837</td>
<td class="tdc">21991</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">7500</td>
<td class="tdc bord_right bord_bot">1472</td>
<td class="tdc bord_right bord_bot">2750</td>
<td class="tdc bord_right bord_bot">3313</td>
<td class="tdc bord_right bord_bot">4509</td>
<td class="tdc bord_right bord_bot">5890</td>
<td class="tdc bord_right bord_bot">7455</td>
<td class="tdc bord_right bord_bot">9204</td>
<td class="tdc bord_right bord_bot">13253</td>
<td class="tdc bord_right bord_bot">18039</td>
<td class="tdc bord_bot">23562</td>
</tr></table></div>

<p><span class="smcap">Shop Names for Boiler Braces.</span>&mdash;1. Gusset brace (<a href="#i_100">fig. 47</a>). 2.
Crowfoot brace. 3. Jaw brace (<a href="#i_097bot">fig. 44</a>). 4. Head to head brace (<a href="#i_101bot">fig.50</a>).
These shop terms refer to braces used in the tubular form of
boiler.</p>

<p><span class="smcap">A Stay and a Brace</span> in a steam boiler fulfil the same office,
that of withstanding the pressure exerted outward of the expanded and
elastic steam.</p>

<p><span class="smcap">Socket Bolts</span> are frequently used instead of the screw stay
between the inside and outside plates that form the centre space.
Socket bolts are driven hot the same as rivets.</p>

<p>The method of bracing with <span class="large sans"><b>T</b></span> bars is considered the best; the bars
make the flat surface rigid and unyielding even before the brace is
applied. The braces should be spaced about 8 inches apart on the <span class="large sans"><b>T</b></span>
bar and 7 inches from the edge of the flange <span class="large sans"><b>T</b></span> the bar should be 4″
&times; 4<sup>1</sup>&frasl;<sub>2</sub>″ <span class="large sans"><b>T</b></span> iron and riveted to the head or flat surface with <sup>11</sup>&frasl;<sub>16</sub>″
rivets spaced 4<sup>1</sup>&frasl;<sub>2</sub> inches apart.</p>

<p><span class="smcap">Hollow Stay Bolts</span> are used in locomotive fire boxes to show
when fracture has occurred by permitting an escape of steam or water.</p>

<p>The flange of a boiler head <sup>1</sup>&frasl;<sub>2</sub>″ thick will amply support 6 inches from
the edge of the flange.</p>

<p>A radius of 2 inches is ample for bend of flange on the head. The lower
braces should be started 6 inches above the top row of tubes. Braces
should be fitted so as to have a straight pull, <em>i.e.</em> parallel with
the boiler shell. The heads of the boiler should be perfectly straight
before the braces are fitted in place. Gusset brace plates should not
be less than 30 inches long and 14 inches wide. Braces are best made of
1 inch <span class="large sans"><b>O</b></span> iron of highest efficacy with tensile strength of not less
than 58,000 lbs. to the square inch.</p>

<p><span class="pagenum"><a name="Page_104" id="Page_104">104</a></span></p>

<div class="figcenter" id="i_104">
<img src="images/i_104.jpg" width="250" height="201" alt="" />
<p class="caption">Fig. 51.</p></div>

<p>The riveted stay shown in <a href="#i_104">Fig. 51</a>, consists of a long rivet, passed
through a thimble or distance piece of wrought iron pipe placed between
plates, to be stayed together, and then riveted over in the usual
manner.</p>

<p>An ingenious device is in use to show when a bolt has broken. A small
hole is drilled into the head, extending a little way beyond the plate,
and as experience shows that the fracture nearly always occurs <em>next to
the outside plate</em>, that is the end taken for the bored out head: when
the bolt is broken the rush of steam through the small hole shows the
danger without causing serious disturbance.</p>

<p>Even where the best of iron is used for stay bolts they should never be
exposed to more than <sup>1</sup>&frasl;<sub>10</sub>th or <sup>1</sup>&frasl;<sub>12</sub>th their breaking strength.</p>

<p>The stays should be well fitted, and each one carefully tightened, and,
as far as possible each stay in a group <em>should have the same regular
strain upon it</em>&mdash;if the “pull” all should come on one the whole are
liable to give way.</p>

<h4><span class="smcap">Dimensions and Shape of Angle and T Iron.</span></h4>

<div class="figcenter" id="i_104bot">
<img src="images/i_104bot.jpg" width="450" height="254" alt="" />
<p class="caption">Fig. 52.</p></div>

<p><span class="pagenum"><a name="Page_105" id="Page_105">105</a></span></p>

<p>The condition of a boiler can be learned by tapping on the sheets,
rivets, seams, etc., to ascertain whether there are any broken stays,
laminated places, broken rivets, etc.</p>

<div class="figcenter" id="i_105">
<img src="images/i_105.jpg" width="315" height="300" alt="" />
<p class="caption">Fig. A.</p></div>

<div class="figcenter" id="i_105right">
<img src="images/i_105right.jpg" width="287" height="300" alt="" />
<p class="caption">Fig. B.</p></div>

<p><a href="#i_105">Fig. A</a> represents the method of preparing testing pieces of boiler
plate, for the machines prepared specially to measure their elongation
before breaking, and also the number of pounds they will bear
stretching before giving way. <a href="#i_105right">Fig. B</a> exhibits the same with reference
to the brace and other <span class="large sans"><b>O</b></span> iron.</p>

<h3 id="RULES_AND_TABLES">RULES AND TABLES<br />
<span class="small padt1">FOR DETERMINING AREAS AND CALCULATING THE CONTENTS OF STEAM AND WATER
SPACES IN THE STEAM BOILER.</span></h3>

<p>In order to ascertain the number of braces, which are necessary to
strengthen that part of the boiler head, which is not stayed by the
tubes, it is first necessary to know its area; the part to be stayed is
 <em>a segment of a circle</em>.</p>

<p><em>The length of the segment</em> is measured above the top row of the tubes,
and its <em>height or width</em> is equal to the distance from the top of the
tubes to the top of the boiler shell.</p>

<p>Since, however, part of this segment is braced by the boiler shell,
and also by the top row of the tubes, it has been generally agreed
that the length of the segment should be measured two inches above the
tubes, and the height or width, should be measured from a line, drawn
two inches above the tubes, to a point within three inches from the top
of the boiler shell, as<span class="pagenum"><a name="Page_106" id="Page_106">106</a></span> shown in the illustration by the dotted line.
Thus, referring to <a href="#i_106">Fig. D</a>, the length of the segment is equal to l, and
the height is equal to h.</p>

<p><span class="smcap">Rule.</span> The area of a segment may be obtained, very
approximately, by <em>dividing the cube of the width (or height) by twice
the length of the chord, and adding to the quotient the product of the
width into two-thirds of the chord</em>.</p>

<p><span class="smcap">Example.</span> If we suppose the height h of the segment in <a href="#i_106">Fig. D</a>
to be equal to 18 inches, and the length l to be equal to 48 inches, we
have</p>

<p class="center">18&sup3; &divide; (48 &times; 2) + (48 &times; <sup>2</sup>&frasl;<sub>3</sub> &times; 18) = 60.7 + 576.0 = 636.7 square inches.</p>

<div class="figcenter" id="i_106">
<img src="images/i_106.jpg" width="600" height="357" alt="" />
<p class="caption">Fig. C.<span class="add4em">Fig. D.</span></p></div>

<p>In order to calculate the contents of the steam and water spaces of a
boiler, the same rule, as above, may be employed. The volume of the
steam space may be readily obtained by the above rule, <em>taking the
distance from the water level to the top of the shell for the height,
and the diameter of the shell, measured at the water line, for the
length of the segment lines</em>.</p>

<p>The area of the segment thus found, expressed in square inches, divided
by 144, and multiplied by the length of the boiler in feet, is equal to
 <em>the steam space, in cubic feet</em>, this result is slightly reduced by
the space occupied by the braces.</p>

<p>In order to find the volume of the water space, it is first necessary
to <em>find the total area of the boiler head</em>, and this<span class="pagenum"><a name="Page_107" id="Page_107">107</a></span> <em>minus the area
of the segment above the water line</em>, is equal to the area of the
segment below the water line. From this must also be subtracted <em>the
combined cross sectional area of the tubes</em>.</p>

<p>Thus, the rule for finding the volume of the steam space in cubic feet.</p>

<p>1. <em>Find the area of the segment of the boiler head, above the water
line, in square inches.</em></p>

<p>2. <em>Divide this by 144, and multiply the quotient by the length of the
boiler in feet.</em></p>

<p>To find the volume of the waterspace in cubic feet.</p>

<p>1. <em>Find the area of the boiler head in square inches.</em></p>

<p>2. <em>Multiply the square of the outside diameter of one tube by .7854,
and multiply this by the number of tubes, and add to the product, the
area of the segment above the waterline</em>.</p>

<p>3. <em>Subtract 2 from 1, and divide the remainder by 144.</em></p>

<p>4. <em>Multiply the quotient by the length of the boiler in feet.</em></p>

<p>To find the number of braces, necessary for the flat surface above the
tubes.</p>

<p>1. <em>Find the area of the segment of the boiler head, which is to be
braced, in square inches.</em></p>

<p>2. <em>Multiply the area, thus found, by the steam pressure in pounds per
square inch.</em></p>

<p>3. <em>Multiply the cross sectional area of one brace by the number of
pounds, which it is allowed to carry, per square inch of section.</em></p>

<p>4. <em>Divide product 2 by product 3, and the result is the number of
braces, required for the head</em>.</p>

<p>Table No. 1 gives the total area in square inches. No. 2, areas to
be braced. No. 3, number of braces of one inch round iron required,
allowing seven thousand five hundred pounds per square inch of section
at one hundred pounds steam pressure.</p>

<p>Table No. 3 will be found of more practical use than Table 2, for it
gives directly the number of braces required in any given boiler,
instead of the area to be braced. It was calculated from Table 2. The
iron used in braces will safely stand<span class="pagenum"><a name="Page_108" id="Page_108">108</a></span> a continuous pull of 7,500
pounds to the square inch, which is the figure used in computing the
foregoing table. A round brace an inch in diameter has a sectional area
of .7854 of an inch, and the strain that it will safely withstand is
found by multiplying .7854 by 7,500, which gives 5,890 pounds as the
safe working strain on a brace of one-inch round iron.</p>

<p>In a 60-inch boiler, whose upper tubes are 28 inches below the shell,
the area to be braced is, according to table 2, 930 square inches. If
the pressure at which it is to be run is 100 pounds to the square inch,
the entire pressure on the area to be braced will be 93,000 pounds, and
this is the strain that must be withstood by the braces. As one brace
of inch-round iron will safely stand 5,890 pounds, the boiler will need
as many braces as 5,890 is contained in 93,000, which is 15.8. That is,
16 braces will be required. The table is made out on the basis of 100
lbs. pressure to the square inch, because that is a very convenient
number.</p>

<h4><span class="smcap">Table No.</span> 1. TOTAL AREA ABOVE TUBES OR FLUES.</h4>

<p class="center">(<span class="smcap">Square Inches.</span>)</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="area above tubes or flues">
<tr>
<th class="tdc normal bord_top bord_right bord_bot" rowspan="2">Height from<br />tubes to<br />shell.</th>
<th class="tdc normal bord_top bord_bot" colspan="7">DIAMETER OF BOILER IN INCHES.</th>
</tr>
<tr>
<th class="tdc normal bord_right bord_bot">36</th>
<th class="tdc normal bord_right bord_bot">42</th>
<th class="tdc normal bord_right bord_bot">48</th>
<th class="tdc normal bord_right bord_bot">54</th>
<th class="tdc normal bord_right bord_bot">60</th>
<th class="tdc normal bord_right bord_bot">66</th>
<th class="tdc normal bord_bot">72</th>
</tr>
<tr>
<td class="tdc bord_right">15</td>
<td class="tdc bord_right">389</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">16</td>
<td class="tdc bord_right">419</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">17</td>
<td class="tdc bord_right">458</td>
<td class="tdc bord_right">526</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">18</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">566</td>
<td class="tdc bord_right">620</td>
<td class="tdc bord_right">667</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">19</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">608</td>
<td class="tdc bord_right">667</td>
<td class="tdc bord_right">720</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">20</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">650</td>
<td class="tdc bord_right">714</td>
<td class="tdc bord_right">770</td>
<td class="tdc bord_right">824</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">21</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">756</td>
<td class="tdc bord_right">824</td>
<td class="tdc bord_right">882</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">22</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">808</td>
<td class="tdc bord_right">878</td>
<td class="tdc bord_right">937</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">23</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">930</td>
<td class="tdc bord_right">996</td>
<td class="tdc bord_right">1059</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">24</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">982</td>
<td class="tdc bord_right">1056</td>
<td class="tdc bord_right">1121</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">25</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1037</td>
<td class="tdc bord_right">1116</td>
<td class="tdc bord_right">1184</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">26</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1090</td>
<td class="tdc bord_right">1209</td>
<td class="tdc bord_right">1252</td>
<td class="tdc">1324</td>
</tr>
<tr>
<td class="tdc bord_right">27</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1145</td>
<td class="tdc bord_right">1234</td>
<td class="tdc bord_right">1316</td>
<td class="tdc">1394</td>
</tr>
<tr>
<td class="tdc bord_right">28</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1291</td>
<td class="tdc bord_right">1381</td>
<td class="tdc">1465</td>
</tr>
<tr>
<td class="tdc bord_right">29</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1352</td>
<td class="tdc bord_right">1445</td>
<td class="tdc">1536</td>
</tr>
<tr>
<td class="tdc bord_right">30</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">1414</td>
<td class="bord_right">1511</td>
<td class="tdc">1608</td>
</tr>
<tr>
<td class="tdc bord_right">31</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">1576</td>
<td class="tdc">1674</td>
</tr>
<tr>
<td class="tdc bord_right">32</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">1641</td>
<td class="tdc">1746</td>
</tr>
<tr>
<td class="tdc bord_right">33</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc">1818</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">34</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="tdc bord_bot">1896</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_109" id="Page_109">109</a></span></p>

<p class="padt1 center"><span class="smcap">Table</span> 2. AREAS TO BE BRACED. (<span class="smcap">Square Inches.</span>)</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="areas to be braced">
<tr>
<th class="tdc normal bord_top bord_bot bord_right" rowspan="2">Height from<br />tubes to<br />shell.</th>
<th class="tdc normal bord_top bord_bot" colspan="7">DIAMETER OF BOILER IN INCHES.</th>
</tr>
<tr>
<th class="tdc normal bord_right bord_bot">36</th>
<th class="tdc normal bord_right bord_bot">42</th>
<th class="tdc normal bord_right bord_bot">48</th>
<th class="tdc normal bord_right bord_bot">54</th>
<th class="tdc normal bord_right bord_bot">60</th>
<th class="tdc normal bord_right bord_bot">66</th>
<th class="tdc normal bord_bot">72</th>
</tr>
<tr>
<td class="tdc bord_right">15</td>
<td class="tdc bord_right">206</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">16</td>
<td class="tdc bord_right">235</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">17</td>
<td class="tdc bord_right">264</td>
<td class="tdc bord_right">297</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">18</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">331</td>
<td class="tdc bord_right">365</td>
<td class="tdc bord_right">396</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">19</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">316</td>
<td class="tdc bord_right">404</td>
<td class="tdc bord_right">439</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>

</tr>
<tr>
<td class="tdc bord_right">20</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">401</td>
<td class="tdc bord_right">444</td>
<td class="tdc bord_right">483</td>
<td class="tdc bord_right">519</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">21</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">485</td>
<td class="tdc bord_right">528</td>
<td class="tdc bord_right">568</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">22</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">526</td>
<td class="tdc bord_right">574</td>
<td class="tdc bord_right">618</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">23</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">620</td>
<td class="tdc bord_right">668</td>
<td class="tdc bord_right">714</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">24</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">667</td>
<td class="tdc bord_right">720</td>
<td class="tdc bord_right">769</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">25</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">714</td>
<td class="tdc bord_right">772</td>
<td class="tdc bord_right">825</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">26</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">761</td>
<td class="tdc bord_right">824</td>
<td class="tdc bord_right">882</td>
<td class="tdc">937</td>
</tr>
<tr>
<td class="tdc bord_right">27</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">809</td>
<td class="tdc bord_right">877</td>
<td class="tdc bord_right">940</td>
<td class="tdc">998</td>
</tr>
<tr>
<td class="tdc bord_right">28</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">930</td>
<td class="tdc bord_right">998</td>
<td class="tdc">1061&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">29</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">983</td>
<td class="tdc bord_right">1056&nbsp;&nbsp;</td>
<td class="tdc">1124&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">30</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">1037&nbsp;&nbsp;</td>
<td class="bord_right">1115&nbsp;&nbsp;</td>
<td class="tdc">1187&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">31</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1174&nbsp;&nbsp;</td>
<td class="tdc">1252&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">32</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">1234&nbsp;&nbsp;</td>
<td class="tdc">1317&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">33</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc">1382&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">34</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="tdc bord_bot">1447&nbsp;&nbsp;</td>
</tr></table></div>

<p class="padt1 center"><span class="smcap">Table</span> 3. NUMBER OF BRACES REQUIRED, AT 100 LBS.
PRESSURE.</p>

<div class="center">
<table class="my90" border="0" cellpadding="1" cellspacing="1" summary="number of braces required">
<tr>
<th class="tdc normal bord_top bord_bot bord_right" rowspan="2">Height from<br />tubes to<br />shell.</th>
<th class="tdc normal bord_top bord_bot" colspan="7">DIAMETER OF BOILER IN INCHES.</th>
</tr>
<tr>
<th class="tdc normal bord_right bord_bot">36</th>
<th class="tdc normal bord_right bord_bot">42</th>
<th class="tdc normal bord_right bord_bot">48</th>
<th class="tdc normal bord_right bord_bot">54</th>
<th class="tdc normal bord_right bord_bot">60</th>
<th class="tdc normal bord_right bord_bot">66</th>
<th class="tdc normal bord_bot">72</th>
</tr>
<tr>
<td class="tdc bord_right">15</td>
<td class="tdc bord_right">3.5</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">16</td>
<td class="tdc bord_right">4.0</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">17</td>
<td class="tdc bord_right">4.5</td>
<td class="tdc bord_right">5.0</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">18</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">5.6</td>
<td class="tdc bord_right">6.2</td>
<td class="tdc bord_right">&nbsp;&nbsp;6.7</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">19</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">6.2</td>
<td class="tdc bord_right">6.9</td>
<td class="tdc bord_right">&nbsp;&nbsp;7.5</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">20</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">6.8</td>
<td class="tdc bord_right">7.5</td>
<td class="tdc bord_right">&nbsp;&nbsp;8.2</td>
<td class="tdc bord_right">&nbsp;&nbsp;8.9</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">21</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">8.2</td>
<td class="tdc bord_right">&nbsp;&nbsp;9.0</td>
<td class="tdc bord_right">&nbsp;&nbsp;9.6</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">22</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">8.9</td>
<td class="tdc bord_right">&nbsp;&nbsp;9.8</td>
<td class="tdc bord_right">10.5</td>
<td class="bord_right">&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">23</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">10.5</td>
<td class="tdc bord_right">11.3</td>
<td class="tdc bord_right">12.1</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">24</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">11.3</td>
<td class="tdc bord_right">12.2</td>
<td class="tdc bord_right">13.1</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">25</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">12.1</td>
<td class="tdc bord_right">13.1</td>
<td class="tdc bord_right">14.0</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_right">26</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">12.9</td>
<td class="tdc bord_right">14.0</td>
<td class="tdc bord_right">15.0</td>
<td class="tdc">15.9</td>
</tr>
<tr>
<td class="tdc bord_right">27</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">13.7</td>
<td class="tdc bord_right">14.9</td>
<td class="tdc bord_right">16.0</td>
<td class="tdc">16.9</td>
</tr>
<tr>
<td class="tdc bord_right">28</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">15.8</td>
<td class="tdc bord_right">16.9</td>
<td class="tdc">18.0</td>
</tr>
<tr>
<td class="tdc bord_right">29</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">16.7</td>
<td class="tdc bord_right">17.9</td>
<td class="tdc">19.1</td>
</tr>
<tr>
<td class="tdc bord_right">30</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">17.6</td>
<td class="tdc bord_right">18.9</td>
<td class="tdc">20.2</td>

</tr>
<tr>
<td class="tdc bord_right">31</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">19.9</td>
<td class="tdc">21.3</td>
</tr>
<tr>
<td class="tdc bord_right">32</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc bord_right">21.0</td>
<td class="tdc">22.4</td>
</tr>
<tr>
<td class="tdc bord_right">33</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc">23.5</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">34</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="tdc bord_bot">24.9</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_110" id="Page_110">110</a></span></p>

<p>In Table 2 this calculation has been made for all sizes of boilers that
are ordinarily met with. The area to be braced has been calculated
as above in each case, the two-inch strip above the tubes, and the
three-inch strip around the shell being taken into account. As an
example of its use, let us suppose that upon measuring a boiler we find
that its diameter is 54 inches, and that the distance from the upper
tubes to the top of the shell is 25 inches. Then by looking in the
table under 54″ and opposite 25″ we find 714, which is the number of
square inches that requires staying on each head.</p>

<h3 id="BOILER_TUBES">BOILER TUBES.</h3>

<p class="center"><span class="smcap">Table.</span></p>

<p class="center"><em>Dimensions of Lap Welded Boiler Tubes.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="dimensions of lap welded boiler tubes">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot" colspan="2">Size outside<br />diameter.</th>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot">Wire Gauge.</th>
<th class="tdc normal small bord_top bord_bot bord_bot">Weight per<br />foot.</th>
</tr>
<tr>
<td class="tdl">1</td>
<td class="tdc bord_right">inch.</td>
<td class="tdc bord_right">15</td>
<td class="tdc">&nbsp;&nbsp;0.708</td>
</tr>
<tr>
<td class="tdl">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">15</td>
<td class="tdc">&nbsp;&nbsp;0.9&nbsp;&nbsp;&nbsp;&nbsp;</td>
</tr>
<tr>
<td class="tdl">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">14</td>
<td class="tdc">&nbsp;&nbsp;1.250</td>
</tr>
<tr>
<td class="tdl">1<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">13</td>
<td class="tdc">&nbsp;&nbsp;1.665</td>
</tr>
<tr>
<td class="tdl">2</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">13</td>
<td class="tdc">&nbsp;&nbsp;1.981</td>
</tr>
<tr>
<td class="tdl">2<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">13</td>
<td class="tdc">&nbsp;&nbsp;2.238</td>
</tr>
<tr>
<td class="tdl">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">12</td>
<td class="tdc">&nbsp;&nbsp;2.755</td>
</tr>
<tr>
<td class="tdl">2<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">12</td>
<td class="tdc">&nbsp;&nbsp;3.045</td>
</tr>
<tr>
<td class="tdl">3</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">12</td>
<td class="tdc">&nbsp;&nbsp;3.333</td>
</tr>
<tr>
<td class="tdl">3<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">11</td>
<td class="tdc">&nbsp;&nbsp;3.958</td>
</tr>
<tr>
<td class="tdl">3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">11</td>
<td class="tdc">&nbsp;&nbsp;4.272</td>
</tr>
<tr>
<td class="tdl">3<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">11</td>
<td class="tdc">&nbsp;&nbsp;4.590</td>
</tr>
<tr>
<td class="tdl">4</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">10</td>
<td class="tdc">&nbsp;&nbsp;5.320</td>
</tr>
<tr>
<td class="tdl">4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">10</td>
<td class="tdc">&nbsp;&nbsp;6.010</td>
</tr>
<tr>
<td class="tdl">5</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp;&nbsp;9</td>
<td class="tdc">&nbsp;&nbsp;7.226</td>
</tr>
<tr>
<td class="tdl">6</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp;&nbsp;8</td>
<td class="tdc">&nbsp;&nbsp;9.346</td>
</tr>
<tr>
<td class="tdl">7</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp;&nbsp;8</td>
<td class="tdc">12.435</td>
</tr>
<tr>
<td class="tdl">8</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp;&nbsp;8</td>
<td class="tdc">15.109</td>
</tr>
<tr>
<td class="tdl">9</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;7<sup>1</sup>&frasl;<sub>2</sub>&nbsp;</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl bord_bot">10</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;6<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="bord_bot">&nbsp;</td>
</tr></table></div>

<p>The above is the regular manufactures’ list of sizes and weights.</p>

<h4><span class="smcap">Note.</span></h4>

<p>Boiler tubes are listed and described from the <em>outside diameter</em>. This
should be noted, as gas-pipe is described from the <em>inside diameter</em>.
Thus a 1-inch gas-pipe is nearly 1<sup>1</sup>&frasl;<sub>4</sub> outside diameter while a 1-inch
boiler tube is exactly one inch. Another difference between the two
consists in the fact that the outside of boiler tubes is rolled smooth
and even; gas-pipe is left comparatively rough and uneven.</p>

<p><span class="pagenum"><a name="Page_111" id="Page_111">111</a></span></p>

<p>When the boiler tubes are new and properly expanded there is a large
reserve or surplus of holding power for that part of the tube sheet
supported by them, this has been proved by experiment made by chief
engineer W. H. Stock, U. S. N., as shown in the following</p>

<p class="center"><span class="smcap">Table of Holding Power of Boiler Tubes.</span></p>

<div class="center">
<table class="my70" border="0" cellpadding="1" cellspacing="1" summary="holding power of boiler tubes">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot">Outside diameter<br />of end of tube<br />where fracture<br />took place.</th>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot">Area of cross<br />section of<br />body of tube.</th>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot">Thickness of<br />tube plate.</th>
<th class="tdc normal small bord_top bord_bot bord_right bord_bot">Strain in<br />pounds. Mean<br />result.</th>
<th class="tdc normal small bord_top bord_bot bord_bot">Method of Fastening.</th>
</tr>
<tr>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Sq. ins.</td>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Pounds.</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdc vertt bord_right">2<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">.981</td>
<td class="tdc vertt bord_right"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc vertt bord_right">22650</td>
<td class="tdl vertt"><p class="indent">Expanded by Dudgeon tool, end riveted over.</p></td>
</tr>
<tr>
<td class="tdc vertt bord_right">2<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">.981</td>
<td class="tdc vertt bord_right"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc vertt bord_right">22150</td>
<td class="tdl vertt"><p class="indent">Expanded by Dudgeon tool, end partly riveted over.</p></td>
</tr>
<tr>
<td class="tdc vertt bord_right">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">.981</td>
<td class="tdc vertt bord_right"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">25525</td>
<td class="tdl vertt"><p class="indent">Expanded by Dudgeon tool, end riveted over.</p></td>
</tr>
<tr>
<td class="tdc vertt bord_right">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">.981</td>
<td class="tdc vertt bord_right"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right">29675</td>
<td class="tdl vertt"><p class="indent">Expanded by Dudgeon tool, ferruled, not riveted over.</p></td>
</tr>
<tr>
<td class="tdc vertt bord_right bord_bot">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right bord_bot">.981</td>
<td class="tdc vertt bord_right bord_bot"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc vertt bord_right bord_bot">13050</td>
<td class="tdl vertt bord_bot"><p class="indent">Simply expanded by Dudgeon tool.</p></td>
</tr></table></div>

<p>Mr. C. B. Richards, consulting engineer at Colt’s Armory at Hartford,
Conn., made some experiments as to the holding power of tubes in
steam boilers, with the following results: The tubes were 3 inches
in external diameter, and 0.109 of an inch thick, simply expanded
into a sheet <sup>3</sup>&frasl;<sub>8</sub> of an inch thick by a Dudgeon expander. The greatest
stress without the tubes yielding in the plate was 4,500 pounds, and
at 5,000 pounds was drawn from the sheet. These experiments were
repeated with the ends of the tubes which projected through the sheet
three-sixteenths of an inch, being flared so that the external diameter
in the sheet was expanded to 3.1 inches. The greatest stress without
yielding was 18,500 pounds; at 19,000 pounds yielding was observed; and
at 19,500 pounds it was drawn from the sheet. The force was applied
parallel to the axis of the tube, and the sheet surfaces were held at
right angles to the tube axis.</p>

<p><span class="pagenum"><a name="Page_112" id="Page_112">112</a></span></p>

<h4><span class="smcap">Note.</span></h4>

<p>When the tube sheet and tube ends near the sheet become coated with
scale or the tubes become overheated, the holding power of the tubes
becomes largely reduced, and caution must be used in having the tube
ends re-expanded and accumulated scale removed.</p>

<p><span class="smcap">Note 2.</span>&mdash;In considering the stress or strain upon the expanded
or riveted over ends of a set of boiler tubes, it may be remembered
that the strain to be provided against is only that coming upon tube
plate, exposed to pressure, <em>between the tube ends</em>&mdash;the space occupied
by the tubes has no strain upon it.</p>

<p>The gauge to be employed by inspectors to determine the thickness of
boiler plates will be any standard American gauge furnished by the
Treasury Department.</p>

<p>All samples intended to be tested on the Riehle, Fairbanks, Olson, or
other reliable testing machine, must be prepared in form according to
the following diagram, viz.: eight inches in length, two inches in
width, cut out their centres as indicated.</p>

<div class="figcenter" id="i_112">
<img src="images/i_112.jpg" width="500" height="158" alt="" />
<p class="caption">Fig. E.</p></div>

<h3 id="PORTIONS_OF_THE_MARINE_BOILER_WHICH_BECOME_THIN_BY_WEAR"><span class="smcap">Portions of the Marine Boiler which Become Thin by Wear.</span></h3>

<p>These are generally situated, 1st, at or a little above the line of
fire bars in the furnace; 2d, the ash pits; 3d, combustion chamber
backs; 4th, shell at water line; 5th, front and bottom of boiler.</p>

<p>The thinning can usually be detected by examination, sounding with a
round nosed hammer, or drilling small holes in suspected parts not
otherwise accessible for examination.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_113" id="Page_113">113</a></span></p>

<h2 class="chapter" id="EXAMPLES">EXAMPLES OF CONSTRUCTION AND DRAWING</h2>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="examples of construction and drawing">
<tr>
<th class="tdc normal bord_all"><em>d</em></th>
<th class="tdc normal bord_top bord_bot bord_right bord_bot"><em>t</em></th>
<th class="tdc normal bord_top bord_bot bord_right bord_bot"><em>d</em></th>
<th class="tdc normal bord_top bord_bot bord_right bord_bot"><em>t</em></th>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot"><em><sup>9</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>1</sup>&frasl;<sub>4</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>15</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>5</sup>&frasl;<sub>8</sub>″</em></td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot"><em><sup>11</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>5</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em>1<sup>1</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>3</sup>&frasl;<sub>4</sub>″</em></td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot"><em><sup>3</sup>&frasl;<sub>4</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>3</sup>&frasl;<sub>8</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em>1<sup>1</sup>&frasl;<sub>8</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>7</sup>&frasl;<sub>8</sub></em></td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot"><em><sup>7</sup>&frasl;<sub>8</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em><sup>1</sup>&frasl;<sub>2</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em>1<sup>3</sup>&frasl;<sub>16</sub>″</em></td>
<td class="tdc bord_right bord_bot"><em>1″</em></td>
</tr>
<tr>
<td class="tdc padt1" colspan="4"><em>d</em> = DIAM. OF RIVET.</td>
</tr>
<tr>
<td class="tdc padt1" colspan="4"><em>t</em> = THICKNESS OF PLATE.</td>
</tr></table></div>

<p>The small table above is of use in this and the four succeeding
pages; in all places in the drawings where “d” is used it indicates
 <em>the diameter of the rivet</em>; “t” means <em>the thickness of the plate</em>;
“p” stands for <em>pitch</em>. The table also shows the proportion of rivet to
the plate&mdash;thus, a <sup>1</sup>&frasl;<sub>4</sub>-inch plate requires a <sup>9</sup>&frasl;<sub>16</sub> rivet, etc.</p>

<p>It is recommended, in view of the increased disposition on the part of
official examiners to test the applicant’s knowledge of drawing, for
any one interested, to redraw to a <em>full size</em> all the rivets, plates,
and methods of joining the two contained on pages <a href="#Page_113">113-116.</a></p>

<div class="figcenter" id="i_113">
<img src="images/i_113.jpg" width="300" height="314" alt="" />
<p class="caption">Fig. 53.</p></div>

<div class="figcenter" id="i_113right">
<img src="images/i_113right.jpg" width="300" height="265" alt="" />
<p class="caption">Fig. 54.</p></div>

<p>The figures <a href="#i_113">53</a> to <a href="#i_116bot">60</a> will be understood without much explanation.</p>

<p>In figures <a href="#i_113">53</a> and <a href="#i_113right">54</a> <em>the cup head, the conical head and pan head
rivets</em> are shown.</p>

<p>Figs. <a href="#i_114">55</a> and <a href="#i_114bot">56</a> exhibit the details (and drawings) of single and double
riveting. Where the cut reads p = (2<sup>1</sup>&frasl;<sub>2</sub>)d, it means that the distance
from the centre of one rivet to the centre of the next shall be 2<sup>1</sup>&frasl;<sub>2</sub>
the diameter of the rivet, see example, page <a href="#Page_115">115.</a></p>

<p><span class="pagenum"><a name="Page_114" id="Page_114">114</a></span></p>

<div class="figcenter" id="i_114">
<img src="images/i_114.jpg" width="600" height="337" alt="" />
<p class="caption">Fig. 55.</p></div>

<div class="figcenter" id="i_114bot">
<img src="images/i_114bot.jpg" width="600" height="500" alt="" />
<p class="caption">Fig. 56.</p></div>

<p><span class="pagenum"><a name="Page_115" id="Page_115">115</a></span></p>

<p class="center"><span class="smcap">Example.</span></p>

<p>If the size of the rivet used is <sup>7</sup>&frasl;<sub>8</sub>ths, then <sup>7</sup>&frasl;<sub>8</sub> &times; 2<sup>1</sup>&frasl;<sub>2</sub> = 2<sup>2</sup>&frasl;<sub>10</sub>
inches nearly, and this gives the proportionate strength of the plate
and the rivet, see page <a href="#Page_113">113.</a></p>

<div class="figcenter" id="i_115">
<img src="images/i_115.jpg" width="569" height="600" alt="" />
<p class="caption">Fig. 57.</p></div>

<p>Figs. <a href="#i_115">57</a>, <a href="#i_116topleft">58</a>, <a href="#i_116topright">59</a> and <a href="#i_116bot">60</a> show quite clearly the joints and rivet work
done in locomotive and marine work. <a href="#i_116bot">Fig. 60</a> shows method of riveting 3
plates, A, B, and C, together.</p>

<p><span class="pagenum"><a name="Page_116" id="Page_116">116</a></span></p>

<div class="figcenter" id="i_116topleft">
<img src="images/i_116topleft.jpg" width="190" height="300" alt="" />
<p class="caption">Fig. 58.</p></div>

<div class="figcenter" id="i_116topright">
<img src="images/i_116topright.jpg" width="252" height="300" alt="" />
<p class="caption">Fig. 59.</p></div>

<div class="figcenter" id="i_116bot">
<img src="images/i_116bot.jpg" width="600" height="506" alt="" />
<p class="caption">Fig. 60.</p></div>

<p><span class="pagenum"><a name="Page_117" id="Page_117">117</a></span></p>

<h3 id="RULE_FOR_SAFE_INTERNAL_PRESSURE">RULE FOR SAFE INTERNAL PRESSURE</h3>

<p>The safe internal pressure on cylindrical shells is found according to
the following rule, which has been adopted by the United States Board
of Supervising Inspectors, and any boiler shell not found in the tables
can be determined by this rule.</p>

<p><span class="smcap">Rule.</span>&mdash;Multiply one-sixth of the lowest tensile strength
found stamped on any plate in the cylindrical shell by the
thickness&mdash;expressed in inches or parts of an inch&mdash;of the thinnest
plate in the same cylindrical shell, and divide by the radius or half
diameter&mdash;also expressed in inches&mdash;and the result will be the pressure
allowable per square inch of surface for single riveting, to which add
twenty per centum for double riveting.</p>

<p>The hydrostatic pressure applied, under this table and rule, must be in
the proportion of one hundred and fifty pounds to the square inch, to
one hundred pounds to the square inch of the working pressure allowed.</p>

<p class="center"><span class="smcap">Example.</span></p>

<p>What pressure should be allowed to be carried on a boiler 60″ diameter,
made of plates <sup>3</sup>&frasl;<sub>8</sub>″ thick, having a tensile strength of 60,000 pounds?
Now then:</p>

<p class="noindent">
<span class="add5em">6)60,000</span><br />
<span class="add5p5em">&mdash;&mdash;&mdash;</span><br />
<span class="add5p5em">&nbsp;10,000</span><br />
<span class="add8em">3</span><br />
<span class="add5p5em">&mdash;&mdash;&mdash;</span><br />
<span class="add5em">8)30,000</span><br />
<span class="add5p5em">&mdash;&mdash;&mdash;</span><br />
Half diam.&nbsp; &nbsp; 30)3750(125. lbs.&mdash;if single riveted.<br />
<span class="add6p5em">30</span><br />
<span class="add6p5em">&mdash;&mdash;</span><br />
<span class="add7em">75</span><br />
<span class="add7em">60</span><br />
<span class="add7em">&mdash;&mdash;</span><br />
<span class="add7em">150&nbsp; &nbsp; &nbsp; 125 + 25 lbs. (20 feet) = 150 for</span><br />
<span class="add7em">150&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; double riveted.</span><br />
</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_118" id="Page_118">118</a></span></p>

<h4 class="chapter">TABLES SAFE INTERNAL PRESSURE.</h4>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="dimensions of lap welded boiler tubes">
<tr>
<th class="tdc normal small bord_left bord_top bord_bot bord_right" rowspan="3">Diameter<br />of<br />Boiler.</th>
<th class="tdc normal small bord_top bord_bot bord_right" rowspan="3">Thickness<br />of<br />Plates</th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2">Pressure.</th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2">Pressure.</th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2">Pressure.</th>
</tr>
<tr>
<th class="tdc normal small bord_left bord_bot bord_right">Single<br />Riveted</th>
<th class="tdc normal small bord_bot bord_right">Double<br />Riveted</th>
<th class="tdc normal small bord_bot bord_right">Single<br />Riveted</th>
<th class="tdc normal small bord_bot bord_right">Double<br />Riveted</th>
<th class="tdc normal small bord_bot bord_right">Single<br />Riveted</th>
<th class="tdc normal small bord_bot bord_right">Double<br />Riveted</th>
</tr>
<tr>
<th class="tdc normal small bord_left bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</th>
<th class="tdc normal small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</th>
<th class="tdc normal small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</th>
</tr>
<tr>
<td class="tdl bord_left bord_right vertt" rowspan="8">36 Inches</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 87.5&nbsp; </td>
<td class="tdc bord_right">105.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 97.21</td>
<td class="tdc bord_right">116.65</td>
<td class="tdc bord_right">106.94</td>
<td class="tdc bord_right">128.3&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 95.83</td>
<td class="tdc bord_right">114.99</td>
<td class="tdc bord_right">106.47</td>
<td class="tdc bord_right">127.76</td>
<td class="tdc bord_right">117.12</td>
<td class="tdc bord_right">140.54</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">124.99</td>
<td class="tdc bord_right">115.74</td>
<td class="tdc bord_right">138.88</td>
<td class="tdc bord_right">127.31</td>
<td class="tdc bord_right">152.77</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">108.33</td>
<td class="tdc bord_right">129.99</td>
<td class="tdc bord_right">120.37</td>
<td class="tdc bord_right">144.44</td>
<td class="tdc bord_right">132.4&nbsp; </td>
<td class="tdc bord_right">158.88</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">120.83</td>
<td class="tdc bord_right">144.99</td>
<td class="tdc bord_right">134.25</td>
<td class="tdc bord_right">161.11</td>
<td class="tdc bord_right">147.68</td>
<td class="tdc bord_right">177.21</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">137.5&nbsp; </td>
<td class="tdc bord_right">165.&nbsp; &nbsp; </td>
<td class="tdc bord_right">152.77</td>
<td class="tdc bord_right">183.32</td>
<td class="tdc bord_right">168.05</td>
<td class="tdc bord_right">201.66</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">145.83</td>
<td class="tdc bord_right">174.99</td>
<td class="tdc bord_right">162.03</td>
<td class="tdc bord_right">194.43</td>
<td class="tdc bord_right">178.23</td>
<td class="tdc bord_right">213.87</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">156.25</td>
<td class="tdc bord_right bord_bot">187.5&nbsp; </td>
<td class="tdc bord_right bord_bot">173.61</td>
<td class="tdc bord_right bord_bot">208.33</td>
<td class="tdc bord_right bord_bot">190.97</td>
<td class="tdc bord_right bord_bot">229.16</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="8">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">139.99</td>
<td class="tdc bord_right">126.38</td>
<td class="tdc bord_right">151.65</td>
<td class="tdc bord_right">136.11</td>
<td class="tdc bord_right">163.33</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">127.77</td>
<td class="tdc bord_right">153.32</td>
<td class="tdc bord_right">138.41</td>
<td class="tdc bord_right">166.09</td>
<td class="tdc bord_right">149.07</td>
<td class="tdc bord_right">178.88</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">138.88</td>
<td class="tdc bord_right">166.65</td>
<td class="tdc bord_right">150.46</td>
<td class="tdc bord_right">180.55</td>
<td class="tdc bord_right">162.03</td>
<td class="tdc bord_right">194.43</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">144.44</td>
<td class="tdc bord_right">173.32</td>
<td class="tdc bord_right">156.48</td>
<td class="tdc bord_right">187.77</td>
<td class="tdc bord_right">168.51</td>
<td class="tdc bord_right">202.21</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">161.11</td>
<td class="tdc bord_right">193.33</td>
<td class="tdc bord_right">174.53</td>
<td class="tdc bord_right">209.43</td>
<td class="tdc bord_right">187.90</td>
<td class="tdc bord_right">225.48</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">183.33</td>
<td class="tdc bord_right">219.99</td>
<td class="tdc bord_right">198.61</td>
<td class="tdc bord_right">238.33</td>
<td class="tdc bord_right">213.88</td>
<td class="tdc bord_right">256.65</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">194.44</td>
<td class="tdc bord_right">233.32</td>
<td class="tdc bord_right">210.64</td>
<td class="tdc bord_right">252.76</td>
<td class="tdc bord_right">226.84</td>
<td class="tdc bord_right">272.20</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">208.33</td>
<td class="tdc bord_right bord_bot">249.99</td>
<td class="tdc bord_right bord_bot">225.69</td>
<td class="tdc bord_right bord_bot">271.82</td>
<td class="tdc bord_right bord_bot">243.05</td>
<td class="tdc bord_right bord_bot">291.66</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="9">40 Inches.</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 78.75</td>
<td class="tdc bord_right">&nbsp; 94.50</td>
<td class="tdc bord_right">&nbsp; 87.49</td>
<td class="tdc bord_right">104.98</td>
<td class="tdc bord_right">&nbsp; 96.24</td>
<td class="tdc bord_right">115.48</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 86.25</td>
<td class="tdc bord_right">103.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 95.83</td>
<td class="tdc bord_right">114.99</td>
<td class="tdc bord_right">105.41</td>
<td class="tdc bord_right">126.49</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 93.75</td>
<td class="tdc bord_right">112.5&nbsp; </td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">124.99</td>
<td class="tdc bord_right">114.58</td>
<td class="tdc bord_right">137.49</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 97.5&nbsp; </td>
<td class="tdc bord_right">117.&nbsp; &nbsp; </td>
<td class="tdc bord_right">108.33</td>
<td class="tdc bord_right">129.99</td>
<td class="tdc bord_right">119.16</td>
<td class="tdc bord_right">142.99</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">108.75</td>
<td class="tdc bord_right">130.5&nbsp; </td>
<td class="tdc bord_right">120.83</td>
<td class="tdc bord_right">144.99</td>
<td class="tdc bord_right">132.91</td>
<td class="tdc bord_right">159.49</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">117.18</td>
<td class="tdc bord_right">140.61</td>
<td class="tdc bord_right">130.2&nbsp; </td>
<td class="tdc bord_right">156.24</td>
<td class="tdc bord_right">143.22</td>
<td class="tdc bord_right">171.86</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">123.75</td>
<td class="tdc bord_right">148.5&nbsp; </td>
<td class="tdc bord_right">137.49</td>
<td class="tdc bord_right">164.98</td>
<td class="tdc bord_right">151.24</td>
<td class="tdc bord_right">181.48</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">131.25</td>
<td class="tdc bord_right">157.5&nbsp; </td>
<td class="tdc bord_right">145.83</td>
<td class="tdc bord_right">174.99</td>
<td class="tdc bord_right">160.41</td>
<td class="tdc bord_right">192.49</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">140.62</td>
<td class="tdc bord_right bord_bot">168.74</td>
<td class="tdc bord_right bord_bot">156.24</td>
<td class="tdc bord_right bord_bot">187.48</td>
<td class="tdc bord_right bord_bot">171.87</td>
<td class="tdc bord_right bord_bot">206.24</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="9">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">105.&nbsp; &nbsp; </td>
<td class="tdc bord_right">126.&nbsp; &nbsp; </td>
<td class="tdc bord_right">113.74</td>
<td class="tdc bord_right">136.48</td>
<td class="tdc bord_right">122.49</td>
<td class="tdc bord_right">146.98</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">115.&nbsp; &nbsp; </td>
<td class="tdc bord_right">138.&nbsp; &nbsp; </td>
<td class="tdc bord_right">124.58</td>
<td class="tdc bord_right">149.49</td>
<td class="tdc bord_right">134.16</td>
<td class="tdc bord_right">160.99</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">125.&nbsp; &nbsp; </td>
<td class="tdc bord_right">150.&nbsp; &nbsp; </td>
<td class="tdc bord_right">135.41</td>
<td class="tdc bord_right">162.49</td>
<td class="tdc bord_right">145.83</td>
<td class="tdc bord_right">174.99</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">130.&nbsp; &nbsp; </td>
<td class="tdc bord_right">156.&nbsp; &nbsp; </td>
<td class="tdc bord_right">140.83</td>
<td class="tdc bord_right">68.99</td>
<td class="tdc bord_right">151.66</td>
<td class="tdc bord_right">181.99</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">145.&nbsp; &nbsp; </td>
<td class="tdc bord_right">174.&nbsp; &nbsp; </td>
<td class="tdc bord_right">157.08</td>
<td class="tdc bord_right">188.49</td>
<td class="tdc bord_right">169.16</td>
<td class="tdc bord_right">202.99</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">156.25</td>
<td class="tdc bord_right">187.45</td>
<td class="tdc bord_right">169.27</td>
<td class="tdc bord_right">203.12</td>
<td class="tdc bord_right">182.29</td>
<td class="tdc bord_right">218.74</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">165.&nbsp; &nbsp; </td>
<td class="tdc bord_right">198.&nbsp; &nbsp; </td>
<td class="tdc bord_right">178.74</td>
<td class="tdc bord_right">214.48</td>
<td class="tdc bord_right">192.49</td>
<td class="tdc bord_right">230.98</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">175.&nbsp; &nbsp; </td>
<td class="tdc bord_right">210.&nbsp; &nbsp; </td>
<td class="tdc bord_right">189.58</td>
<td class="tdc bord_right">227.49</td>
<td class="tdc bord_right">204.16</td>
<td class="tdc bord_right">244.99</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">187.5&nbsp; </td>
<td class="tdc bord_right bord_bot">225.&nbsp; &nbsp; </td>
<td class="tdc bord_right bord_bot">203.12</td>
<td class="tdc bord_right bord_bot">243.74</td>
<td class="tdc bord_right bord_bot">218.74</td>
<td class="tdc bord_right bord_bot">262.48</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="9">42 Inches.</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 75.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 90.00</td>
<td class="tdc bord_right">&nbsp; 83.32</td>
<td class="tdc bord_right">&nbsp; 99.99</td>
<td class="tdc bord_right">&nbsp; 91.66</td>
<td class="tdc bord_right">109.99</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 82.14</td>
<td class="tdc bord_right">&nbsp; 98.56</td>
<td class="tdc bord_right">&nbsp; 91.23</td>
<td class="tdc bord_right">109.51</td>
<td class="tdc bord_right">100.39</td>
<td class="tdc bord_right">120.46</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 89.28</td>
<td class="tdc bord_right">107.13</td>
<td class="tdc bord_right">&nbsp; 99.2&nbsp; </td>
<td class="tdc bord_right">119.04</td>
<td class="tdc bord_right">109.12 </td>
<td class="tdc bord_right">130.94</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 92.85</td>
<td class="tdc bord_right">111.42</td>
<td class="tdc bord_right">103.17</td>
<td class="tdc bord_right">123.8</td>
<td class="tdc bord_right">113.49</td>
<td class="tdc bord_right">136.18</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">103.57</td>
<td class="tdc bord_right">124.28</td>
<td class="tdc bord_right">115.07</td>
<td class="tdc bord_right">138.08</td>
<td class="tdc bord_right">126.57</td>
<td class="tdc bord_right">151.85</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">111.6&nbsp; </td>
<td class="tdc bord_right">133.92</td>
<td class="tdc bord_right">124.&nbsp; &nbsp; </td>
<td class="tdc bord_right">148.8&nbsp; </td>
<td class="tdc bord_right">136.4&nbsp; </td>
<td class="tdc bord_right">163.68</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">117.85</td>
<td class="tdc bord_right">141.42</td>
<td class="tdc bord_right">130.94</td>
<td class="tdc bord_right">157.12</td>
<td class="tdc bord_right">144.04</td>
<td class="tdc bord_right">172.84</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">125.&nbsp; &nbsp; </td>
<td class="tdc bord_right">150.&nbsp; &nbsp; &nbsp;</td>
<td class="tdc bord_right">138.88</td>
<td class="tdc bord_right">166.65</td>
<td class="tdc bord_right">152.77</td>
<td class="tdc bord_right">183.32</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">133.92</td>
<td class="tdc bord_right bord_bot">160.7&nbsp; </td>
<td class="tdc bord_right bord_bot">148.8&nbsp; </td>
<td class="tdc bord_right bord_bot">178.56</td>
<td class="tdc bord_right bord_bot">163.68</td>
<td class="tdc bord_right bord_bot">196.40</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="9">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">100.&nbsp; &nbsp; </td>
<td class="tdc bord_right">120.&nbsp; &nbsp; </td>
<td class="tdc bord_right">108.33</td>
<td class="tdc bord_right">129.99</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">139.99</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">109.52</td>
<td class="tdc bord_right">131.42</td>
<td class="tdc bord_right">118.65</td>
<td class="tdc bord_right">142.38</td>
<td class="tdc bord_right">127.77</td>
<td class="tdc bord_right">153.32</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">119.04</td>
<td class="tdc bord_right">142.84</td>
<td class="tdc bord_right">128.96</td>
<td class="tdc bord_right">154.75</td>
<td class="tdc bord_right">138.88</td>
<td class="tdc bord_right">166.65</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">123.8&nbsp; </td>
<td class="tdc bord_right">148.56</td>
<td class="tdc bord_right">134.12</td>
<td class="tdc bord_right">160.94</td>
<td class="tdc bord_right">144.44</td>
<td class="tdc bord_right">173.32</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">138.09</td>
<td class="tdc bord_right">165.7&nbsp; </td>
<td class="tdc bord_right">149.6&nbsp; </td>
<td class="tdc bord_right">179.52</td>
<td class="tdc bord_right">161.11</td>
<td class="tdc bord_right">193.33</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">148.74</td>
<td class="tdc bord_right">178.56</td>
<td class="tdc bord_right">161.2&nbsp; </td>
<td class="tdc bord_right">193.44</td>
<td class="tdc bord_right">173.61</td>
<td class="tdc bord_right">208.23</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">157.14</td>
<td class="tdc bord_right">188.56</td>
<td class="tdc bord_right">170.23</td>
<td class="tdc bord_right">204.27</td>
<td class="tdc bord_right">183.33</td>
<td class="tdc bord_right">219.99</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">166.66</td>
<td class="tdc bord_right">199.99</td>
<td class="tdc bord_right">180.55</td>
<td class="tdc bord_right">216.66</td>
<td class="tdc bord_right">194.44</td>
<td class="tdc bord_right">233.32</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">178.57</td>
<td class="tdc bord_right bord_bot">214.28</td>
<td class="tdc bord_right bord_bot">193.45</td>
<td class="tdc bord_right bord_bot">232.14</td>
<td class="tdc bord_right bord_bot">208.33</td>
<td class="tdc bord_right bord_bot">249.99</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6.
<span class="pagenum"><a name="Page_119" id="Page_119">119</a></span></td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="9">48 Inches.</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 65.62</td>
<td class="tdc bord_right">&nbsp; 78.74</td>
<td class="tdc bord_right">&nbsp; 72.91</td>
<td class="tdc bord_right">&nbsp; 87.49</td>
<td class="tdc bord_right">&nbsp; 80.2&nbsp; </td>
<td class="tdc bord_right">&nbsp; 96.24</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 71.87</td>
<td class="tdc bord_right">&nbsp; 86.24</td>
<td class="tdc bord_right">&nbsp; 79.85</td>
<td class="tdc bord_right">&nbsp; 95.82</td>
<td class="tdc bord_right">&nbsp; 87.84</td>
<td class="tdc bord_right">105.4&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 78.12</td>
<td class="tdc bord_right">&nbsp; 93.74</td>
<td class="tdc bord_right">&nbsp; 86.8&nbsp; </td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">&nbsp; 95.48</td>
<td class="tdc bord_right">114.57</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 81.25</td>
<td class="tdc bord_right">&nbsp; 97.50</td>
<td class="tdc bord_right">&nbsp; 90.27</td>
<td class="tdc bord_right">108.32</td>
<td class="tdc bord_right">&nbsp; 99.3&nbsp; </td>
<td class="tdc bord_right">119.16</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 90.62</td>
<td class="tdc bord_right">108.74</td>
<td class="tdc bord_right">100.69</td>
<td class="tdc bord_right">120.82</td>
<td class="tdc bord_right">110.76</td>
<td class="tdc bord_right">132.91</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 97.65</td>
<td class="tdc bord_right">117.18</td>
<td class="tdc bord_right">108.5&nbsp; </td>
<td class="tdc bord_right">130.2&nbsp; </td>
<td class="tdc bord_right">119.35</td>
<td class="tdc bord_right">143.22</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">103.12</td>
<td class="tdc bord_right">123.74</td>
<td class="tdc bord_right">114.58</td>
<td class="tdc bord_right">137.49</td>
<td class="tdc bord_right">126.04</td>
<td class="tdc bord_right">151.24</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">109.37</td>
<td class="tdc bord_right">131.24</td>
<td class="tdc bord_right">121.52</td>
<td class="tdc bord_right">145.82</td>
<td class="tdc bord_right">133.67</td>
<td class="tdc bord_right">160.4&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">117.18</td>
<td class="tdc bord_right bord_bot">140.61</td>
<td class="tdc bord_right bord_bot">130.2</td>
<td class="tdc bord_right bord_bot">156.24</td>
<td class="tdc bord_right bord_bot">143.22</td>
<td class="tdc bord_right bord_bot">171.86</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="9">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 87.49</td>
<td class="tdc bord_right">104.98</td>
<td class="tdc bord_right">&nbsp; 94.79</td>
<td class="tdc bord_right">113.74</td>
<td class="tdc bord_right">102.08</td>
<td class="tdc bord_right">122.49</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 95.83</td>
<td class="tdc bord_right">114.99</td>
<td class="tdc bord_right">103.81</td>
<td class="tdc bord_right">124.57</td>
<td class="tdc bord_right">111.8</td>
<td class="tdc bord_right">133.16</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">124.99</td>
<td class="tdc bord_right">112.84</td>
<td class="tdc bord_right">135.4</td>
<td class="tdc bord_right">121.52</td>
<td class="tdc bord_right">145.82</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">108.33</td>
<td class="tdc bord_right">129.99</td>
<td class="tdc bord_right">117.36</td>
<td class="tdc bord_right">140.83</td>
<td class="tdc bord_right">126.38</td>
<td class="tdc bord_right">151.65</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">120.83</td>
<td class="tdc bord_right">144.99</td>
<td class="tdc bord_right">130.9&nbsp; </td>
<td class="tdc bord_right">157.08</td>
<td class="tdc bord_right">140.97</td>
<td class="tdc bord_right">169.16</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">130.21</td>
<td class="tdc bord_right">156.25</td>
<td class="tdc bord_right">141.05</td>
<td class="tdc bord_right">169.26</td>
<td class="tdc bord_right">151.9&nbsp; </td>
<td class="tdc bord_right">182.28</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">137.5&nbsp; </td>
<td class="tdc bord_right">165.&nbsp; &nbsp; </td>
<td class="tdc bord_right">148.95</td>
<td class="tdc bord_right">178.74</td>
<td class="tdc bord_right">160.41</td>
<td class="tdc bord_right">192.49</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">145.83</td>
<td class="tdc bord_right">174.99</td>
<td class="tdc bord_right">157.98</td>
<td class="tdc bord_right">189.57</td>
<td class="tdc bord_right">170.13</td>
<td class="tdc bord_right">204.14</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">156.25</td>
<td class="tdc bord_right bord_bot">187.50</td>
<td class="tdc bord_right bord_bot">169.27</td>
<td class="tdc bord_right bord_bot">203.12</td>
<td class="tdc bord_right bord_bot">182.29</td>
<td class="tdc bord_right bord_bot">218.74</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="9">54 Inches.</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 58.33</td>
<td class="tdc bord_right">&nbsp; 69.99</td>
<td class="tdc bord_right">&nbsp; 64.81</td>
<td class="tdc bord_right">&nbsp; 77.77</td>
<td class="tdc bord_right">&nbsp; 71.29</td>
<td class="tdc bord_right">&nbsp; 85.54</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 63.88</td>
<td class="tdc bord_right">&nbsp; 76.65</td>
<td class="tdc bord_right">&nbsp; 70.98</td>
<td class="tdc bord_right">&nbsp; 85.17</td>
<td class="tdc bord_right">&nbsp; 78.08</td>
<td class="tdc bord_right">&nbsp; 93.69</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 69.44</td>
<td class="tdc bord_right">&nbsp; 83.32</td>
<td class="tdc bord_right">&nbsp; 77.16</td>
<td class="tdc bord_right">&nbsp; 92.52</td>
<td class="tdc bord_right">&nbsp; 84.87</td>
<td class="tdc bord_right">101.84</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 72.22</td>
<td class="tdc bord_right">&nbsp; 86.66</td>
<td class="tdc bord_right">&nbsp; 80.24</td>
<td class="tdc bord_right">&nbsp; 96.28</td>
<td class="tdc bord_right">&nbsp; 88.27</td>
<td class="tdc bord_right">105.92</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 80.55</td>
<td class="tdc bord_right">&nbsp; 96.66</td>
<td class="tdc bord_right">&nbsp; 89.5</td>
<td class="tdc bord_right">107.40</td>
<td class="tdc bord_right">&nbsp; 98.45</td>
<td class="tdc bord_right">118.14</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 86.8</td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">&nbsp; 96.44</td>
<td class="tdc bord_right">115.72</td>
<td class="tdc bord_right">106.09</td>
<td class="tdc bord_right">127.30</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 91.66</td>
<td class="tdc bord_right">109.99</td>
<td class="tdc bord_right">101.84</td>
<td class="tdc bord_right">122.22</td>
<td class="tdc bord_right">112.03</td>
<td class="tdc bord_right">134.43</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">&nbsp; 97.22</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">108.02</td>
<td class="tdc bord_right">129.62</td>
<td class="tdc bord_right">118.82</td>
<td class="tdc bord_right">142.58</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">104.16</td>
<td class="tdc bord_right bord_bot">124.99</td>
<td class="tdc bord_right bord_bot">115.74</td>
<td class="tdc bord_right bord_bot">138.88</td>
<td class="tdc bord_right bord_bot">127.31</td>
<td class="tdc bord_right bord_bot">152.77</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="9">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 77.77</td>
<td class="tdc bord_right">&nbsp; 93.32</td>
<td class="tdc bord_right">&nbsp; 84.25</td>
<td class="tdc bord_right">101.1&nbsp; </td>
<td class="tdc bord_right">&nbsp; 90.74</td>
<td class="tdc bord_right">108.88</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 85.18</td>
<td class="tdc bord_right">102.21</td>
<td class="tdc bord_right">&nbsp; 92.28</td>
<td class="tdc bord_right">110.73</td>
<td class="tdc bord_right">&nbsp; 99.38</td>
<td class="tdc bord_right">119.25</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 92.59</td>
<td class="tdc bord_right">111.10</td>
<td class="tdc bord_right">100.3&nbsp; </td>
<td class="tdc bord_right">120.36</td>
<td class="tdc bord_right">108.02</td>
<td class="tdc bord_right">129.62</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 96.29</td>
<td class="tdc bord_right">115.54</td>
<td class="tdc bord_right">104.31</td>
<td class="tdc bord_right">125.17</td>
<td class="tdc bord_right">112.44</td>
<td class="tdc bord_right">134.8&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">107.41</td>
<td class="tdc bord_right">128.88</td>
<td class="tdc bord_right">116.35</td>
<td class="tdc bord_right">139.62</td>
<td class="tdc bord_right">125.3&nbsp; </td>
<td class="tdc bord_right">150.36</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">115.55</td>
<td class="tdc bord_right">138.66</td>
<td class="tdc bord_right">125.38</td>
<td class="tdc bord_right">150.45</td>
<td class="tdc bord_right">135.03</td>
<td class="tdc bord_right">162.03</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">122.22</td>
<td class="tdc bord_right">146.66</td>
<td class="tdc bord_right">132.4&nbsp; </td>
<td class="tdc bord_right">158.88</td>
<td class="tdc bord_right">142.59</td>
<td class="tdc bord_right">171.10</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">129.69</td>
<td class="tdc bord_right">155.54</td>
<td class="tdc bord_right">140.43</td>
<td class="tdc bord_right">168.51</td>
<td class="tdc bord_right">151.23</td>
<td class="tdc bord_right">181.47</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">138.88</td>
<td class="tdc bord_right bord_bot">166.65</td>
<td class="tdc bord_right bord_bot">150.46</td>
<td class="tdc bord_right bord_bot">180.55</td>
<td class="tdc bord_right bord_bot">162.03</td>
<td class="tdc bord_right bord_bot">194.43</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="9">60 Inches.</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 52.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 63.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 58.33</td>
<td class="tdc bord_right">&nbsp; 69.99</td>
<td class="tdc bord_right">&nbsp; 64.16</td>
<td class="tdc bord_right">&nbsp; 76.99</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 57.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 69.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 63.88</td>
<td class="tdc bord_right">&nbsp; 76.65</td>
<td class="tdc bord_right">&nbsp; 70.27</td>
<td class="tdc bord_right">&nbsp; 84.32</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 62.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 75.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 69.44</td>
<td class="tdc bord_right">&nbsp; 83.32</td>
<td class="tdc bord_right">&nbsp; 76.38</td>
<td class="tdc bord_right">&nbsp; 91.65</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 65.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 78.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 72.22</td>
<td class="tdc bord_right">&nbsp; 86.66</td>
<td class="tdc bord_right">&nbsp; 79.44</td>
<td class="tdc bord_right">&nbsp; 95.32</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 72.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 87.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 80.55</td>
<td class="tdc bord_right">&nbsp; 96.66</td>
<td class="tdc bord_right">&nbsp; 88.61</td>
<td class="tdc bord_right">106.33</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 78.12</td>
<td class="tdc bord_right">&nbsp; 93.74</td>
<td class="tdc bord_right">&nbsp; 86.8&nbsp; </td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">&nbsp; 95.48</td>
<td class="tdc bord_right">114.57</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 82.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 99.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 91.66</td>
<td class="tdc bord_right">109.99</td>
<td class="tdc bord_right">100.83</td>
<td class="tdc bord_right">120.99</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">&nbsp; 87.5&nbsp; </td>
<td class="tdc bord_right">105.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 97.22</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">106.94</td>
<td class="tdc bord_right">128.32</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">&nbsp; 93.75</td>
<td class="tdc bord_right bord_bot">112.5</td>
<td class="tdc bord_right bord_bot">104.16</td>
<td class="tdc bord_right bord_bot">124.99</td>
<td class="tdc bord_right bord_bot">114.58</td>
<td class="tdc bord_right bord_bot">137.49</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="9">&nbsp;</td>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 69.99</td>
<td class="tdc bord_right">&nbsp; 84.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 75.83</td>
<td class="tdc bord_right">&nbsp; 90.99</td>
<td class="tdc bord_right">&nbsp; 81.66</td>
<td class="tdc bord_right">&nbsp; 97.99</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 76.66</td>
<td class="tdc bord_right">&nbsp; 91.99</td>
<td class="tdc bord_right">&nbsp; 83.05</td>
<td class="tdc bord_right">&nbsp; 99.66</td>
<td class="tdc bord_right">&nbsp; 89.44</td>
<td class="tdc bord_right">107.32</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 83.83</td>
<td class="tdc bord_right">&nbsp; 99.99</td>
<td class="tdc bord_right">&nbsp; 90.27</td>
<td class="tdc bord_right">108.32</td>
<td class="tdc bord_right">&nbsp; 97.22</td>
<td class="tdc bord_right">116.66</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 86.66</td>
<td class="tdc bord_right">103.99</td>
<td class="tdc bord_right">&nbsp; 93.88</td>
<td class="tdc bord_right">112.65</td>
<td class="tdc bord_right">101.11</td>
<td class="tdc bord_right">121.33</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 96.66</td>
<td class="tdc bord_right">115.99</td>
<td class="tdc bord_right">104.72</td>
<td class="tdc bord_right">125.66</td>
<td class="tdc bord_right">112.77</td>
<td class="tdc bord_right">135.32</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">104.18</td>
<td class="tdc bord_right">124.99</td>
<td class="tdc bord_right">112.95</td>
<td class="tdc bord_right">135.54</td>
<td class="tdc bord_right">121.52</td>
<td class="tdc bord_right">145.82</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">109.99</td>
<td class="tdc bord_right">132.&nbsp; &nbsp; </td>
<td class="tdc bord_right">119.16</td>
<td class="tdc bord_right">142.99</td>
<td class="tdc bord_right">128.33</td>
<td class="tdc bord_right">153.99</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">139.99</td>
<td class="tdc bord_right">126.38</td>
<td class="tdc bord_right">151.65</td>
<td class="tdc bord_right">136.11</td>
<td class="tdc bord_right">163.33</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">125.&nbsp; &nbsp; </td>
<td class="tdc bord_right bord_bot">150.&nbsp; &nbsp; </td>
<td class="tdc bord_right bord_bot">135.41</td>
<td class="tdc bord_right bord_bot">162.49</td>
<td class="tdc bord_right bord_bot">145.88</td>
<td class="tdc bord_right bord_bot">174.99</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6
<span class="pagenum"><a name="Page_120" id="Page_120">120</a></span></td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="10">66 Inches.</td>
<td class="tdc bord_right">&nbsp; &nbsp; .1875</td>
<td class="tdc bord_right">&nbsp; 42.61</td>
<td class="tdc bord_right">&nbsp; 51.13</td>
<td class="tdc bord_right">&nbsp; 47.34</td>
<td class="tdc bord_right">&nbsp; 56.8</td>
<td class="tdc bord_right">&nbsp; 52.07</td>
<td class="tdc bord_right">&nbsp; 62.49</td>
</tr>
<tr>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 42.72</td>
<td class="tdc bord_right">&nbsp; 57.26</td>
<td class="tdc bord_right">&nbsp; 53.</td>
<td class="tdc bord_right">&nbsp; 63.63</td>
<td class="tdc bord_right">&nbsp; 58.33</td>
<td class="tdc bord_right">&nbsp; 69.99</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 52.27</td>
<td class="tdc bord_right">&nbsp; 62.72</td>
<td class="tdc bord_right">&nbsp; 58.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 69.69</td>
<td class="tdc bord_right">&nbsp; 63.88</td>
<td class="tdc bord_right">&nbsp; 76.65</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 56.81</td>
<td class="tdc bord_right">&nbsp; 68.17</td>
<td class="tdc bord_right">&nbsp; 63.13</td>
<td class="tdc bord_right">&nbsp; 75.75</td>
<td class="tdc bord_right">&nbsp; 69.44</td>
<td class="tdc bord_right">&nbsp; 83.32</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 59.09</td>
<td class="tdc bord_right">&nbsp; 70.9&nbsp; </td>
<td class="tdc bord_right">&nbsp; 65.65</td>
<td class="tdc bord_right">&nbsp; 78.78</td>
<td class="tdc bord_right">&nbsp; 72.22</td>
<td class="tdc bord_right">&nbsp; 86.66</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 65.90</td>
<td class="tdc bord_right">&nbsp; 79.08</td>
<td class="tdc bord_right">&nbsp; 73.23</td>
<td class="tdc bord_right">&nbsp; 87.87</td>
<td class="tdc bord_right">&nbsp; 80.55</td>
<td class="tdc bord_right">&nbsp; 96.66</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 71.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 85.2&nbsp; </td>
<td class="tdc bord_right">&nbsp; 78.91</td>
<td class="tdc bord_right">&nbsp; 94.69</td>
<td class="tdc bord_right">&nbsp; 86.89</td>
<td class="tdc bord_right">104.16</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 75.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 90.&nbsp; &nbsp; </td>
<td class="tdc bord_right">&nbsp; 83.33</td>
<td class="tdc bord_right">&nbsp; 99.99</td>
<td class="tdc bord_right">&nbsp; 91.66</td>
<td class="tdc bord_right">109.99</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">&nbsp; 79.56</td>
<td class="tdc bord_right">&nbsp; 95.47</td>
<td class="tdc bord_right">&nbsp; 88.38</td>
<td class="tdc bord_right">106.05</td>
<td class="tdc bord_right">&nbsp; 97.22</td>
<td class="tdc bord_right">116.66</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">&nbsp; 85.22</td>
<td class="tdc bord_right bord_bot">102.26</td>
<td class="tdc bord_right bord_bot">&nbsp; 94.69</td>
<td class="tdc bord_right bord_bot">113.62</td>
<td class="tdc bord_right bord_bot">104.16</td>
<td class="tdc bord_right bord_bot">124.99</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="10">&nbsp;</td>
<td class="tdc bord_right">&nbsp; &nbsp; .1875</td>
<td class="tdc bord_right">&nbsp; 56.81</td>
<td class="tdc bord_right">&nbsp; 68.17</td>
<td class="tdc bord_right">&nbsp; 61.55</td>
<td class="tdc bord_right">&nbsp; 73.86</td>
<td class="tdc bord_right">&nbsp; 66.28</td>
<td class="tdc bord_right">&nbsp; 79.53</td>
</tr>
<tr>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 63.63</td>
<td class="tdc bord_right">&nbsp; 76.35</td>
<td class="tdc bord_right">&nbsp; 68.93</td>
<td class="tdc bord_right">&nbsp; 82.71</td>
<td class="tdc bord_right">&nbsp; 74.24</td>
<td class="tdc bord_right">&nbsp; 89.08</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 69.69</td>
<td class="tdc bord_right">&nbsp; 83.62</td>
<td class="tdc bord_right">&nbsp; 75.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 90.6&nbsp; </td>
<td class="tdc bord_right">&nbsp; 81.31</td>
<td class="tdc bord_right">&nbsp; 97.57</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 75.75</td>
<td class="tdc bord_right">&nbsp; 90.90</td>
<td class="tdc bord_right">&nbsp; 82.07</td>
<td class="tdc bord_right">&nbsp; 98.48</td>
<td class="tdc bord_right">&nbsp; 88.37</td>
<td class="tdc bord_right">106.04</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 78.78</td>
<td class="tdc bord_right">&nbsp; 94.53</td>
<td class="tdc bord_right">&nbsp; 85.35</td>
<td class="tdc bord_right">102.42</td>
<td class="tdc bord_right">&nbsp; 91.91</td>
<td class="tdc bord_right">110.29</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 87.87</td>
<td class="tdc bord_right">105.44</td>
<td class="tdc bord_right">&nbsp; 95.2</td>
<td class="tdc bord_right">114.24</td>
<td class="tdc bord_right">102.52</td>
<td class="tdc bord_right">123.02</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 84.69</td>
<td class="tdc bord_right">113.62</td>
<td class="tdc bord_right">102.58</td>
<td class="tdc bord_right">123.09</td>
<td class="tdc bord_right">110.47</td>
<td class="tdc bord_right">132.56</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 99.99</td>
<td class="tdc bord_right">120.</td>
<td class="tdc bord_right">108.33</td>
<td class="tdc bord_right">129.99</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">139.99</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">106.&nbsp; &nbsp; </td>
<td class="tdc bord_right">127.27</td>
<td class="tdc bord_right">114.89</td>
<td class="tdc bord_right">137.86</td>
<td class="tdc bord_right">123.73</td>
<td class="tdc bord_right">148.47</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">113.62</td>
<td class="tdc bord_right bord_bot">136.34</td>
<td class="tdc bord_right bord_bot">123.1&nbsp; </td>
<td class="tdc bord_right bord_bot">147.72</td>
<td class="tdc bord_right bord_bot">132.57</td>
<td class="tdc bord_right bord_bot">159.08</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">45,000 Tensile<br />Strength.<br />1-6, 7,500</td>
<td class="tdc small bord_bot bord_right" colspan="2">50,000 Tensile<br />Strength.<br />1-6, 8,333.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">55,000 Tensile<br />Strength.<br />1-6, 9,166.6</td>
</tr>
<tr>
<td class="tdl bord_left vertt bord_right" rowspan="10">72 Inches.</td>
<td class="tdc bord_right">&nbsp; &nbsp; .1875</td>
<td class="tdc bord_right">&nbsp; 39.06</td>
<td class="tdc bord_right">&nbsp; 46.87</td>
<td class="tdc bord_right">&nbsp; 43.4</td>
<td class="tdc bord_right">&nbsp; 52.08</td>
<td class="tdc bord_right">&nbsp; 47.74</td>
<td class="tdc bord_right">&nbsp; 57.28</td>
</tr>
<tr>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 43.75</td>
<td class="tdc bord_right">&nbsp; 52.5</td>
<td class="tdc bord_right">&nbsp; 48.6</td>
<td class="tdc bord_right">58.33</td>
<td class="tdc bord_right">&nbsp; 53.47</td>
<td class="tdc bord_right">&nbsp; 64.16</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 47.91</td>
<td class="tdc bord_right">&nbsp; 57.49</td>
<td class="tdc bord_right">&nbsp; 53.24</td>
<td class="tdc bord_right">&nbsp; 63.88</td>
<td class="tdc bord_right">&nbsp; 58.56</td>
<td class="tdc bord_right">&nbsp; 70.27</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 52.08</td>
<td class="tdc bord_right">&nbsp; 62.49</td>
<td class="tdc bord_right">&nbsp; 57.87</td>
<td class="tdc bord_right">&nbsp; 69.44</td>
<td class="tdc bord_right">&nbsp; 63.65</td>
<td class="tdc bord_right">&nbsp; 76.38</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 54.16</td>
<td class="tdc bord_right">&nbsp; 64.99</td>
<td class="tdc bord_right">&nbsp; 60.18</td>
<td class="tdc bord_right">&nbsp; 72.22</td>
<td class="tdc bord_right">&nbsp; 66.2</td>
<td class="tdc bord_right">&nbsp; 79.44</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 60.41</td>
<td class="tdc bord_right">&nbsp; 72.49</td>
<td class="tdc bord_right">&nbsp; 67.12</td>
<td class="tdc bord_right">&nbsp; 80.55</td>
<td class="tdc bord_right">&nbsp; 73.84</td>
<td class="tdc bord_right">&nbsp; 88.60</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 65.10</td>
<td class="tdc bord_right">&nbsp; 78.12</td>
<td class="tdc bord_right">&nbsp; 72.33</td>
<td class="tdc bord_right">&nbsp; 86.8</td>
<td class="tdc bord_right">&nbsp; 79.57</td>
<td class="tdc bord_right">&nbsp; 95.48</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 68.75</td>
<td class="tdc bord_right">&nbsp; 82.5&nbsp; </td>
<td class="tdc bord_right">&nbsp; 76.38</td>
<td class="tdc bord_right">&nbsp; 91.62</td>
<td class="tdc bord_right">&nbsp; 84.02</td>
<td class="tdc bord_right">100.82</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">&nbsp; 72.91</td>
<td class="tdc bord_right">&nbsp; 87.49</td>
<td class="tdc bord_right">&nbsp; 81.01</td>
<td class="tdc bord_right">&nbsp; 97.21</td>
<td class="tdc bord_right">&nbsp; 89.11</td>
<td class="tdc bord_right">106.93</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">&nbsp; 78.12</td>
<td class="tdc bord_right bord_bot">&nbsp; 93.74</td>
<td class="tdc bord_right bord_bot">&nbsp; 86.8&nbsp; </td>
<td class="tdc bord_right bord_bot">104.16</td>
<td class="tdc bord_right bord_bot">&nbsp; 95.48</td>
<td class="tdc bord_right bord_bot">114.57</td>
</tr>
<tr>
<td class="bord_left bord_right">&nbsp;</td>
<td class="bord_right">&nbsp;</td>
<td class="tdc small bord_bot bord_right" colspan="2">60,000 Tensile<br />Strength.<br />1-6, 10,000</td>
<td class="tdc small bord_bot bord_right" colspan="2">65,000 Tensile<br />Strength.<br />1-6, 10,833.3</td>
<td class="tdc small bord_bot bord_right" colspan="2">70,000 Tensile<br />Strength.<br />1-6, 11,666.6</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot" rowspan="10">&nbsp;</td>
<td class="tdc bord_right">&nbsp; &nbsp; .1875</td>
<td class="tdc bord_right">&nbsp; 52.08</td>
<td class="tdc bord_right">&nbsp; 62.49</td>
<td class="tdc bord_right">&nbsp; 56.42</td>
<td class="tdc bord_right">&nbsp; 67.70</td>
<td class="tdc bord_right">&nbsp; 60.76</td>
<td class="tdc bord_right">&nbsp; 72.91</td>
</tr>
<tr>
<td class="tdc bord_right">.21</td>
<td class="tdc bord_right">&nbsp; 53.33</td>
<td class="tdc bord_right">&nbsp; 69.99</td>
<td class="tdc bord_right">&nbsp; 63.19</td>
<td class="tdc bord_right">&nbsp; 75.82</td>
<td class="tdc bord_right">&nbsp; 68.06</td>
<td class="tdc bord_right">&nbsp; 81.66</td>
</tr>
<tr>
<td class="tdc bord_right">.23</td>
<td class="tdc bord_right">&nbsp; 53.88</td>
<td class="tdc bord_right">&nbsp; 76.65</td>
<td class="tdc bord_right">&nbsp; 66.21</td>
<td class="tdc bord_right">&nbsp; 83.05</td>
<td class="tdc bord_right">&nbsp; 74.58</td>
<td class="tdc bord_right">&nbsp; 89.43</td>
</tr>
<tr>
<td class="tdc bord_right">.25</td>
<td class="tdc bord_right">&nbsp; 69.44</td>
<td class="tdc bord_right">&nbsp; 83.32</td>
<td class="tdc bord_right">&nbsp; 75.22</td>
<td class="tdc bord_right">&nbsp; 90.26</td>
<td class="tdc bord_right">&nbsp; 81.01</td>
<td class="tdc bord_right">&nbsp; 97.21</td>
</tr>
<tr>
<td class="tdc bord_right">.26</td>
<td class="tdc bord_right">&nbsp; 72.22</td>
<td class="tdc bord_right">&nbsp; 86.66</td>
<td class="tdc bord_right">&nbsp; 78.24</td>
<td class="tdc bord_right">&nbsp; 93.88</td>
<td class="tdc bord_right">&nbsp; 84.25</td>
<td class="tdc bord_right">101.10</td>
</tr>
<tr>
<td class="tdc bord_right">.29</td>
<td class="tdc bord_right">&nbsp; 80.55</td>
<td class="tdc bord_right">&nbsp; 96.66</td>
<td class="tdc bord_right">&nbsp; 87.26</td>
<td class="tdc bord_right">104.71</td>
<td class="tdc bord_right">&nbsp; 93.98</td>
<td class="tdc bord_right">112.77</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; .3125</td>
<td class="tdc bord_right">&nbsp; 86.8&nbsp; </td>
<td class="tdc bord_right">104.16</td>
<td class="tdc bord_right">&nbsp; 94.03</td>
<td class="tdc bord_right">112.88</td>
<td class="tdc bord_right">101.27</td>
<td class="tdc bord_right">121.52</td>
</tr>
<tr>
<td class="tdc bord_right">.33</td>
<td class="tdc bord_right">&nbsp; 91.66</td>
<td class="tdc bord_right">109.99</td>
<td class="tdc bord_right">&nbsp; 99.3</td>
<td class="tdc bord_right">119.16</td>
<td class="tdc bord_right">106.94</td>
<td class="tdc bord_right">128.32</td>
</tr>
<tr>
<td class="tdc bord_right">.35</td>
<td class="tdc bord_right">&nbsp; 97.22</td>
<td class="tdc bord_right">116.66</td>
<td class="tdc bord_right">105.32</td>
<td class="tdc bord_right">126.38</td>
<td class="tdc bord_right">113.42</td>
<td class="tdc bord_right">136.1&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">&nbsp;&nbsp;.375</td>
<td class="tdc bord_right bord_bot">104.16</td>
<td class="tdc bord_right bord_bot">124.99</td>
<td class="tdc bord_right bord_bot">112.84</td>
<td class="tdc bord_right bord_bot">135.43</td>
<td class="tdc bord_right bord_bot">121.52</td>
<td class="tdc bord_right bord_bot">145.32</td>
</tr></table></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_121" id="Page_121">121</a></span></p>

<h2 class="chapter" id="DEFINITION_OF_TERMS">DEFINITION OF TERMS.</h2>

<p>In the accompanying sections, some of the properties of iron and
steel, as employed in the construction of boilers, are given. It is,
therefore, desirable that the meanings applied to the various terms
used should be clearly understood. The definitions necessary are, then,
briefly as follows:&mdash;</p>

<p><b>Tensile strength</b> is equivalent to the amount of force which,
steadily and slowly applied in a line with the axis of the test piece,
just overcomes the cohesion of the particles, and pulls it into
separate parts.</p>

<p><b>Contraction of area</b> is the amount by which the area, at the
point where the specimen has broken, is reduced below what it was
before any strain or pulling force was applied.</p>

<p><b>Elongation</b> is the amount to which the specimen stretches,
between two fixed points, due to a steady and slowly applied force,
which pulls and separates it into parts. Elongation is made up of two
parts: one due to the general stretch, more or less, over the length;
the other, due to contraction of area at about the point of fracture.</p>

<p><b>Shearing strength</b> is equivalent to the force which, if steadily
and slowly applied at right angles, or nearly so, to the line of axis
of the rivet, causes it to separate into parts, which slide over each
other, the planes of the surface at the point of separation being at
right angles, or nearly so, to the axis of the rivet.</p>

<p><b>Elastic limit</b> is the point where the addition to the permanent
set produced by each equal increment of load or force, steadily and
slowly applied, ceases to be fairly uniform, and is suddenly, after the
point is reached, increased in amount. It is expressed as a percentage
of the tensile strength.</p>

<p><b>Tough.</b>&mdash;The material is said to be “tough” when it can be bent
first in one direction, then in the other, without fracturing. The
greater the angles it bends through (coupled with the number of times
it bends), the tougher it is.</p>

<p><b>Ductile.</b>&mdash;The material is “ductile” when it can be extended
by a pulling or tensile force and remain extended after the force is
removed. The greater the permanent extension, the more ductile the
material.</p>

<p><span class="pagenum"><a name="Page_122" id="Page_122">122</a></span></p>

<p><b>Elasticity</b> is that quality in a material by which, after being
stretched or compressed by force, it apparently regains its original
dimensions when the force is removed.</p>

<p><b>Fatigued</b> is a term applied to the material when it has lost in
some degree its power of resistance to fracture, due to the repeated
application of forces, more particularly when the forces or strains
have varied considerable in amount.</p>

<p><b>Malleable</b> is a term applied to the material when it can be
extended by hammering, rolling, or otherwise, without fracturing, and
remains extended. The more it can be extended without being fractured,
the more malleable it is.</p>

<p><b>Weldable</b> is a term applied to the material if it can be united,
when hot, by hammering or pressing together the heated parts. The
nearer the properties of the material, after being welded, are to what
they were before being heated and welded, the more weldable it is.</p>

<p><b>Cold-short</b> is a name given to the material when it cannot be
worked under the hammer or by rolling, or be bent when cold without
cracking at the edges. Such a material may be worked or bent when at a
great heat, but not at any temperature which is lower than about that
assigned to dull red.</p>

<p><b>Hot-short</b> is when the material cannot be easily worked under the
hammer, or by rolling at a red-heat at any temperature which is higher
than about that assigned to a red-heat, without fracturing or cracking.
Such a material may be worked or bent at a less heat.</p>

<p><b>Homogeneous</b> describes a material which is all of the same
structure and nature.</p>

<p>A homogeneous material is the best for boilers, and it should be of
suitable tensile strength with contraction of area and elongation
best suited for the purpose, having an elastic limit that will insure
the structure being reliable; it should be tough and ductile, and its
elasticity fairly good, and be capable of enduring strains without
becoming too quickly or easily fatigued. The material should be
malleable and in some cases weldable; that which is of a decidedly
cold-short or hot-short nature should be avoided.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_123" id="Page_123">123</a></span></p>

<h2 class="chapter" id="BOILER_REPAIRS">BOILER REPAIRS.</h2>

<div class="figcenter" id="i_123">
<img src="images/i_123.jpg" width="300" height="270" alt="" />
<p class="caption">Fig. 66.</p></div>

<p>This cut represents a form of clamp used in holding the plates against
each other when being riveted.</p>

<div class="figcenter" id="i_123bot">
<img src="images/i_123bot.jpg" width="150" height="363" alt="" />
<p class="caption">Fig. 67.</p></div>

<div class="blockquote">

<p><a href="#i_123bot">Fig. 67</a> represents a peculiar form of bolt for screwing a patch to
a boiler. It is threaded into the boiler plate, the chamfer rests
against the patch and the square is for the application of the
wrench. After the bolt is well in place, the head can be cut off with
a cold chisel.</p></div>

<h3 id="REPAIRING_CRACKS">REPAIRING CRACKS.</h3>

<p>Cracks in the crown-sheet or side of a fire-box boiler, or top head
of the upright boiler can be temporarily repaired by a row of holes
drilled and tapped touching one another, with <sup>3</sup>&frasl;<sub>8</sub> or <sup>1</sup>&frasl;<sub>2</sub> inch copper
plugs or bolts, screwed into the plates and afterwards all hammered
together.</p>

<p>For a permanent job, cut out the defect and rivet on a patch. This had
better be put on the inside, so as to avoid a “pocket” for holding the
dirt. In putting on all patches, the defective part must be entirely
removed to the solid iron, especially when exposed to the fire.</p>

<p><span class="smcap">Note.</span>&mdash;When fire comes to two surfaces of any considerable
extent, the plate next to the fire becomes red-hot and weakens, hence
the inside plate, in repairs, must be removed.</p>

<p>The application of steel patches to iron boilers is injudicious. Steel
and iron differ structurally and in every other particular, and their
expansion and contraction under the influence of changing temperatures,
is such that trouble is sure to result from their combination.</p>

<p><span class="pagenum"><a name="Page_124" id="Page_124">124</a></span></p>

<h3 id="DEFECTS_AND_NECESSARY_REPAIRS">DEFECTS AND NECESSARY REPAIRS.</h3>

<div class="figcenter" id="i_124">
<img src="images/i_124.jpg" width="300" height="309" alt="" />
<p class="caption">Fig. 68.</p></div>

<p><a href="#i_124">Fig. 68</a> represents a patch called a “spectacle piece.” This is used
to repair a crack situated between the tube ends. These are usually
caused (if the metal is not of bad quality) by allowing incrustation to
collect on the plate inside the boiler, or by opening the furnace and
smoke doors, thus allowing a current of cold air to contract the metal
of the plates round the heated and expanded tubes.</p>

<p>The “spectacle piece” is bored out to encircle the tubes adjacent
to the crack, or in other words, to be a duplicate of a portion of
the tube plate cracked. These plates are then pinned on to the tube
covering the crack.</p>

<p>Steam generators, as they are exposed to more or less of trying service
in steam production, develop almost an unending number and variety of
defects.</p>

<p>When a boiler is new and first set up it is supposed to be clean,
inside and out, but even one day’s service changes its condition;
sediment has collected within and soot and ashes without.</p>

<p>Unlike animals and plants they have no recuperative powers of their
own&mdash;whenever they become weakened at any point the natural course of
the defect is to become continually worse.</p>

<p>In nothing can an engineer better show his true fitness than in the
treatment of the beginnings of defects as they show themselves by
well-known signs of distress, such as leaks of water about the tube
ends, and in the boiler below the water line, or escaping steam above
it. In more serious cases, the professional services of a skillful and
honest boiler maker is the best for the occasion.</p>

<p><span class="pagenum"><a name="Page_125" id="Page_125">125</a></span></p>

<p>In a recent report given in by the Inspectors the following list of
defects in boilers coming under their observation was reported. The
items indicate the nature of the natural decay to which steam boilers
in active use are exposed. The added column under the heading of
“dangerous” carries its own lesson, urging the importance of vigilance
and skill on the part of the engineer in charge.</p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="list of defects in boilers">
<tr>
<th class="tdl normal small"><span class="add3em">Nature of Defects.</span></th>
<th class="tdc normal small" colspan="2">Whole Number.</th>
<th class="tdc normal small" colspan="2">Dangerous.</th>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of deposit of sediment</p></td>
<td class="tdr vertb">419</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">36</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of incrustation and scale</p></td>
<td class="tdr vertb">596</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">44</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of internal grooving</p></td>
<td class="tdr vertb">25</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">16</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of internal corrosion</p></td>
<td class="tdr vertb">139</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">21</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of external corrosion</p></td>
<td class="tdr vertb">347</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">114</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Broken and loose braces and stays</p></td>
<td class="tdr vertb">83</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">50</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Settings defective</p></td>
<td class="tdr vertb">129</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">14</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Furnaces out of shape</p></td>
<td class="tdr vertb">171</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">14</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Fractured plates</p></td>
<td class="tdr vertb">181</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">84</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Burned plates</p></td>
<td class="tdr vertb">93</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">31</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Blistered plates</p></td>
<td class="tdr vertb">232</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">22</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of defective riveting</p></td>
<td class="tdr vertb">306</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">34</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Defective heads</p></td>
<td class="tdr vertb">36</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">20</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Serious leakage around tube ends</p></td>
<td class="tdr vertb">549</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">57</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Serious leakage at seams</p></td>
<td class="tdr vertb">214</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">53</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Defective water gauges</p></td>
<td class="tdr vertb">128</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">14</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Defective blow-offs</p></td>
<td class="tdr vertb">45</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">9</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Cases of deficiency of water</p></td>
<td class="tdr vertb">9</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">4</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Safety-valves overloaded</p></td>
<td class="tdr vertb">22</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">7</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Safety-valves defective in construction&nbsp; &nbsp; </p></td>
<td class="tdr vertb">41</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">16</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Pressure-gauges defective</p></td>
<td class="tdr vertb">211</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">29</td>
<td>&nbsp; &nbsp; </td>
</tr>
<tr>
<td class="tdl vertt"><p class="indent">Boiler without pressure-gauges</p></td>
<td class="tdr vertb">3</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr vertb">0</td>
</tr></table></div>

<p>This list covers nearly, if not all, <em>the points of danger</em> against
which the vigilance of both engineer and fireman should be continually
on guard; and is worth constant study until thoroughly memorized.</p>

<h4><span class="smcap">Note.</span></h4>

<p>Probably one-quarter, if not one-third, of all boiler-work is done
in the way of repairs, hence the advice of men who have had long
experience in the trade is the one safe thing to follow for the
avoidance of danger and greater losses, and for the best results the
united opinion of 1, the engineer, experienced in his own boiler and
2, the boiler-maker with his wider observation and 3, the owner of the
steam plant, all of whom are most interested.</p>

<p><span class="pagenum"><a name="Page_126" id="Page_126">126</a></span></p>

<p>Corrosion is a trouble from which few if any boilers escape. The
principal causes of external corrosion arise from undue exposure to
the weather, improper setting, or possibly damp brick work, leakage
consequent upon faulty construction, or negligence on the part of those
having them in charge.</p>

<p>Internal corrosion maybe divided into ordinary corroding, or rusting
and pitting. Ordinary corrosion is sometimes uniform through a large
portion of the boiler, but is often found in isolated patches which
have been difficult to account for. Pitting is still more capricious in
the location of its attack; it may be described as a series of holes
often running into each other in lines and patches, eaten into the
surface of the iron to a depth sometimes of one-quarter of an inch.
Pitting is the more dangerous form of corrosion, and the dangers are
increased when its existence is hidden beneath a coating of scale.
There is another form of decay in boilers known as grooving; it may
be described as surface cracking of iron, caused by its expansion and
contraction, under the influence of differing temperatures. It is
attributable generally to the too great rigidity of the parts of the
boiler affected, and it may be looked upon as resulting from faulty
construction.</p>

<div class="figcenter" id="i_126">
<img src="images/i_126.jpg" width="300" height="76" alt="" />
<p class="caption">Fig. 69.</p></div>

<p>In plugging a leaky tube with a pine plug, make a small hole, of <sup>3</sup>&frasl;<sub>16</sub>
of an inch diameter, or less, running through it from end to end. These
plugs should never have a taper of more than <sup>1</sup>&frasl;<sub>8</sub> of an inch to the
foot. It is well to have a few plugs always on hand. <a href="#i_126">Fig. 69</a> exhibits
the best shape for the wooden plug.</p>

<p><span class="pagenum"><a name="Page_127" id="Page_127">127</a></span></p>

<h3 id="QUESTIONS_BY_THE_PROPRIETOR">QUESTIONS<br />
<span class="smaller">BY THE PROPRIETOR TO THE ENGINEER IN CHARGE, RELATING TO CONDITION OF
THE BOILER,</span></h3>

<p>How long since you were inside your boiler?</p>

<p>Were any of the braces slack?</p>

<p>Were any of the pins out of the braces?</p>

<p>Did all the braces ring alike?</p>

<p>Did not some of them sound like a fiddle-string?</p>

<p>Did you notice any scale on flues or crown sheet?</p>

<p>If you did, when do you intend to remove it?</p>

<p>Have you noticed any evidence of bulging in the fire-box plates?</p>

<p>Do you know of any leaky socket bolts?</p>

<p>Are any of the flange joints leaking?</p>

<p>Will your safety-valve blow off itself, or does it stick a little
sometimes?</p>

<p>Are there any globe valves between the safety-valve and the boiler?
They should be taken out at once, if there are.</p>

<p>Are there any defective plates anywhere about your boiler?</p>

<p>Is the boiler so set that you can inspect every part of it when
necessary?</p>

<p>If not, how can you tell in what condition the plates are?</p>

<p>Are not some of the lower courses of tubes or flues in your boiler
choked with soot or ashes?</p>

<p>Do you absolutely know, of your own knowledge, that your boiler is in
safe and economical working order, or do you merely suppose it is?</p>

<h3 id="QUESTIONS_ASKED_OF_A_CANDIDATE">QUESTIONS<br />
<span class="smaller">ASKED OF A CANDIDATE FOR A MARINE LICENSE RELATING TO DEFECTS IN BOILER
WITH ANSWERS.</span></h3>

<p>If you find a thin plate, what would you do?<br />
<span class="add2em">Put a patch on.</span></p>

<p><span class="pagenum"><a name="Page_128" id="Page_128">128</a></span></p>

<p>Would you put it on inside or outside?<br />
<span class="add2em">Inside.</span></p>

<p>Why so?<br />
<span class="add2em">Because the action that has weakened the plate will then act on
the patch, and when this is worn it can be replaced; but the plate
remains as we found it.</span></p>

<p>If the patch were put on the outside, the action would still be on the
plate, which would in time be worn through, then the pressure of the
steam would force the water between the plate and the patch, and so
corrode it; and during a jerk or extra pressure, the patch might be
blown off.</p>

<p>It is on the same principle that mud-hole doors are on the inside.</p>

<p>If you found several thin places, what would you do?<br />
<span class="add2em">Patch each, and reduce the pressure.</span></p>

<p>If you found a blistered plate?<br />
<span class="add2em">Put a patch on the fire side.</span></p>

<p>If you found a plate at the bottom buckled?<br />
<span class="add2em">Put a stay through the centre of the buckle.</span></p>

<p>If you found several?<br />
<span class="add2em">Stay each, and reduce the pressure.</span></p>

<p>The crown of the furnace down?<br />
<span class="add2em">Put a stay through the middle, and a dog across the top.</span></p>

<p>If a length of the crown were down, put a series of stays and dogs.</p>

<p>A cracked plate?<br />
<span class="add2em">Drill a hole at each end of the crack; caulk the crack, or put a
patch over it.</span></p>

<p>If the water in the boiler is suffered to get too low, what may be the
consequence?<br />
<span class="add2em">Burn the top of the combustion chamber and the tubes; perhaps cause
an explosion.</span></p>

<p>If suffered to get too high?<br />
<span class="add2em">Cause priming; perhaps cause the breaking of the cylinder covers.</span></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_129" id="Page_129">129</a></span></p>

<h2 class="chapter" id="THE_INSPECTION_OF_STEAM_BOILERS">THE INSPECTION OF STEAM BOILERS.</h2>

<p>Let it be clearly understood that if there were no steam generators
using steam under pressure <em>there would he no boiler inspection, and no
licensing of engineers</em>; it requires no license to be a machinist or
a machine tender, no more would a license be essential to run a steam
engine, except it were connected with the boiler. <em>The danger to the
public arising from their use requires that the care and management of
high-pressure steam boilers shall be in hands of careful, experienced
and naturally ingenious men</em>, hence it is on the affairs of the Boiler
Room that the first tests are made, as to the worthiness of an aspirant
for an engineer’s license, hence, too, the success of many firemen in
obtaining the preference over engine-builders or school graduates, in
the line of promotion as steam engineers.</p>

<p>The inspection laws of the various states and cities are framed after
substantially the same leading ideas, and in presenting one the others
may be assumed to be nearly the same.</p>

<p>The special province of the Steam Boiler Inspection and Engineers’
Bureau in the police department in New York City is to inspect and test
all the steam boilers in the city, at certain stated periods, and to
examine every applicant for the position of engineer as to his ability
and qualifications for running an engine and boiler with safety.</p>

<p>According to the laws of the State, every owner, agent or lessee, of a
steam boiler or boilers, in the city of New York, shall annually report
to the board of police, the location of said boiler or boilers, and,
thereupon, the officers in command of the sanitary company shall detail
a practical engineer, who shall proceed to inspect such steam boiler or
boilers, and all apparatus and appliances connected therewith.</p>

<p>When a notice is received from any owner or agent that he has one or
more boilers for inspection, a printed blank is returned to him stating
that on the day named therein the boilers<span class="pagenum"><a name="Page_130" id="Page_130">130</a></span> will be tested, and he is
asked to make full preparation for the inspection by complying with the
following rules:</p>

<p>
<span class="add1em">Be ready to test at the above-named time.</span><br />
<span class="add2em">Have boiler filled with water to safety-valve.</span><br />
<span class="add2em">Have 1<sup>1</sup>&frasl;<sub>4</sub>-inch connection.</span><br />
<span class="add2em">Have steam gauge.</span><br />
<span class="add2em">Steam allowed two-thirds amount of hydrostatic pressure.</span></p>

<p>More particularly stated, the following have been adopted by one or
more Inspection Companies:</p>

<h3 id="HOW_TO_PREPARE_FOR_STEAMBOILER_INSPECTION"><span class="smcap">How to Prepare for Steam-Boiler Inspection.</span></h3>

<p>1. Haul fires and all ashes from furnaces and ash pits.</p>

<p>2. If time will permit, allow boiler and settings to cool gradually
until there is no steam pressure, then allow water to run out of
boilers. It is best that steam pressure should not exceed ten pounds if
used to blow water out.</p>

<p>3. Inside of boiler should be washed and dried through manholes and
handholes by hose service and wiping.</p>

<p>4. Keep safety-valves and gauge-cocks open.</p>

<p>5. Take off manhole and handhole plates as soon as possible after
steam is out of boiler, that boiler may cool inside sufficiently for
examination; also <em>keep all doors shut</em> about boilers and settings,
 <em>except the furnace and ash-pit doors</em>. Keep <em>dampers</em> open in <em>pipes</em>
and <em>chimneys</em>.</p>

<p>6. Have all ashes removed from under boilers, and fire surfaces of
shell and heads swept clean.</p>

<p>7. Have spare packing ready for use on manhole and handhole plates, if
the old packing is made useless in taking off or is burned. The boiler
attendant is to take off and replace these plates.</p>

<p>8. Keep all windows and doors to boiler room open, after fires are
hauled, so that boilers and settings may cool as quickly as possible.</p>

<p><span class="pagenum"><a name="Page_131" id="Page_131">131</a></span></p>

<p>9. Particular attention is called to Rule 5, respecting doors&mdash;which
should be open and which closed&mdash;also arrangement of damper. The
importance of cooling the inside of the boiler by removal of manhole
and handhole plates at the same time the outside is cooling, is in
equalizing the process of contraction.</p>

<h3 id="ISSUING_CERTIFICATES">ISSUING CERTIFICATES.</h3>

<p>These conditions having been complied with, the boiler is thoroughly
tested, and if it is deemed capable of doing the work required of
it, a number by which it shall hereafter be known and designated is
placed upon it in accordance with the city ordinance: Failure to comply
with this provision is punishable by a fine of $25. A certificate of
inspection is then given to the owner, for which a fee of $2 is paid.</p>

<p>This certificate sets forth that on the day named the boiler therein
described was subject to a hydrostatic pressure of a certain number
of pounds to the square inch. The certificate tells where the boiler
was built, its style or character and “now appears to be in good
condition and safe to sustain a working pressure of &mdash;&mdash; to the square
inch. The safety-valve has been set to said pressure.” A duplicate of
this certificate is posted in full view in the boiler-room. In case
the boiler does not stand the test to which it is subject, it must be
immediately repaired and put in good working order before a certificate
will be issued.</p>

<h3 id="THE_HYDRAULIC_TEST">THE HYDRAULIC TEST.</h3>

<p>The hydraulic test is a very convenient method of testing <em>the
tightness of the work in a new boiler</em>, in conjunction with inspection
to a greater or lesser degree, in the passing of new work. As a
detector of leakages it has no rival, and its application enables
faulty caulking to be made good before the boiler has left the works,
and before a leak has time to enter on its insidious career of
corrosion. The extent to which it enables the soundness and quality of
the work to be ascertained is another matter, and depends on several
conditions. It will be evident that if the test be applied with this
object to a new boiler, the pressure should range to some point in
excess of the<span class="pagenum"><a name="Page_132" id="Page_132">132</a></span> working load if such a test is to be of any practical
value.</p>

<p>What the excess should be so as to remain within safe limits cannot be
stated without regard being paid to the factor of safety adopted in the
structure.</p>

<p>In addition to the advantage which the hydraulic test affords as a
means of proving the tightness of the riveted seams and work generally,
it is also of frequent assistance in determining the sufficiency of
the staying of flat surfaces, especially when of indeterminate shape,
or when the stresses thrown upon them by the peculiar construction of
the boiler are of uncertain magnitude. For the hydraulic test, however,
to be of any real value in the special cases to which we refer, it is
essential that it should be conducted by an expert, and the application
of the pressure accompanied by careful gaugings, so as to enable the
amount of bulging and permanent set to be ascertained. Without such
readings the application of the test in such cases is worthless, and
may be delusive. Indeed, the careful gauging of a boiler as a record
of its behavior should be a condition of every test, and is a duty
requiring for its adequate performance a skilled inspector.</p>

<p>The duty of inspecting a new boiler or witnessing the hydraulic test
properly belongs to one of the regular inspecting companies, who have
men in their employ specially trained for the performance of such work.
The advantage accruing from such a course is well worth the fee charged
for the service, and secures a searching inspection of the workmanship,
which frequently brings to light defects and oversights that a mere
pumping-up of the boiler would never reveal. Such a proceeding in fact,
can only prove that the boiler is water-tight, and a boiler may be
tight under test although the workmanship is of the poorest character.
Besides, it is well to bear in mind that the tightness of a boiler
under test is no guarantee of its tightness after it is got to work.
In a word, as far as new boilers are concerned, the application of
hydraulic pressure unaccompanied by careful inspection and gaugings may
be almost worthless, while with these additions it may be extremely
valuable, especially in the case of boilers of peculiar shape, and is a
precaution that should not be neglected.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_133" id="Page_133">133</a></span></p>

<h2 class="chapter" id="ENGINEERS_EXAMINATIONS">ENGINEERS’ EXAMINATIONS.</h2>

<p>Keeping in mind the fact that <em>if there were no steam-boilers there
would be no examinations</em> and no public necessity for licenses, these
“points” are added.</p>

<p>Examinations are trying periods with all engineers, as the best are
liable to fail in their answers from a nervous dread of the ordeal, but
the granting of the document is very largely influenced by the personal
experience of the candidate in the practical duties of the engine and
boiler-room, which must be stated and certified to by the evidence of
others.</p>

<p><em>A general knowledge of the subject of steam engineering is the first
requisite to success.</em> A few sample questions are here given to show
the ordinary course pursued by examiners to determine the fitness of
applicants:</p>

<div class="blockquote">

<p>How long have you been employed as an engineer, and where? Are you
a mechanic? Where did you learn your trade? Give some idea of the
extent of your experience as an engineer? What kind of boilers have
you had charge of? Describe a horizontal tubular boiler. Describe a
locomotive style boiler. Describe a vertical style boiler. Describe
a sectional water tube boiler. How thick is the iron in the shell
of your boiler? How thick should it be in the shell of your boiler?
How thick are the heads in your boiler? How thick should they be in
your boiler? How are the heads fastened to the shell? What is the
best way to put heads in a boiler? How is the shell riveted? What
size rivets are used? What distance apart are they? How should the
shell be riveted? Why do they double rivet some seams? What ones
are best double riveted? How is a horizontal boiler braced? How is
a locomotive boiler braced? What is the size of and forms of braces
generally used? What is the size of your boiler or boilers, length
and diameter? How many have you in charge? Name the horse power. How
many tubes are in the boiler? What size are they, and how thick? How
long are they? How are they secured? What is the difference between a
socket and a stay bolt? What is the tensile strength of Boiler Iron?
What is the tensile strength of Boiler Steel? What is mild steel?
What is CH No. 1 Iron? What is Flange Iron? What is Hot Short and
Cold Short Iron? What is the common dimensions of a Man Hole? What is
it for? What are Hand Holes for? Do you open them often? How often?
What are Crown Bars and where are they used? How is a Boiler Caulked?
What is a Drift Pin?</p></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_134" id="Page_134">134</a></span></p>

<h2 class="chapter" id="MECHANICAL_STOKERS">MECHANICAL STOKERS.</h2>

<p>In the back counties of England for many generations before the steam
engine was evolved from the brains of Trevithick, Watt and Stephenson,
the word “stoke” was used, meaning to “stir the fire.” The word was
derived from an ancient word, stoke, meaning a stick, stock or post.</p>

<p>To-day there are very many men who are called “stokers,” employed
principally on locomotive engines, steam vessels, etc., and then there
is the “stoke hole,” so-called, in which they do their work.</p>

<div class="figcenter" id="i_134">
<img src="images/i_134.jpg" width="500" height="263" alt="mechanical stoker" />
</div>

<p>But, now comes the “mechanical stoker,” which is well named, as its
office is to feed and “stir the fire” by a machine, thus relieving
the fireman from much excessively hard toil and allowing the time and
energy thus saved to be more profitably used elsewhere. The figure
shows a <a href="#i_134">view</a> of the American Stoker which is a device of the most
advanced type.</p>

<p>The principal parts of the machine are: 1, the Hopper, which may
be filled either by hand shoveling or by elevating and conveying
machinery; 2, the Conveyor Screw, which forces the coal, or indeed, any
description of fuel, forward to the 3, Magazine, shown in the figure
to the left; 4, a Driving Mechanism, which is a steam motor arranged
conveniently in front of the hopper; 5, the Retort, so called from its
being the place (above the conveyor) where the coal is distilled into
gas.</p>

<p><span class="smcap">Note.</span>&mdash;An illustrated printed description of this machine
is issued and sent free upon application by the makers. The American
Stoker Co., Washington Life Building, Cor. Broadway and Liberty St.,
New York.</p>

<p><span class="pagenum"><a name="Page_135" id="Page_135">135</a></span></p>

<p>The rate of feeding coal is controlled by the speed of the motor, this
being effected by the simple means of throttling the steam in the
supply pipe to the motor. The shields covering the motor effectually
protect the mechanism from dirt and dust. The motor has a simple
reciprocating piston; its piston rod carries a crosshead, which, by
means of suitable connecting links, operates a rocker arm having a pawl
mechanism, which in turn actuates the ratchet wheel attached to the
conveyor shaft. The stoker is thus entirely self-contained and complete
in itself.</p>

<p>A screw conveyor or worm is located in the conveyor pipe and extends
the entire length of the magazine. Immediately beneath the conveyor
pipe is located the wind-box, having an opening beneath the hopper.</p>

<p>At this point is connected the piping for the air supply, furnished at
low pressure by a volume blower. The other end of the wind-box opens
into the air space between the magazine and outer casing. The upper
edge of the magazine is surrounded by tuyeres, or air blocks, these
being provided with openings for the discharge of air, inwardly and
outwardly.</p>

<p>The stoker rests on the front and rear bearing bars; the space between
the sides of the stoker and side walls is filled with iron plates,
termed “dead grates.” Steam is carried to the motor by a <sup>3</sup>&frasl;<sub>4</sub>-inch steam
pipe. The exhaust steam from the motor is discharged into the ash pit.</p>

<p>In operation the coal is fed into the hopper, carried by the conveyor
into the magazine, which it fills, “overflows” on both sides, and
spreads upon the sides of the grates. The coal is fed slowly and
continuously, and, approaching the fire in its upward course, it is
slowly roasted and coked, and the gases released from it are taken up
by the fresh air entering through the tuyeres, which explodes these
gases and delivers the coal as coke on the grates above. The continuous
feeding gives a breathing motion to this coke bed, thus keeping it open
and free for the circulation of air.</p>

<p>It will be noted that in this machine the fuel is introduced from the
bottom of the bed of fuel, technically speaking, upon the principle of
“underfeeding.”</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_136" id="Page_136">136</a></span></p>

<h2 class="chapter" id="CHEMICAL_TERMS">CHEMICAL TERMS<br />
<br />
<span class="smallest">AND EXPLANATIONS RELATING TO FEED WATERS.</span></h2>

<p><b><em>Chemistry</em></b> is a science which investigates <em>the composition and
properties of material substances</em>.</p>

<p>Nature is composed of elementary elements; knowledge of these bodies,
of their mutual combinations, of the forces by which these combinations
are brought about, and the laws in accordance with which these forces
act, constitute chemistry, and the chemistry of steam engineering
largely deals with the foreign bodies contained in the feed water of
steam boilers.</p>

<p><b><em>Element.</em></b> In general, the word element is applied to any
substance which has as yet never been decomposed into constituents or
transmuted to any other substance, and which differs in some essential
property from every other known body. The term simple or <em>undecomposed
substance</em> is often used synonymously with element.</p>

<p>There are about 70 <em>simple elements</em>, three-quarters of which are to
be met with only in minute quantities and are called rare elements.
Copper, silver, gold, iron, and sulphur are simple elements&mdash; <em>the metal
irridium, for example, is a rare element</em>&mdash;it is the metal which tips
the ends of gold pens&mdash;it is heavier than gold and much more valuable.
Probably there are not two tons of it in existence.</p>

<p><b><em>A Re-agent</em></b> is a chemical used to investigate the qualities
of some other chemical&mdash;example, hydrochloric acid is a re-agent in
finding carbonic acid in limestone, or carbonate of lime, which when
treated by it will give up its free carbonic acid gas, which is the
same as the gas in soda water.</p>

<p><b><em>An Oxide</em></b> is any element, such as iron, aluminium, lime,
magnesia, etc., combined with oxygen. To be an oxide <em>it must pass
through the state of oxidization</em>. Iron after it is rusted is the oxide
of iron, etc.</p>

<p><b><em>A Carbonate</em></b> is an element, such as iron, sodium, etc., which
forms a union with carbonic acid&mdash;the latter is a mixture of carbon and
oxygen in the proportion of 1 part of carbon to 2 of oxygen. Carbonic
acid, as is well known, does not support combustion and is one of the
gases which come from perfect<span class="pagenum"><a name="Page_137" id="Page_137">137</a></span> combustion. This acid, or what may be
better termed a gas, is plentifully distributed by nature and is found
principally combined with lime and magnesia, and in this state (<em>i.e.</em>,
carbonate of lime and carbonate of magnesia) is one of the worst
enemies to a boiler.</p>

