<p><b><em>An Acid</em></b> is a liquid which contains both hydrogen and oxygen
combined with some simple element such as chlorine, sulphur, etc. It
will always turn blue litmus red, and has that peculiar taste known as
acidity; acids range in their power from the corrosive oil of vitriol
to the pleasant picric acid which gives its flavor to fruits.</p>

<p><b><em>Alkalies</em></b> are the opposite to an acid; they are principally
potash, soda and ammonia&mdash;these combined with carbonic acid form
carbonates. Sal-soda is carbonate of soda.</p>

<p><b><em>A Chloride</em></b> is an element combined with hydro chloric
acid&mdash;common salt is a good example of a chloride&mdash;being sodium united
with the element chlorine, which is the basis of hydro chloric acid.
Chlorides are not abundant in nature but all waters contain traces of
them more or less and they are not particularly dangerous to a boiler.</p>

<p><b><em>Sulphates</em></b> are formed by the action of sulphuric acid
(commercially known as the oil of vitriol) upon an element, such as
sodium, magnesia, etc. The union of sodium and sulphuric acid is the
well-known Glauber salts&mdash;this is nothing more than sulphate of soda;
 <em>sulphate of lime is nothing more than gypsum</em>. Sulphates are dangerous
to boilers, if in large quantities <em>should they give up their free
acid</em>&mdash;the action of the latter being to corrode the metal.</p>

<p><b><em>Silica</em></b> is the gritty part of sand&mdash;it is also the basis of
all fibrous vegetable matter&mdash;a familiar example of this is <em>the ash</em>
which shows in packing, which has been burnt by the heat in steam; by a
peculiar chemical treatment silica has been made into soluble glass&mdash;a
liquid. 65 per cent. of the earth’s crust is composed of silica&mdash;it is
the principal part of rock&mdash;pure white sand is silica itself&mdash;it is
composed of an element called <em>silicum</em> combined with the oxygen of the
air. Owing to its abundance in nature and its peculiar solubility it is
found largely in all waters that come from the earth and is present in
all boiler scale.</p>

<p><span class="pagenum"><a name="Page_138" id="Page_138">138</a></span></p>

<p>In water analysis the term <em>insoluble matter</em>, is silica. This is one
of the least dangerous of all the impurities that are in feed water.</p>

<p><b><em>Magnesia</em></b> is a fine, light, white powder, having neither taste
nor smell, almost insoluble in boiling, but less so in cold water.
Magnesia as found in feed water exists in two states, oxide and a
carbonate, when in the latter form and free from the traces of iron,
tends to give the yellow coloring matter to scale&mdash;in R. R. work,
yellow scale is called magnesia scale.</p>

<p><b><em>Carbonate of Magnesia</em></b> is somewhat more soluble in cold than in
hot water, but still requires to dissolve it 9,000 parts of the latter
and 2,493 of former.</p>

<p>Magnesia, in combination with silica, enters largely into the
composition of many rocks and minerals, such as soapstone, asbestos,
etc.</p>

<p><b><em>Lime</em></b>, whose chemical name is <em>calcium</em>, is a white alkaline
earthy powder obtained from the native carbonates of lime, such as the
different calcerous stones and sea shells, by driving off the carbonic
acid in the process of calcination or burning.</p>

<p>Lime is procured on a large scale by burning the stone in furnaces
called kilns, either mixed with the fuel or exposed to the heated air
and flames that proceed from side fires through the central cavity of
the furnace in which the stones are collected.</p>

<p>The calcined stones may retain their original form or crumble in part
to powder; if protected from air and moisture they can afterwards be
preserved without change.</p>

<p><b><em>Soda</em></b> is a grayish white solid, fusing at a red heat, volatile
with difficulty, and having an intense affinity for water, with which
it combines with great evolution of heat.</p>

<p>The only reagent which is available for distinguishing its salts from
those of the other alkalies is a solution of antimoniate of potash,
which gives a white precipitate even in diluted solutions.</p>

<p><b><em>Sodium</em></b> <em>is the metallic base of soda.</em> It is silver white with
a high lustre; crystallizes in cubes; of the consistence of wax at
ordinary temperatures, and completely liquid at 194&deg;, and<span class="pagenum"><a name="Page_139" id="Page_139">139</a></span> volatilizes
at a bright red heat. It is very generally diffused throughout nature
though apparently somewhat less abundantly than potassium in the solid
crust of the globe.</p>

<p><b><em>Salt</em></b>, the chloride of sodium, a natural compound of one atom
of chloride and one of sodium. It occurs as a rock inter-stratified
with marl, and sandstones, and gypsum, and as an element of salt
springs, sea water, and salt water lakes.</p>

<p>The proportions of its elements are 60.4 per cent. of chlorine and 39.6
per cent. of sodium.</p>

<p>In salt made of sea water the salts of magnesia with a little sulphate
of lime are the principal impurities.</p>

<p>The above mentioned chemical substances can be classified into two
distinct classes, <em>i.e.</em>, incrusting and non-incrusting.</p>

<p>Of the incrusting salts, carbonate of magnesia is the most
objectionable, and any feed water that contains a dozen grains per
gallon of magnesia can be expected to have a most injurious effect on
the boiler, causing corrosion and pitting. Carbonate of lime, while not
as bad as the magnesia carbonate, yet has a very destructive action on
a boiler and 20 grains per gallon of this is considered bad water. All
silicates, oxides of iron, and aluminium, and sulphate of lime are also
incrusting. The non-incrusting substances are three, viz., chloride of
sodium (common salt), and sulphate and carbonate of soda.</p>

<h4><span class="smcap">Note.</span></h4>

<p>In view of the increasing importance laid upon a knowledge of the
chemical formation of feed water, these chapters of Chemical Terms and
Analysis of Feed Waters are given to indicate <em>the direction in which
the advanced engineer must push his inquiries</em>. There are more millions
of treasure to be made by properly “treating” the water which enters
the steam generators of the world than can be extracted from its gold
mines.</p>

<p>An important “point” is to make sure, before adopting any permanent
system for purifying the waters of a steam plant, that it is always the
same in its ingredients, <em>i.e.</em>, that the impurities contained in the
water are the same at all times.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_140" id="Page_140">140</a></span></p>

<h2 class="chapter" id="ANALYSIS_OF_FEED_WATER">ANALYSIS OF FEED WATER.</h2>

<p>In response to a generous offer made by a leading engineering journal,
the following compositions of feed water were ascertained and
published. The “Directions” show how the water was forwarded, and the
tables, the result of careful examination, of samples sent from widely
separated sections of the country.</p>

<p class="center"><span class="smcap">Directions.</span></p>

<p>1. Get a clean gallon jug or bottle and a new cork (or, at all events,
a thoroughly clean one).</p>

<p>2. Wash out the vessel two or three times with the same water that is
going to be sent in it. This is to make sure that the sample may not be
contaminated with any “foreign” ingredient.</p>

<p>3. Tie the cork, after the bottle is filled with the water, with a
strong string or wire. Pack the bottle so secure, with hay or straw,
sawdust, or newspapers, that it may not knock itself to pieces against
the sides of the box.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="argos. ind.">
<tr>
<th class="tdc normal" colspan="3">FROM ARGOS, IND.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">1.1096</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.1752</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">11.9010</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">5.4597</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of soda</td>
<td class="tdr">1.1324</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td class="tdr bord_bot">.0715</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">19.8494</td>
<td>&nbsp;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="sioux falls, s. d.">
<tr>
<th class="tdc normal" colspan="3">FROM SIOUX FALLS, S. D.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">.8292</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.2452</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">9.0699</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">5.4376</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td class="tdr">1.7172</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of sodium</td>
<td class="tdr">4.5245</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of lime</td>
<td class="tdr bord_bot">2.6976</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">25.0936</td>
<td>&nbsp;</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_141" id="Page_141">141</a></span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="litchfield, ill.">
<tr>
<th class="tdc normal" colspan="3">FROM LITCHFIELD, ILL.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">.4711</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.7475</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">.3800</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">2.2911</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td class="tdr">8.7543</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of soda</td>
<td class="tdr">16.0329</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of lime</td>
<td class="tdr bord_bot">2.8168</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">31.4835</td>
<td>&nbsp;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="chelsea, mass.">
<tr>
<th class="tdc normal" colspan="3">FROM CHELSEA, MASS.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">.1168</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.6540</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">34.5260</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">22.8470</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td class="tdr">63.2041</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of soda</td>
<td class="tdr">28.4711</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of soda</td>
<td class="tdr bord_bot">32.2321</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">182.0511</td>
<td>&nbsp;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="memphis, tenn.">
<tr>
<th class="tdc normal" colspan="3">FROM MEMPHIS, TENN.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">.8292</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.4789</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">1.8337</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">.9956</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of soda</td>
<td class="tdr bord_bot">1.9792</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">6.1166</td>
<td>&nbsp;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="pekin, ill.">
<tr>
<th class="tdc normal" colspan="3">FROM PEKIN, ILL.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">1.0628</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">Trace</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">10.0915</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">5.8224</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of soda</td>
<td class="tdr">Trace</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of soda</td>
<td class="tdr bord_bot">1.2456</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">18.6471</td>
<td>&nbsp;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="tiffin, ohio.">
<tr>
<th class="tdc normal" colspan="3">FROM TIFFIN, OHIO.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdc" colspan="2">Grains per<br />Gallon.</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">.5256</td>
<td>&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td class="tdr">.2336</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td class="tdr">12.6144</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td class="tdr">10.2652</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Carbonate of soda</td>
<td class="tdr">2.4137</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Sulphate of soda</td>
<td class="tdr">6.8296</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td class="tdr bord_bot">1.0484</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td class="tdr">33.9395</td>
<td>&nbsp;</td>
</tr></table></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_142" id="Page_142">142</a></span></p>

<h2 class="chapter" id="CORROSION_AND_INCRUSTATION">CORROSION AND INCRUSTATION OF STEAM BOILERS.</h2>

<p>No more perplexing question presents itself to the engineer and steam
user than the one to be inferred from the above heading. Enormous
losses of money, danger to life and property and the loss of position
and the reputation of the engineer are involved in it. How to avoid
these actual evils is of the first importance in steam economy. The
subject at first sight seems to the average student a difficult
one to master, but like all other matters pertaining to mechanics,
investigation that is backed with reason, will show that much that
appears obscure is really very plain indeed; this is because nature,
even down to the sediment remaining in a boiler after the conversion of
water into steam, operates in its formation with infinite exactness and
along well known lines.</p>

<div class="blockquote">

<p>Question.&mdash;What is corrosion?</p>

<p>Answer.&mdash; <em>Corrosion is simply rusting</em> or the wasting away of the
surfaces of metals, for particulars of which see page <a href="#Page_126">126.</a></p>

<p>Question.&mdash;What is incrustation?</p>

<p>Answer.&mdash; <em>Incrustation means</em> simply <em>a coating over</em>.</p>

<p>Water, on becoming steam, is separated from the impurities which it
may have contained, and these form sediment and incrustation.</p></div>

<p>Boilers corrode <em>on the outside as well as within</em>, and to a great
extent unless carefully cleaned and painted; but it is the damage
caused by “hard” and acidulated water within the boiler that is to be
principally guarded against.</p>

<p>An extreme example of incrustation has been described in that of
a locomotive type of a stationary boiler. Its dimensions were:
seventy-two inches in diameter, twenty-two feet long, with 153
three-inch tubes; shell, three-eighths; head, three-eighths, and made
of iron. The scale against the back head was nearly two inches thick
and completely filled the space between the tubes, so that circulation
was impossible, the only wonder being that the boiler did not give out
sooner than it finally did. The scale was even with the top row of
tubes, the<span class="pagenum"><a name="Page_143" id="Page_143">143</a></span> only part of the boiler generating steam being the fire box
and the upper row of tubes, the others acting simply as smoke conduits.
There was certainly a great loss of fuel, quite fifty per cent. Had
it been a horizontal boiler it would have burned out before the scale
became so heavy.</p>

<p>In the above instance, the loss in fuel is estimated at one-half.
Careful experiment has proved an average loss of fuel as follows:</p>

<p><span class="add1em"><sup>1</sup>&frasl;<sub>16</sub></span> inch of scale causes a loss of 13 per cent. of fuel.<br />
<span class="add2em"><sup>1</sup>&frasl;<sub>4</sub></span> inch of scale causes a loss of 38 per cent. of fuel.<br />
<span class="add2em"><sup>1</sup>&frasl;<sub>2</sub></span> inch of scale causes a loss of 60 per cent. of fuel.</p>

<p>It must be remembered that dry steam, as it is used through the engine
or for other purposes, <em>carries away none of the impurities</em> which pass
with the water into the boiler; hence, in a battery of boilers burning,
say, 20 tons of coal per day and evaporating 10 lbs. of water to a
pound of coal, there is a body of water going through them every day of
200 tons. Multiply this by 300 days for a year = 60,000 tons, and it
will be seen how very great is the problem of keeping the interior of
the boilers free from scale and deposit.</p>

<p>Chemically pure water is that which has no impurities, and may be
described as colorless, tasteless, without smell, transparent, and in a
very slight degree compressible, and, were a quantity evaporated from a
perfectly clean vessel, there would be no solid matter remaining.</p>

<p>But, strangely, investigation has proved that water of this purity
rapidly corrodes iron, and attacks even pure iron and steel more
readily than “hard” water does, and sometimes gives a great deal of
trouble where the metal is not homogeneous. Marine boilers would be
rapidly ruined by pure distilled water if not previously “scaled” about
<sup>1</sup>&frasl;<sub>32</sub> of an inch.</p>

<p>Water is formed by the union of two gases&mdash;oxygen and hydrogen. These
two are <em>simple bodies</em>, formed by the Creator in the beginning, which
are found <em>in combination</em> in thousands of different forms. Both when
alone are invisible. Take one volume of oxygen and mix it with two
volumes of hydrogen and they will chemically unite and form water. This
is by<span class="pagenum"><a name="Page_144" id="Page_144">144</a></span> measure. <em>By weight</em> water is composed of 88.9 of oxygen to 11.1
of hydrogen = 100 parts. See pages <a href="#Page_229">229, 230</a> for further information.</p>

<p>It is an important point to remember that when water is expanded about
1,700 times into steam, it is simply expanded water, as ice is hardened
water, <em>i.e.</em>, in expanding into steam the two constituent gases do not
separate. Hence, in dealing with the impurities inside the boiler,
it is to be observed that in no sense do they change the essential
nature of water itself. The impurities are simply <em>foreign bodies</em>,
which have no legitimate place in the boiler, and are to be expelled
as dangerous foes. As a general principle, it may be stated that it is
more profitable to soften and filter the water used in boilers than to
trust to blowing out or dissolving the sediment and scale that will
be otherwise formed, for observations show that “anti-incrustators”
containing organic matter help rather than hinder incrustations, and
are therefore to be avoided. For the remedy of foul water there are
numerous contrivances to prevent it from entering the boiler, which
is far better than trying to extract the sediment after it is there,
though there are many ingenious methods for doing that also, some of
which will be detailed hereafter.</p>

<h3 id="PRELIMINARY_PRECIPITATION_OF_WATER">PRELIMINARY PRECIPITATION OF WATER.</h3>

<p>A good method of avoiding incrustations in steam boilers is evidently
a preliminary purification of the feed-water, provided it can be done
by means sufficiently simple. This is a problem which it is claimed has
been solved by M. Dehne of Halle, by means of an arrangement which we
will herewith describe. The fresh water, which is taken up by a feed
pump, is sent into a heater where it is raised to a temperature that
will be favorable to chemical reaction. It then passes into a mixer
where it encounters certain reacting agents which have been pumped in
there by a pump of special design. These reacting agents are composed
of a mixture of carbonate of soda and of caustic soda, the carbonate
of soda serving to precipitate the sulphate of lime contained in the
feed water, while the caustic<span class="pagenum"><a name="Page_145" id="Page_145">145</a></span> soda precipitates the carbonate of lime
and the magnesia. The relative dimensions between the special pump
and the feed pump are calculated in such a way that the proportions
of carbonate of soda and caustic soda in the mixture have always a
certain relation to the amount of lime and magnesia to be precipitated.
The water of the mixture is frequently very much disturbed by the
precipitations which are formed, and passes into a filter where all the
matters that are held in suspension are retained. It then goes into the
boiler. In cases where the feed-water is taken from a tank, the heater,
the mixer, and filter are put in the suction pipe of the feed pump, but
if, as often happens, the water is already under pressure and will pass
directly through the three, the feed pump will take the water directly
from the filter and pump it directly into the boiler.</p>

<h3 id="A_PRECIPITATOR_FOR_SEA_WATER">A PRECIPITATOR FOR SEA WATER.</h3>

<p>It is quite possible to prepare sea water in such a way as to
practically prevent any serious deposit forming from it.</p>

<p>The process employed is to add to the sea water a known quantity of
precipitator powder consisting chiefly of soda ash, and having done
this in a closed vessel, to heat the mixture by blowing into it waste
steam, until a pressure of from 5lbs. to 10lbs. is created; under these
circumstances practically all the magnesium and calcium salts separate
from the water and are easily got rid of by filtering it under pressure
into the hot-well.</p>

<p>A precipitator 6 ft. 4 in. high and 3 ft. in diameter, holds a ton of
water, and the time taken, from the first running the sea water in, to
its delivery into the hot-well, need not exceed 1 hour and 15 minutes,
so that in practice, giving plenty of time between the makes, it would
be perfectly easy to prepare 8 to 12 tons in the 24 hours with a small
precipitator of the size named. The prepared water has a density of
<sup>l</sup>&frasl;<sub>32</sub>nd, and may with safety be evaporated until its density is <sup>5</sup>&frasl;<sub>32</sub>nds,
the salts present not crystalizing out until a density of from <sup>6</sup>&frasl;<sub>32</sub>nds
to <sup>7</sup>&frasl;<sub>32</sub>nds is reached.</p>

<p>In preparing sea water in the way proposed, every precaution must
be taken to add slightly less of the precipitant than is necessary
to entirely throw down the calcium and magnesium<span class="pagenum"><a name="Page_146" id="Page_146">146</a></span> salts, as it is
manifestly impossible in practice to guard against small quantities of
sea water finding way into the boiler either from leaky condensers or
else being fed in by the engineer during some emergency, and if under
these conditions any excess of the precipitant were present in the
boiler, a bulky precipitate would be thrown down and cause trouble,
although it would not bind into a solid scale.</p>

<p>Briefly recapitulated the means which are best adapted for preventing
the formation of the dangerous organic and oily deposits considered are:</p>

<p><span class="add2em">I. Filtration of condensed water through a coke column.</span></p>

<p><span class="add2em">II. Free use of the scum cocks.</span></p>

<p><span class="add2em">III. The use of water of considerable density rather than of fresh
water.</span></p>

<p><span class="add2em">IV. The use of pure mineral oil lubricants in the smallest possible
quantity.</span></p>

<h3 id="SCALE_DEPOSITED_IN_MARINE_BOILERS">SCALE DEPOSITED IN MARINE BOILERS.</h3>

<p>The analysis given below may be looked upon as typical of the
incrustation formed by fresh water, brackish water and sea water
respectively in marine boilers:</p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="scale in marine boilers">
<tr>
<th class="tdc normal">Constituent.</th>
<th class="tdc normal" colspan="2">River.</th>
<th class="tdc normal" colspan="2">Brackish.</th>
<th class="tdr normal">Sea.</th>
</tr>
<tr>
<td class="tdl">Calcic carbonate</td>
<td class="tdr">75.85</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr">43.65</td>
<td>&nbsp; &nbsp; </td>
<td class="tdr">0.97</td>
</tr>
<tr>
<td class="tdl"><span class="add1p5em">„</span><span class="add1em">sulphate</span></td>
<td class="tdr">3.68</td>
<td>&nbsp;</td>
<td class="tdr">34.78</td>
<td>&nbsp;</td>
<td class="tdr">85.53</td>
</tr>
<tr>
<td class="tdl">Magnesic hydrate</td>
<td class="tdr">2.56</td>
<td>&nbsp;</td>
<td class="tdr">4.34</td>
<td>&nbsp;</td>
<td class="tdr">3.39</td>
</tr>
<tr>
<td class="tdl">Sodic chloride</td>
<td class="tdr">0.45</td>
<td>&nbsp;</td>
<td class="tdr">0.56</td>
<td>&nbsp;</td>
<td class="tdr">2.79</td>
</tr>
<tr>
<td class="tdl">Silica</td>
<td class="tdr">7.66</td>
<td>&nbsp;</td>
<td class="tdr">7.52</td>
<td>&nbsp;</td>
<td class="tdr">1.10</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and alumina</td>
<td class="tdr">2.96</td>
<td>&nbsp;</td>
<td class="tdr">3.44</td>
<td>&nbsp;</td>
<td class="tdr">0.32</td>
</tr>
<tr>
<td class="tdl">Organic matter</td>
<td class="tdr">3.64</td>
<td>&nbsp;</td>
<td class="tdr">1.55</td>
<td>&nbsp;</td>
<td class="tdr">trace</td>
</tr>
<tr>
<td class="tdl">Moisture</td>
<td class="tdr bord_bot">3.20</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">4.16</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">5.90</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">100.00</td>
<td>&nbsp;</td>
<td class="tdr">100.00</td>
<td>&nbsp;</td>
<td class="tdr">100.00</td>
</tr></table></div>

<p>From this it is evident we may look upon the incrustation from fresh
water as consisting of impure calcic carbonate, whilst that from sea
water is impure calcic sulphate, the brackish water from the mouths of
rivers yielding, as might be expected, an incrustation in which both
these compounds are present in nearly equal quantities.</p>

<p>The importance of these differences in the deposit formed is very
great, as it enables the shipowner to arrive at the conclusion as to
the treatment that the boilers have received during the voyage, by
examination and analysis of the scale that those<span class="pagenum"><a name="Page_147" id="Page_147">147</a></span> boilers contain.
Taking, for instance, the case of a ship which uses fresh water
both for filling and make up, it is manifest that on her return to
port the scale should be very slight and should consist mainly of
calcic carbonate, whilst if the scale exceeds <sup>1</sup>&frasl;<sub>16</sub> in., and shows a
preponderance of calcic sulphate, it is manifest that such scale could
only have been formed by sea water, either leaking in from faulty
condensers or being deliberately fed into the boilers.</p>

<p>With the introduction of high pressure steam a new and dangerous form
of deposit has added to the trouble of the marine engineer; having
entered the boiler, the minute globules of oil, if in great quantity,
coalesce to form an oily scum on the surface of the water, or if
present in smaller quantities, remain as separate drops; but show no
tendency to sink, as they are lighter than water.</p>

<p>Slowly, however, they come in contact with small particles of other
solids separating from the water and sticking to them, they gradually
coat the particles with a covering of oil, which in time enables
the particles to cling together or to the surfaces which they come
in contact with. These solid particles of calcic carbonate, calcic
sulphate, etc., are heavier than the water, and, as the oil becomes
more and more loaded with them, a point is reached at which they have
the same specific gravity as the water, and then the particles rise
and fall with the convection currents which are going on in the water,
and stick to any surface with which they come in contact, in this way
depositing themselves, not as in common boiler incrustation, where they
are chiefly on the upper surfaces, but quite as much on the under sides
of the tubes as on top.</p>

<p>The deposit so formed is a wonderful non-conductor of heat, and also
from its oily surface tends to prevent intimate contact between
itself and the water. On the crown of the furnaces this soon leads to
overheating of the plates, and the deposit begins to decompose by heat,
the lower layer in contact with the hot plates giving off various gases
which blow the greasy layer, ordinarily only <sup>1</sup>&frasl;<sub>64</sub> inch in thickness, up
to a spongy leathery mass often <sup>1</sup>&frasl;<sub>3</sub> inch thick, which, because of its
porosity<span class="pagenum"><a name="Page_148" id="Page_148">148</a></span> is an even better non-conductor of heat than before, and the
plate becomes heated to redness.</p>

<p>When water attains a temperature, as it does under increasing pressure,
ranging from 175&deg; to about 420&deg; Fahr., all carbonates, sulphates and
chlorides are deposited in the following order:<br />
<span class="add1em">First. Carbonate of lime at 176&deg; and 248&deg; Fahr.</span><br />
<span class="add1em">Second. Sulphate of lime at 248&deg; and 420&deg;.</span><br />
<span class="add1em">Third. Magnesia, or chlorides of magnesium, at 324&deg; and 364&deg;.</span></p>

<p>It is to take advantage of this fact that mechanically arranged jets,
sprinklers and long perforated pipes are introduced into the interior
of the boiler; these tend to scatter the depositing impurities and also
to bring the feed water more quickly to the highest heat possible.</p>

<p>With regard to the oxide of iron or iron salts in solution, these can
best be treated with small quantities of lime. By adding re-agents,
they set up chemical changes, which result in precipitation, which
give the water a milky appearance; they divide into particles, and
ultimately settle, leaving the water pure and bright. The mechanical
treatment on a limited scale would be easy, a settling tank sufficing;
but this becomes a different matter when large quantities have to be
dealt with.</p>

<p class="center padt1">ANALYSIS OF AVERAGE BOILER SCALE.</p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="average boiler scale">
<tr>
<th>&nbsp;</th>
<th class="tdc normal" colspan="3">Parts per 100 parts<br />of deposit.</th>
</tr>
<tr>
<td class="tdl">Silica</td>
<td>&nbsp; &nbsp; &nbsp; </td>
<td class="tdr">.042</td>
<td class="tdc">parts.</td>
</tr>
<tr>
<td class="tdl">Oxides of iron and aluminium</td>
<td>&nbsp;</td>
<td class="tdr">.044</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Carbonate of lime</td>
<td>&nbsp;</td>
<td class="tdr">30.780</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Carbonate of magnesia</td>
<td>&nbsp;</td>
<td class="tdr">51.733</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Sulphate of soda</td>
<td>&nbsp;</td>
<td class="tdr">Trace</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Chloride of sodium</td>
<td>&nbsp;</td>
<td class="tdr">Trace</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Carbonate of soda</td>
<td>&nbsp;</td>
<td class="tdr">9.341</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">Organic matter</td>
<td>&nbsp;</td>
<td class="tdr bord_bot">8.060</td>
<td class="tdc bord_bot">„</td>
</tr>
<tr>
<td class="tdl"><span class="add2em">Total solids</span></td>
<td>&nbsp;</td>
<td class="tdr">100.&nbsp; &nbsp; &nbsp; &nbsp; </td>
<td class="tdc">Parts</td>
</tr></table></div>

<p>The percentage only of each ingredient the scale is composed of is
given, as it cannot be told how much water was evaporated to leave this
amount of solid matter.</p>

<p><span class="pagenum"><a name="Page_149" id="Page_149">149</a></span></p>

<h3 id="A_LOCOMOTIVE_BOILER_COMPOUND">A LOCOMOTIVE-BOILER COMPOUND.</h3>

<p>The lines of a certain great R. R. traverse a country where the
water is very hard and they are compelled to resort to some method
of precipitating the lime that is held in solution. After many tests
and experiments they have made a compound and use it as follows: in
a barrel of water of a capacity of fifty gallons they put 21 lbs. of
carbonate of soda, or best white soda ash of commerce, and 35 lbs. of
white caustic soda. The cost, per gallon, is about 2<sup>1</sup>&frasl;<sub>2</sub> cents.</p>

<p>The compound is carried in this concentrated form, in calomine cans
on the tender of each locomotive. A certain amount, according to the
necessities of the case, is poured into the tender at the water tank
at each filling. This amount is determined by analysis, and varies all
the way from two to fifteen pints to two thousand gallons of water.
The precipitating power of this compound may be taken roughly at <sup>2</sup>&frasl;<sub>3</sub>
of a pound of the carbonate of lime, or equivalent amount of other
material, per pint of the compound. On their western lines where they
are dealing with alkali waters and those containing sulphates, the
company use merely 60 pounds of soda ash to a barrel of water. When the
water is pumped into the boiler the heat completes the precipitation
and aggregation of the particles, and this does away with all trouble
of the tenders or injector tubes clogging up.</p>

<p>The case is an interesting one to stationary engineers, because where
the water is pumped into the boiler from tanks the same compound
can be used, provided the water contains the proper constituents to
be precipitated by it; and where the water is taken from city water
mains, it would be a simple matter to devise an apparatus to admit the
compound to the feed pipes.</p>

<h3 id="POINTS_SCALING"><span class="smcap">“Points” Relating to the Scaling of Steam Boilers.</span></h3>

<p>The peculiarity about the sulphate of lime is that <em>the colder the
water the more of it will be held in solution</em>. Water of ordinary
temperature may hold as high as 7 per cent. of lime sulphate in
solution, but when the temperature of the water is raised to the
boiling point a portion of it is precipitated, leaving about .5 of one
per cent. still in solution. Then as the<span class="pagenum"><a name="Page_150" id="Page_150">150</a></span> temperature of the water is
raised, still more of the substance is precipitated and this continues
until a gauge pressure of 41 pounds has been reached which gives a
temperature of about 200 degrees; at this point all the sulphate of
lime has been precipitated. Many other scale forming substances act in
a similar manner. This shows quite plainly that any temperature that
can be produced by the use of exhaust steam would not be sufficient to
cause the precipitation of all the substances which might be contained
in the water.</p>

<p>That boiler incrustations are the immediate causes of the majority of
steam boiler explosions is no longer a doubtable question.</p>

<p>Nearly all foreign matter held in solution in water, on first becoming
separated by boiling, <em>rises to the top in the form of what is commonly
called scum</em>, in which condition much of it may be removed by the
surface blow-off. If not removed, however, the heavier particles will
be attracted to each other until they have become sufficiently dense to
fall to the bottom, where they will be deposited in the form of scale,
covering the whole internal surface of the boiler below the water line,
with a more or less perfect non-conductor of heat.</p>

<p>It is recorded that the engineer of the French ocean steamer <em>St.
Laurent</em> omitted to remove a bar of zinc when repairing and cleaning
out his boilers. On opening the boilers at the end of the voyage to his
great surprise he found that the zinc had disappeared, but his boilers
were entirely free from scale and the boiler plates not injured in the
least.</p>

<p>It has been recently determined by some German experimenters that
sugar effects a strong action upon boilers. It has an acid reaction
upon the iron which dissolves it with a disengagement of hydrogen. The
amount of damage done increases with the amount of sugar in the water.
These results are worthy of note in sugar refineries and places where
sugar sometimes finds its way into the boilers by means of the water
supplied. The experimenters in question also find that zinc is strongly
attacked by sugar; copper, tin, lead and aluminium are not attacked.</p>

<p><span class="pagenum"><a name="Page_151" id="Page_151">151</a></span></p>

<p>Two reasons, relating to incrustations, for not blowing out a boiler
while under steam pressure may be given as follows: One is, that the
foreign matter floating on top of the water will be deposited on the
shell of the boiler as the water gradually subsides, and, second,
the heated walls of the furnace will communicate a sufficiently high
temperature to the boiler to dry and flake the sediment that would
otherwise remain in the boiler in the shape of mud, which could easily
be washed out were it not for the baking process.</p>

<p>Bark, such as is used by tanners, has an excellent effect on boiler
incrustations. It may be used as follows: Throw into the tank or
reservoir from which the boilers are fed a quantity of bark in the
piece, in sufficient quantity to turn the water to a light brown
color. Repeat this operation every month at least, using only half
the quantity after the first month. Add a very small quantity of the
muriate of ammonia, about one pound for every 2,000 gallons of water
used. This will have the effect of softening as well as disintegrating
 <em>the carbonate of lime</em> and other impurities deposited by the action of
evaporation.</p>

<p><span class="smcap">Note.</span>&mdash;Care must be exercised in keeping the bark, as it
becomes broken up, from the pump valves and blow-off valves. This may
be accomplished by <em>throwing it into the reservoir confined in a sack</em>.</p>

<p>Among the best samples of boiler compounds ever sent to the laboratory
for analysis was found to be composed of:</p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="among best samples sent">
<tr>
<th>&nbsp;</th>
<th class="tdc normal">Pounds</th>
</tr>
<tr>
<td class="tdl">Sal soda</td>
<td class="tdc">40</td>
</tr>
<tr>
<td class="tdl">Catechu</td>
<td class="tdc">5</td>
</tr>
<tr>
<td class="tdl">Sal ammoniac&nbsp; &nbsp; </td>
<td class="tdc">5</td>
</tr></table></div>

<p>This solution was formerly sold at a good round figure, but since its
nature became more generally known, it is not found in market, but is
largely used, consumers putting it up in lots sufficient to last a year
or so at a time.</p>

<p>The above is strongly recommended by those who have used it, <em>one pound
of the mixture being added to each barrel of water used</em> but after the
scale is once thoroughly removed from the<span class="pagenum"><a name="Page_152" id="Page_152">152</a></span> boiler, the use of sal soda
alone is all that is necessary. By the use of ten pounds per week a
boiler 26 feet long and 40 inches in diameter in one of the iron mills
of New Albany, Ind., has been kept clean of scale equal to a new boiler.</p>

<p>There are other evils sometimes inherent in hard waters over and above
the mere production of a crust. Some waters contain a great deal of
soluble magnesia salts, together with common salt. When this is the
case there is a great chance of corrosion, for the former is acted on
by steam at high pressure in such a way that muriatic acid fumes are
produced, which seriously corrodes the boiler, and, what is far worse,
passes with the steam into the engine, and produces corrosion in the
cylinders and other delicate fittings into contact with which the
steam passes. All this can, however, be obviated by the removal of the
magnesia from the water.</p>

<p>There has not been, and never can be, made a mechanical device which
will precipitate all the ingredients contained in a water taken from
a natural source of supply, and if it were possible to do so it would
be the most ruinous thing one could do for the boilers, as water is
the greatest <em>solvent</em> known to chemistry, and its nature is to hold
in solution and be impregnated with the different elements it comes in
contact with, to a certain per cent., and if its lime, magnesia, and
the mineral salts are taken away, and the pure water is pumped into
the boilers, it will take up the iron, causing pitting and grooving of
the boilers. It is better to let nature take its course, to a certain
extent, and neutralize what little mineral deposit forms in the boilers
with as small an amount of vegetable matter as possible.</p>

<p>It is well to note that different waters require different treatment;
what will be of benefit in one instance will be of no value whatever in
a different water, many of the “compounds” sold to prevent and remove
scale will certainly destroy a boiler if they are used persistently,
because they are composed of the exact opposite chemicals which should
be used; as an example it is stated that at one establishment one
thousand dollars were expended annually for a mixture which it is said
resulted in the reduction of the life and usefulness of the boilers of
50 per cent.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_153" id="Page_153">153</a></span></p>

<h2 class="chapter" id="ENGINEERS_TESTS">ENGINEERS’ TESTS<br />
<br />
<span class="smallest">FOR IMPURITIES IN FEED WATER.</span></h2>

<p>Much expense can be saved in fuel and boiler repairs by a little
preliminary expenditure of money in securing a supply of good water
for the steam boilers of a new establishment. Well water is nearly
always inferior to the running water of streams; water from mines is
especially hurtful, containing, as they do, large quantities of free
sulphuric acid. Wells along the sea shore or on the banks of rivers
affected by the tides, are likely to be saturated with chloride of
magnesium. It is in determining these points that these ready tests of
feed water are most useful.</p>

<p>A thorough and really scientific analysis of feed water is a costly
and tedious process, but <em>a simple and perhaps sufficiently accurate
test</em> may be made as follows: take a large (or tall) clear glass vessel
and fill it with the water to be tested; add a few drops of water of
ammonia, until the water is distinctly alkaline; next add a little
phosphate of soda; the action of this is to change the lime, magnesia,
etc., into phosphates, in which form they are deposited in the bottom
of the glass. The amount of the matter thus collected gives a crude
idea of the relative quality of sediment and scale-making material in
the water.</p>

<p>Water turning <em>blue litmus paper red</em>, before boiling, contains an
acid, and if the blue color <em>can be restored by heating</em>, the water
contains carbonic acid. Litmus paper is sold by druggists.</p>

<p>If the water has a foul odor, giving a black precipitate with acetate
of lead, it is sulphurous.</p>

<p>An experiment may be tried by dissolving common white or other pure
soap in a glass of water, and then stirring into the glasses of water
to be tested a few teaspoonsful of the solution; the matter which will
be deposited will show the comparative amount of the scale-making
material contained in the feed water.</p>

<p><span class="pagenum"><a name="Page_154" id="Page_154">154</a></span></p>

<p><em>In order to ascertain the proportion of soda to the feed water the
following method is recommended</em>:</p>

<p>1. Add <sup>1</sup>&frasl;<sub>16</sub>th part of an ounce of the soda to a gallon of the feed
water <em>and boil it</em>. 2. When the sediment thrown down by the boiling
has settled to the bottom of the kettle, pour the clear water off, and
3, add <sup>1</sup>&frasl;<sub>2</sub> drachm of soda. Now, if the water remains clear, the soda,
which was first put in, has removed the lime, but if it becomes muddy,
the second addition of soda is necessary.</p>

<p>In this way a sufficiently accurate estimate of the quantity of soda
required to eliminate the impurities of the feed water can be made and
the due proportion added to the feed water.</p>

<p>By exercising a little judgment, the use of pure chemicals, with
well cleaned vessels, test tubes, etc., the following reagents will
determine the character of the most important elements which injure the
iron surfaces of a steam boiler.</p>

<p><span class="add1em">Carbonic acid is indicated by baryta water.</span><br />
<span class="add2em">Sulphates are indicated by chloride of barium.</span><br />
<span class="add2em">Chlorides are indicated by nitrate of silver.</span><br />
<span class="add2em">Lime salts are indicated by oxalate of ammonia.</span><br />
<span class="add2em">Organic matter is indicated by chloride of mercury.</span></p>

<p>The “base” of the better class of the various patented boiler compounds
is tannin (whence tannic acid) and some form of alkali, and if the
compounds were to be deprived of these two elements they would be
absolutely worthless.</p>

<p>Where they contain, as some certainly do, sal-ammoniac, muriatic,
hydrochloric and sulphuric acids, they cannot but act as boiler
destroying agents.</p>

<p>Tannin or tannic acid is the principal ingredient used in preparing
leather. It is found in a great variety of plants&mdash;sassafras root has
it in large proportion, the gall nut and the bark of various trees,
especially the oak produce it.</p>

<p>It is the presence of this acid that gives their only value to very
many “compounds,” tan bark, gum catechu (which sometimes contains
one-half part of tannic acid), etc. The<span class="pagenum"><a name="Page_155" id="Page_155">155</a></span> acid seems to have but little
effect where large quantities of sulphate of lime are present, but in
waters where carbonate of lime predominates its detersive qualities are
more marked.</p>

<p>The records of the Patent Office show that one boiler compound
 <em>contains 23 per cent. of catechu</em>, and others, 60, 81, 5,
respectively, by which may be inferred the large quantity of this
agent, which has been sold in combination with other chemicals,
principally soda.</p>

<h4><span class="smcap">Note.</span></h4>

<p>While the product of water steeped in clean tan bark may be favorable
in its action upon boiler incrustation, <em>it has been found to be very
unsafe, in practice, to use the “tan liquor” taken from the vats</em>.
The danger arises from the fact that sometimes during the process of
tanning leather, the required acidity cannot be produced by natural
fermentation when sulphuric acid is added, in order to bring the liquor
to its required strength&mdash;in due course, this corrosive substance acts
injuriously on the boiler.</p>

<h3 id="PETROLEUM_OIL">USE OF PETROLEUM OIL IN BOILERS.</h3>

<p>The use of crude (unrefined) mineral oil in steam boilers is attended
by risks caused by impurities and foreign substances mixed with it.
These are likely to combine with the earthy matter in the water and
tend to form instead of preventing scale; the tar and wax contained in
crude petroleum combine with the sediment in steam boilers, and the
paste prevents the water from reaching and protecting the plates. This
is true particularly in shell boilers which have flat surfaces over the
fire. Refined mineral oil has none of these disadvantages.</p>

<p>Kerosene oil has all the advantages to be derived from the use of crude
petroleum and the above objections quite removed.</p>

<p>In one system of the application of steam the use of kerosene and
petroleum cannot be recommended: that is <em>when live steam is used for
cooking purposes</em>, the odor from the oil will impregnate the meat and
other products designed for food consumption.</p>

<p><span class="pagenum"><a name="Page_156" id="Page_156">156</a></span></p>

<h3 id="KEROSINE">KEROSENE OIL IN BOILERS.</h3>

<p>Under certain conditions, and with care and judgment, the use of
refined petroleum has been found to be of great advantage in removing
and preventing scaling in steam boilers.</p>

<p>There is no well authenticated case where a systematic, regular and
uniform feed of pure kerosene oil to a steam boiler has failed to
operate beneficially upon the scale formation.</p>

<p>The best results are obtained by the use of the oil <em>under the same
arrangement that cylinder oil is fed to an engine</em>. The kerosene is
sometimes introduced through a one-fourth inch branch to the suction
pipe of the feed pump, leading to the vessel containing the oil,
so that any quantity, large or small, can be put into the boiler
simultaneously with the usual feed. The drawback to this arrangement
is that when the feed water heater has to be cleaned, a gallon or more
of the oil is often lost, which together with a very unpleasant odor,
when used in this manner, tends to condemn its use. <em>But when piped
between the boiler and heater</em>, these objections cease. We present an
arrangement which is illustrated by cut on page <a href="#i_157">157.</a></p>

<p>This is nothing more than a storage system with sight feed, by use of
which the oil can be fed drop by drop as desired&mdash;for each drop of
water entering the reservoir a drop of oil is forced down the small
<sup>1</sup>&frasl;<sub>4</sub>-in. pipe, up the glass tube and on into the boiler.</p>

<p>In piping it is necessary to have the water or larger pipe (<sup>1</sup>&frasl;<sub>2</sub> in.)
attached through the lower plug as shown in cut, and the oil as shown,
going through the smaller or <sup>1</sup>&frasl;<sub>4</sub>-in. pipe&mdash;<em>i.e.</em>, the oil pipe must,
under all circumstances, be the smaller of the two.</p>

<p>In the figure is shown a piece of 6-in. gaspipe, about a foot in
length, plugged at each end; the top plug has one opening, for an
inch nipple “a” with top. This opening is to be used in filling the
reservoir with oil. The bottom plug has two holes, one for the <sup>1</sup>&frasl;<sub>2</sub>-inch
water pipe, and the second for a small pet cock “B,” to let the water
out, whenever it is necessary to refill the tank with kerosene. The
water gauge connection is<span class="pagenum"><a name="Page_157" id="Page_157">157</a></span> the ordinary, cheap brass fixture, with
boxes, nipples, etc., used in boilers, with gasket of rubber bottom
and top of the glass. The glass plainly exhibits the depth of water
and oil in the reservoir as well as the feed of minute drops of oil as
they speed on their beneficent mission softening the injurious scale.
There are the usual 2 valves on the water glass; by opening the lower
one more or less, the amount of oil used can be regulated to a nicety.
The valves can be used to entirely cut off the apparatus at any time
desired.</p>

<p><span class="pagenum"><a name="Page_158" id="Page_158">158</a></span></p>

<div class="figcenter" id="i_157">
<img src="images/i_157.jpg" width="600" height="271" alt="" />
<p class="caption">METHOD OF FEEDING KEROSENE OIL TO BOILER.&mdash;Fig. 69.</p>
<p class="largeimg"><a href="images/i_157_large.jpg">Larger image</a> &#40;216 kB&#41;</p></div>

<p><span class="smcap">Note.</span>&mdash;Should the end of the screw connection inside the
holder which each one of these valves control, not be <sup>1</sup>&frasl;<sub>4</sub> inch, a
reduced elbow should be used, as <sup>1</sup>&frasl;<sub>4</sub>-in. pipe will give the best
satisfaction when used as a stand pipe inside the reservoir.</p>

<p>The quantity of oil to be fed to a boiler is very largely to be
determined by experiment commencing with a minimum and increasing the
amount as found necessary to keep down the scale formation. The use
of 2 qts. of the oil per week has been found to be sufficient for a
boiler 4 feet in diameter and 12 feet long, and three quarts per week
on boilers 5 feet in diameter. This quantity may be regarded as the
smallest advisable to use and from that up to 1 to 2 gallons per diem
in boilers, say of 125 horse power, when pushed to their capacity in
evaporating water.</p>

<p>The result of careful experiments justifies the use of kerosene, the
scale being less than in four years’ previous experience, and a large
portion of the boiler showing the clean black steel, in as apparently
good condition as when new.</p>

<p>Despite the small quantity of kerosene used in the boilers in this
case, the odor was perceptible by opening an air valve to any steam
radiator in any of the buildings. When as much as a gallon per week was
used, the odor was very strong, but with one half that amount it was
hardly perceptible, and only to be noticed when an air valve had been
open a long time. And since commencing to use the oil a much greater
deposit of rust scales than usual has been found in the various steam
traps in the buildings, indicating that the oil is also exerting a
cleansing influence on the pipes of the whole system.</p>

<p><span class="pagenum"><a name="Page_159" id="Page_159">159</a></span></p>

<p><span class="smcap">Note.</span>&mdash;Provision must be made for the removal of the scale as
it drops from the internal surfaces of the boiler, as at times many
bushels of it have been deposited directly over the furnace; hence, if
a boiler is known to be badly incrusted, the kerosene should not be put
in the first time more than three days before it is intended to wash
the boiler.</p>

<p><span class="smcap">Note 2.</span>&mdash;The safety valve should be opened to allow the
escape of the gas arising from the kerosene before cleaning out the
boiler; where a lighted lamp or candle is used, as it must necessarily
be&mdash;indeed this is a precaution which ought always to be observed in
all cases, viz., properly to ventilate boilers, heaters, and tanks of
all descriptions before entering them with lighted lamps and torches.
While these gases are not likely to cause an explosion, they burn quite
rapidly and should be promptly removed without giving opportunity for
an accident.</p>

<p>The accumulation of gas is not confined to the use of kerosene oil for
the prevention of scale in steam boilers, but is also found in flour
mills, confectioners’, conduits for electric wires, brewers’ vats,
etc. So, with common sense precautions, no extra risk is run in using
kerosene oil in steam boilers.</p>

<h3 id="MECHANICAL_BOILER_CLEANERS">MECHANICAL BOILER CLEANERS.</h3>

<p>Owing to the fact (1) that nearly, if not quite all, the impurities
which exist in feed water are set free by a high temperature attained
under pressure; (2) that these impurities are left in the boiler by
the constant use of the steam, there follows the result that the water
remaining is more and more impregnated with the residuum composed of
the foreign matters which (the water removed) constitutes mud, scale,
etc.</p>

<p>The custom has been and is now to regularly “blow off” one or two
gauges of this water once or twice per day replacing it with fresh
water of less density; that this is a very imperfect method for
removing the foreign matter is readily allowed, besides wasting
absolutely all the units of heat contained in the water blown off.</p>

<p>Now, within the boiler while in use, under the operation of the fierce
heat of the furnaces, are constant changes in the<span class="pagenum"><a name="Page_160" id="Page_160">160</a></span> position of the
water caused by the boiling, by the withdrawal of the steam and by the
constant effort of the hot water to rise and the cold water to fall.
The water thus keeps in circulation everything within the boiler,
including the sediment, <em>except in places where the water is from
any cause without motion</em>. In these quiet nooks there is a constant
depositing of the elsewhere active foreign matters contained in the
water, which deposits, in the form of mud and scale, left undisturbed,
causes loss and danger.</p>

<p>It is in taking advantage of these facts, and of the principles of the
circulation of hot and cold water, that mechanical boiler cleaners are
brought into successful use.</p>

<p>These devices for the stilling of the water and collection of the
sediment are made in various forms and all sizes and capacities, and
are located at the sides or back of the boiler setting and even on top
of the boiler. There is a system where pipes in a coil are fixed in
the sides of the furnace and exposed to its greatest heat, and which,
owing to their enlarged area, act as most efficient reservoirs. In
all these devices there is an <em>upflow pipe</em> connected with the lower
and coolest water, and a <em>return pipe</em> connecting with the top of the
water where it is hottest. This arrangement assures a constant current
which is more or less rapid according to the intensity of the fire and
which keeps up as long as the firing is done. Where this current passes
through the reservoir, the enlarged area and comparative quiet is
favorable for the deposit of the sediment and in practical experience
it does deposit nearly all of it. The collection of the impurities is
helped by a <em>funnel-shaped appliance</em> placed at the opening of the
upflow pipe, which, aided by the rapid flow of the hot water, carries
the floating scum towards it into the reservoir. Attached to the
reservoir is the blow-off pipe through which the deposited matter is
removed as often as necessary.</p>

<p>The use of these mechanical cleaners is readily understood: (1) they
provide a place of accumulation for the sediment; (2) they save the
necessity of opening the boilers to remove by hand, the refuse of the
boiler; (3) save fuel by avoiding the necessity of frequent blowing off
one or two gauges of water, and (4) by the preventing the formation of
scale with its attendant evils.</p>

<p><span class="pagenum"><a name="Page_161" id="Page_161">161</a></span></p>

<h3 id="SCUMMING_APPARATUS">SCUMMING APPARATUS.</h3>

<p>In addition to the bottom blow-out apparatus every boiler should be
provided with means for blowing out water from the surface in order
to remove the fine particles of foreign matter floating there, which
afterward settle and consolidate as scale on the heating surfaces.</p>

<div class="figcenter" id="i_161">
<img src="images/i_161.jpg" width="300" height="116" alt="" />
<p class="caption">Fig. 70.<br />
 <em>Scum Cock</em></p></div>

<p>It consists, in its simplest form, of a pan, or a conical scoop, near
the surface of the water, but below it, connected with a pipe passing
through the boiler-shell, on which is a cock, or valve, for regulating
the escape of the water laden with the impurities deposited in the pan.
There are patented apparatus for this purpose which are well designed
and easily fitted to a boiler.</p>

<p>The office of the surface blow-off, illustrated in <a href="#i_161">Fig. 70</a>, is to
remove the foreign matter which is precipitated from its solution in
the water.</p>

<p>A surface blow-off used occasionally will remove the greater portion
of this scum and keep the boilers reasonably free from scale and mud.
Where dirty or muddy water is fed into the boilers the surface blow-off
is one of the cheapest and most efficient means for keeping the boiler
clean. The efficiency of the surface blow-off is not so great as that
of some of the mechanical boiler-cleaners, as by their use it is not
required that any hot water shall be wasted, and this is the greatest
objection to the surface blow-off, as in the hands of some people a
large amount of boiling water is wasted each time it is used. But
both of these arrangements are virtually skimmers, as they remove the
precipitated mineral and vegetable matter from the surface of the water
in the boiler. One does it by blowing out<span class="pagenum"><a name="Page_162" id="Page_162">162</a></span> the scum and some water at
the same time, while the mechanical boiler-cleaner removes the scum,
but returns the water to the boiler.</p>

<p>There are several efficient ways of arranging a surface blow-off. The
principal part of the blow-off is a pan or perforated pipe placed
horizontally at the water level having a pipe leading outside the
boiler to any convenient place where the scum may be blown. When a
perforated pipe is used the action is to force the scum from the top of
the water during the time the valve is open, and blow it through the
pipe. In using an apparatus of this kind it should be blown often, but
only for a moment at a time, as all the scum near the pipe is removed
immediately, and to keep the valve open longer than necessary to remove
the scum near the pipe would allow the escape of clean water or steam
which would be wasteful. If a pan is used and is fastened so that the
top is secured at the ordinary water level, as shown in <a href="#i_161">Fig. 70</a>, the
blow-off pipe leading from near the bottom of the pan, it will be more
efficient than the perforated pipe arrangement as it will not require
to be used so often, and the waste of water and steam will not be so
great. The pan, by producing an eddy in the water, causes all the
scum to gather over the top, and as the water is quiet there it will
gradually settle into the pan, where it will remain as mud. When the
blow-off valve is opened the greater part of the mud which is gathered
is blown out, and but very little water is carried with it.</p>

<h3 id="ZINC">USE OF ZINC IN MARINE BOILERS.</h3>

<p>Zinc has been used in marine boilers for many years, but it was not
until the publication in 1880 of the report of the Admiralty committee
that the use of zinc became general. It has been used in various
ways: 1.&mdash;Virgin spelter, as imported in oblong slabs of various
sizes. 2.&mdash;Cast, or remelted zinc. 3.&mdash;Cast zinc buttons, generally
made from virgin spelter or new clean zinc trimmings. 4.&mdash;Zinc
spheres. 5.&mdash;Rolled zinc blocks, generally 12 inches by 6 inches, and
thicknesses varying from <sup>1</sup>&frasl;<sub>4</sub> inch to 1<sup>1</sup>&frasl;<sub>2</sub> inch, generally with a
<sup>13</sup>&frasl;<sub>16</sub>-inch hole in the centre.</p>

<p><span class="pagenum"><a name="Page_163" id="Page_163">163</a></span></p>

<p>It is desirable that close-grained zinc of uniform structure and free
from impurities should be used, and rolled zinc appears to meet this
want. The wear is entirely confined to the surface. It does not appear
to become distorted or broken up. On the contrary, it gradually wastes
away till only a slight shred, a sort of skeleton frame work, remains
to indicate what it has been.</p>

<p>The primary object in the use of zinc in boilers is the prevention
of corrosion, but it has also some effect in reducing the amount of
incrustation, and rendering it softer and less adherent.</p>

<p class="center"><span class="smcap">Table</span></p>

<p class="center"><em>Showing Amount of Sediment collecting in a steam boiler when
evaporating 6,000 gallons per week, of 58,318 grains each.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="sediment collecting in boiler evaporating 6000 gallons per week">
<tr>
<th class="tdc normal bord_top bord_bot bord_right" colspan="2">When a gallon<br />of feed water<br />evaporated to<br />dryness at<br />212 degrees Fahrenheit,<br />leaves of solid<br />matter in grains:</th>
<th class="tdc normal bord_bot bord_top" colspan="3">The amount of solid matter<br />collecting in boiler<br />per week will be:</th>
</tr>
<tr>
<td class="tdc bord_right" colspan="2">Grains.</td>
<td class="tdc bord_right" colspan="2">Pounds.</td>
<td class="tdr">Ounces.</td>
</tr>
<tr>
<td class="tdr">1</td>
<td class="bord_right">&nbsp; &nbsp; &nbsp; </td>
<td>&nbsp;</td>
<td class="bord_right">&nbsp; &nbsp; &nbsp; </td>
<td class="tdr">13.714</td>
</tr>
<tr>
<td class="tdr">2</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">1</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.428</td>
</tr>
<tr>
<td class="tdr">3</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">9.143</td>
</tr>
<tr>
<td class="tdr">4</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">3</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6.857
</td>
</tr>
<tr>
<td class="tdr">5</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">4</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">4.571</td>
</tr>
<tr>
<td class="tdr">6</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">5</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2.285</td>
</tr>
<tr>
<td class="tdr">7</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">&nbsp;</td>
</tr>
<tr>
<td class="tdr">8</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">13.714</td>
</tr>
<tr>
<td class="tdr">9</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">7</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.428</td>
</tr>
<tr>
<td class="tdr">10</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">8</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">9.142</td>
</tr>
<tr>
<td class="tdr">15</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">12</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">13.713</td>
</tr>
<tr>
<td class="tdr">20</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">17</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2.284</td>
</tr>
<tr>
<td class="tdr">25</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">21</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6.855</td>
</tr>
<tr>
<td class="tdr">30</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">25</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.426</td>
</tr>
<tr>
<td class="tdr">35</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">30</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">&nbsp;</td>
</tr>
<tr>
<td class="tdr">40</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">34</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">4.571</td>
</tr>
<tr>
<td class="tdr">45</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">38</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">9.143</td>
</tr>
<tr>
<td class="tdr">50</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">42</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">13.714</td>
</tr>
<tr>
<td class="tdr">55</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">47</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2.285</td>
</tr>
<tr>
<td class="tdr">60</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">51</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6.857</td>
</tr>
<tr>
<td class="tdr">65</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">55</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.428</td>
</tr>
<tr>
<td class="tdr">70</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">60</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">&nbsp;</td>
</tr>
<tr>
<td class="tdr">75</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">64</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">4.571</td>
</tr>
<tr>
<td class="tdr">80</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">68</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">9.143</td>
</tr>
<tr>
<td class="tdr">85</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">72</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">13.714</td>
</tr>
<tr>
<td class="tdr">90</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">77</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2.285</td>
</tr>
<tr>
<td class="tdr">95</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">81</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6.857</td>
</tr>
<tr>
<td class="tdr">100</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">85</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.428</td>
</tr>
<tr>
<td class="tdr">110</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">94</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">4.571</td>
</tr>
<tr>
<td class="tdr">120</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">102</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">13.714</td>
</tr>
<tr>
<td class="tdr">130</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">111</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">6.857</td>
</tr>
<tr>
<td class="tdr">140</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">120</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">&nbsp;</td>
</tr>
<tr>
<td class="tdr">150</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">128</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">9.142</td>
</tr>
<tr>
<td class="tdr">160</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">137</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">2.285</td>
</tr>
<tr>
<td class="tdr">170</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">145</td>
<td class="bord_right">&nbsp; &nbsp; </td>
<td class="tdr">11.428</td>
</tr>
<tr>
<td class="tdr bord_bot">180</td>
<td class="bord_right bord_bot">&nbsp; &nbsp; </td>
<td class="tdr bord_bot">154</td>
<td class="bord_right bord_bot">&nbsp; &nbsp; </td>
<td class="tdr bord_bot">4.571</td>
</tr></table></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_164" id="Page_164">164</a></span></p>

<h2 class="chapter" id="BOILER_FIXTURES_AND_BELONGINGS">BOILER FIXTURES AND BELONGINGS.</h2>

<p>A boiler is not complete without certain fixtures. There must be
a feed-pump or injector, with a supply-pipe, feed-valve, safety
feed-valve, and check-valve, in order to supply water properly to
the boiler; gauge-cocks, a glass water-gauge, a blow-pipe, with its
valve, to reduce the height of the water in the boiler, or to empty
it entirely; a safety-valve to allow the steam to escape from the
boiler when it exceeds a fixed pressure; a scumming apparatus to remove
the foreign matters from the water as much as possible; a steam-pipe
to convey the steam to the place where it is wanted; man-holes and
hand-holes, with their covers and guards, for examination and cleaning;
a non-corrosive steam-gauge, to accurately indicate at all times the
amount of pressure in the boiler; and a fusible plug to give warning in
case of “low water.”</p>

<p>Thus we see that in speaking of a boiler, not only the boiler proper is
meant, but also the whole of its fixtures and belongings, of which the
following is only a partial list:</p>

<ul class="list">
<li class="indx">Feed Pump,</li>
<li class="indx">Injector or Inspirator,</li>
<li class="indx">Check Valve,</li>
<li class="indx">
Gauge Cocks,</li><li class="indx">
Glass Water Gauge,</li>
<li class="indx">
Try Cocks,</li><li class="indx">
Blow-out Apparatus,</li>
<li class="indx">
Blow-off Valve,</li>
<li class="indx">
Safety Valve,</li>
<li class="indx">
Scum Apparatus,</li>
<li class="indx">
Steam Gauge,</li>
<li class="indx">
Fusible Plug,</li>
<li class="indx">
Surface Blow Cocks,</li>
<li class="indx">
Grate Bars,</li>
<li class="indx">
Baffle or Shield Plates,</li>
<li class="indx">
Mud Drum,</li>
<li class="indx">
Feed Water Heaters,</li>
<li class="indx">
Boiler Fronts,</li>
<li class="indx">
Dead Plate,</li>
<li class="indx">
Steam Pressure Recording</li>
<li class="indx">
Gauge,</li><li class="indx">
Drain Cock for Steam Gauge,</li>
<li class="indx">
Steam Trap,</li>
<li class="indx">
Steam Whistle.</li>
</ul>

<p><span class="pagenum"><a name="Page_165" id="Page_165">165</a></span></p>

<p>All these are attachments to the boiler proper, having direct reference
to its internal functions; but in addition there are the lugs,
pedestals, or brackets which support the boiler; the masonry in which
it is set, with its binders, rods, and wall-plates; the boiler front,
with its doors, anchor-bolts, etc.; the arch-plates, bearer-bars,
grate-bars, and dampers, and last, but not least, the chimney. These
are all equally necessary to enable the boiler to perform its duty
properly. And besides, there are required fire-tools, flue brushes and
scrapers, and scaling tools, with hose also, to wash out the boiler, to
say nothing of hammers, chisels, wrenches, etc.</p>

<p>The fittings and attachments of the marine boiler are similar to those
belonging to the land steam generators, and vary only in accommodating
themselves to their peculiar surroundings.</p>

<p>The proper operation of the boiler as to efficiency and economy is
largely dependent upon the number, appropriate proportion and harmony
of action of its numerous attachments, and the utmost care and skill
are requisite for designing and attaching them.</p>

<p>It must not be supposed that a complete list and description of all
steam boiler attachments are here presented&mdash;that were a task beyond
the limits of the entire volume.</p>

<h3 id="BOILER_FRONTS">BOILER FRONTS.</h3>

<p>Boiler fronts are made in many different styles, almost every maker
having some peculiar points in design that he uses on his own boilers
and which nobody else uses.</p>

<p>In the illustrations here given may be seen the four principal designs:</p>

<p>1. The flush front is shown in <a href="#i_166bot">Fig. 72.</a></p>

<p>2. The overhanging front as seen in <a href="#i_167">Fig. 73.</a></p>

<p>3. The cutaway front, <a href="#i_167bot">Fig. 74.</a></p>

<p>4. Fronts with breaching as shown in <a href="#i_168">Fig. 75.</a></p>

<p>The flush front is one of the earliest forms of fronts, and though it
often gives good satisfaction, yet it is liable to certain accidents.<span class="pagenum"><a name="Page_166" id="Page_166">166</a></span></p>

<div class="figcenter" id="i_166">
<img src="images/i_166.jpg" width="432" height="600" alt="" />
<p class="caption">Front for Water Tube Boiler.&mdash;Fig. 71.</p></div>

<div class="figcenter" id="i_166bot">
<img src="images/i_166bot.jpg" width="449" height="600" alt="" />
<p class="caption">Flush Front.&mdash;Fig. 72.</p></div>

<p>As will be seen from cut 72, the front of the smoke arch, in this form
of setting, is flush with the front of the brickwork, and the dry sheet
just outside of the front head is built into the brickwork. The heat
from the fire, striking through the brickwork, impinges on this sheet,
which is unprotected by water on the inside. So long as the furnace
walls are in proper condition the heat thus transmitted should not be
sufficient to give trouble; but after running some time bricks are very
apt to fall away from over the fire door, and thus expose portions of
the dry sheet to the direct action of the fire, causing it to be burned
or otherwise injured by the heat, and perhaps starting a leakage around
the front row of rivets when the head is attached to the shell.</p>

<p>In the overhanging front this tendency is entirely prevented by setting
the boiler <em>in such a manner that the dry sheet projects out into the
boiler room</em>. If the brickwork over the fire door falls away when a
boiler is set in this manner,<span class="pagenum"><a name="Page_167" id="Page_167">167</a></span> the only effect is to slightly increase
the heating surface. No damage can be done, since the sheet against
which the heat would strike is protected by water on the inside.</p>

<div class="figcenter" id="i_167">
<img src="images/i_167.jpg" width="420" height="600" alt="" />
<p class="caption">Overhanging Front.&mdash;Fig. 73.</p></div>

<p>The objection is sometimes raised against the projecting front, that it
is in the way of the fireman. To meet this point and yet preserve all
the advantages of this kind of front, the cutaway style has come into
use. In this form the lower portion or the front sheet is cut obliquely
away, so that at the lowest point the boiler projects but little beyond
the brickwork.</p>

<div class="figcenter" id="i_167bot">
<img src="images/i_167bot.jpg" width="453" height="600" alt="" />
<p class="caption">Cutaway Front&mdash;Fig. 74.</p></div>

<p>It will be noticed that in the flush and overhanging fronts, the doors
open sidewise, swing about on vertical hinges; in the cutaway front
the best way to arrange the tube door is to run a hinge along the top
of it, horizontally, and to have the door open upward. But with such a
disposition of things the door is not easy to handle. For the purpose
of support a hook and chain, hanging from the roof should be provided.<span class="pagenum"><a name="Page_168" id="Page_168">168</a></span></p>

<div class="figcenter" id="i_168">
<img src="images/i_168.jpg" width="406" height="600" alt="" />
<p class="caption">Front for Manhole.&mdash;Fig. 75.</p></div>

<p><a href="#i_168">Fig. 75</a> shows a boiler the setting of which is similar in general
design to the other three, except that in the place of a cast-iron
front it has bolted to it a sheet iron breeching that comes down over
the tubes and receives the gases of combustion from them. In <a href="#i_168">Fig. 75</a> a
manhole is shown under the tubes. This, of course, is not an essential
feature of the breeching, but it will be seen that manholes can readily
be put below the tubes on fronts of this kind, in such a manner as to
be very convenient of access.</p>

<p>In addition to these more general styles of boiler fronts, there are
fronts designed particularly for patent boilers, water-front boilers,
etc., which are made, very often, in ornamental and attractive designs.
In <a href="#i_166">Fig. 71</a> is shown a beautiful and appropriate design in use in
connection with water tubular boilers.</p>

<h3 id="FURNACE_DOORS">FURNACE DOORS.</h3>

<p>The chief points to be considered in the design of furnace doors are
to prevent the radiation of heat through them, and to provide for
the admission of air above the burning fuel in order to aid in the
consumption of smoke and unburnt gases.</p>

<p>In all cases where the doors are exposed to very rough usage&mdash;such,
for instance, as in locomotive and marine boilers&mdash;the means for
admitting air must be of the simplest, and consist generally of small
perforations as shown in <a href="#i_169">Fig. 76</a> which represents<span class="pagenum"><a name="Page_169" id="Page_169">169</a></span> a front view, and
section of the furnace door of a locomotive boiler. The heat from the
burning fuel is prevented from radiating through the perforation in
the outer door, by attaching to it a second or baffle plate, <em>a</em>, at a
distance of about 1<sup>1</sup>&frasl;<sub>2</sub> inches, the holes in which do not coincide in
direction with the door proper. By the constant entry of cold air from
the outside the greater part of any heat which may be communicated to
the door by radiation or conduction is returned to the furnace.</p>

<div class="figcenter" id="i_169">
<img src="images/i_169.jpg" width="400" height="275" alt="" />
<p class="caption">Fig. 76.</p></div>

<p>Doors similar to the above provide for the constant addition of limited
quantities of fresh air above the fuel, but in actual practice,
however, air is only needed above the fire for a few minutes after
fresh fuel has been thrown on the grates and then is required in
considerable quantities. In the case of land boilers, the furnace
doors of which undergo comparatively mild treatment, it is possible to
introduce the necessary complications to effect this object.</p>

<div class="figcenter" id="i_169bot">
<img src="images/i_169bot.jpg" width="600" height="253" alt="" />
<p class="caption">Fig. 77.</p></div>

<p><span class="pagenum"><a name="Page_170" id="Page_170">170</a></span></p>

<p><a href="#i_169bot">Fig. 77</a> shows an arrangement largely in use in New England, in which,
by means of a diaphragm, the air is passed back and forth across the
heated inner or baffle plate with the very best results.</p>

<p>The air is first drawn by the natural draught into the hollow space
between the iron door and its lining, through a row of holes <em>A</em>, in
the lower part of the door, controlled however, by a slide not shown
in the cut, then caused to flow back and forth across the width of
the door by simply arranged diaphragms, and finally injected into the
furnace through a series of minute apertures drilled in the upper part
of the door liner, as indicated in cut at <em>B</em>.</p>

<p>It will be seen that while the air may enter the door at a low
temperature, it constantly becomes heated during its circulation until
the instant it enters the furnace, it is ready to flash into flame with
intense heat upon its incorporation with the expanding gases of the
furnace.</p>

<p>An arrangement in common use in Cornish and Lancashire boilers consists
of a number of radial slits in the outer door which can be closed or
opened at will in the same manner as an ordinary window ventilator.
Other and more complicated arrangements have been frequently devised,
which work admirably so long as they remain in order, but the frequent
banging to which furnace doors are subjected, even in factory boilers,
soon deranges delicate mechanism.</p>

<p>Furnace doors should be made as small as possible considering the
proper distribution of fuel over the grate area, as otherwise the great
rush of cold air, when the door is opened rapidly, cools down the flues
and does considerable injury to tube plates, etc.; for this reason it
is desirable, when grates are over forty inches in width to have two
doors to each furnace, which can be fired alternately.</p>

<p>The great loss arising from a rush of cold air on opening the
furnace doors for replenishing the fires with fuel has led to costly
experiments to produce “a mechanical stoker,” or self boiler feeding
arrangement for supplying the coal as needed.</p>

<p><span class="pagenum"><a name="Page_171" id="Page_171">171</a></span></p>

<h3 id="FUSIBLE_PLUGS">FUSIBLE PLUGS.</h3>

<p>In some States the insertion of fusible plugs at the highest fire line
in boilers is compelled by law under a heavy penalty. Its design is
to give the most emphatic warning of low water, and at the same time
relieve the boiler of dangerous pressure.</p>

<div class="figcenter" id="i_171">
<img src="images/i_171.jpg" width="200" height="283" alt="" />
<p class="caption">Fig. 78.</p></div>

<div class="figcenter" id="i_171bot">
<img src="images/i_171bot.jpg" width="300" height="389" alt="" />
<p class="caption">Fig. 79.</p></div>

<p>Figs. <a href="#i_171">78</a> and <a href="#i_171bot">79</a> exhibit two of the forms most commonly used, and on
the succeeding page, in <a href="#i_172">cut 80</a>, is shown the device in operation where
the water has sunk to a dangerously low level. In the illustration
the device is shown in connection with a locomotive boiler, in the
common tubular boiler the plug is usually inserted in the rear head of
the boiler, so that in case of its operation it will not endanger the
fireman.</p>

<p>These devices are designed to be screwed into the boiler shell at the
safety line. The Figs. <a href="#i_171">78</a> &amp; <a href="#i_171bot">79</a> exhibit their construction. The part
to be screwed into the boiler is called <em>the shell</em> and is commonly
made of brass; the internal part is plug and is made of a soft metal
like banca tin or a compound consisting of lead, tin and bismuth. This
composition melts easily at the proper point to allow escape, where the
water has sunk to a dangerously low level.</p>

<p>There is considerable diversity in the make up of the material used for
filling the plug, which must not have its melting point at anything
less than the temperature of the steam lest it should “go off” at the
wrong time.</p>

<p><span class="pagenum"><a name="Page_172" id="Page_172">172</a></span></p>

<div class="figcenter" id="i_172">
<img src="images/i_172.jpg" width="500" height="532" alt="" />
<p class="caption">FUSIBLE SAFETY PLUG<br />
Fig. 80.</p></div>

<p>If the accident of low water occurs at a time where it is important to
continue operations with the least possible delay, a pine plug may be
driven in the opening left by the melting of the fusible metal. In any
event it is but a short job to renew the fusible cap, it being only
necessary to unscrew the nut and insert a new cap, the rest of the
device remaining intact.</p>

<p>The plug should be renewed occasionally and the surface exposed inside
the boiler be kept free from scale and deposit. It is to be understood
that the fusible portion extends entirely through the shell of the
boiler and when melted out makes a vent for the water or steam.</p>

<p>All marine boilers in service in the United States are required to have
fusible plugs, one-half inch in diameter, made of pure tin, and nearly
all first-class boiler makers put them in each boiler they build.</p>

<p><span class="pagenum"><a name="Page_173" id="Page_173">173</a></span></p>

<h3 id="GRATE_BARS">GRATE BARS.</h3>

<div class="figcenter" id="i_173">
<img src="images/i_173.jpg" width="500" height="133" alt="" />
<p class="caption">Fig. 81.</p></div>

<p><span class="smcap">The Grate Bars</span> are a very important part of the furnace
appliances. These consist of a number of cast iron bars supported on
iron bearers placed at and across the front and back of the furnace.
Innumerable forms of grate bars have been contrived to meet the cases
of special kinds of fuel. The type in common use is represented in <a href="#i_173">Fig. 82.</a></p>

<div class="figcenter" id="i_173bot">
<img src="images/i_173bot.jpg" width="500" height="208" alt="" />
<p class="caption">Fig. 82.</p></div>

<p>These cuts show a side view and a section of a single bar, and a plan
of three bars in position. Each bar is in fact a small girder, the top
surface of which is wider than the bottom. On each bar are cast lugs,
the width of which determines the size of the opening for the passage
of air. This opening varies in width according to the character of the
fuel; for anthracite <sup>3</sup>&frasl;<sub>4</sub> inch is a maximum, while the soft coals <sup>5</sup>&frasl;<sub>8</sub>
to <sup>3</sup>&frasl;<sub>4</sub> inch is often used; for pea and nut coal still smaller openings
than either of those are used, <em>i.e.</em> <sup>1</sup>&frasl;<sub>4</sub> and <sup>3</sup>&frasl;<sub>8</sub> inches. For wood the
opening should be a full inch in width.</p>

<p>For long furnaces the bars are usually made into two lengths, with a
bearer in the middle of the grate, as shown in <a href="#i_174">Fig. 83</a>. As a rule long
grates are set with a considerable slope towards<span class="pagenum"><a name="Page_174" id="Page_174">174</a></span> the bridge in order
to facilitate the distribution of the fuel; an inch to a foot is the
rule commonly approved.</p>

<div class="figcenter" id="i_174">
<img src="images/i_174.jpg" width="500" height="147" alt="" />
<p class="caption">Fig. 83.</p></div>

<div class="figcenter" id="i_174bot">
<img src="images/i_174bot.jpg" width="600" height="441" alt="" />
<p class="caption">Fig. 84.</p></div>

<p><em>Rocking and shaking grates</em> are now very extensively used; these
combine a dumping arrangement, and very largely lessen the great labor
of the fireman, and by allowing the use of slack and other cheap forms
of fuel are very economical. Several patents are issued upon this form
of grate bars all working on essentially the same principle. <a href="#i_084">Fig. 84</a>
exhibits an efficient form of a shaking grate. As shown in the cut,
the grates are arranged to dump the ashes and clinkers. By the reverse
motion the flat surface of the grates are restored.</p>

<p>Trouble with grate bars comes from warping or twisting caused by
excessive heat, and burning out, produced by the same cause&mdash;this
explains the peculiar shape in which grates are made&mdash;very narrow
and very deep. A free introduction<span class="pagenum"><a name="Page_175" id="Page_175">175</a></span> of air not only causes perfect
combustion but tends towards the preservation of the bars.</p>

<p>Grate bars are usually placed so as to incline towards the rear, the
inclination being from one to two inches; this facilitates somewhat the
throwing of the coal into the furnace.</p>

<p>The proportion between grate and heating surface should be determined
by the kind of fuel to be used. The greatest economy will be attained
when the grate is of a size to cause the fire to be forced, and have
the gases enter the chimney only a few degrees hotter than the water in
the boiler.</p>

<p>If the grate is too large to admit of forcing the fire, the combustion
is naturally slower, and consequently the temperature in the furnace is
lower, and the loss from the escaping gases is greater.</p>

<p>It must be borne in mind that the only heat which can be utilized is
that due to the difference in temperature between the fire and the
water in the boiler. For example, if the temperature in the furnace be
975&deg;, and the water in the boiler have a temperature due to 80 pounds
of steam, viz.: 325&deg;, it is evident that the heat which can be utilized
is the difference between them, or <sup>2</sup>&frasl;<sub>3</sub> of the total heat. Now if the
fire be forced, and the furnace temperature raised to 2600&deg;, <sup>7</sup>&frasl;<sub>8</sub> of the
total heat can be utilized; so it can be readily seen that the grate
should be of such a size as to have the fire burn rapidly.</p>

<p>The actual ratio of grate to heating surface should not in any case
be less than 1 to 40, and may with advantage, in many cases, be 1 to
50. This proportion will admit of very sharp fires, and still insure
the greater portion of the heat being transmitted to the water in the
boiler.</p>

<p>The water grate bars, invented in 1824, and since frequently applied to
locomotives and marine boilers, do not seem to grow in popular favor,
and are scarcely known in stationary boilers.</p>

<p>The objections urged against them are the expense of maintenance, their
fittings and attachments, and the possibility of serious consequences
should they rupture or burn out.</p>

<p><span class="pagenum"><a name="Page_176" id="Page_176">176</a></span></p>

<h3 id="WATER_GAUGE_COCKS">WATER GAUGE COCKS.</h3>

<p>It is of the first importance that those in charge of a boiler shall
know with certainty the position of the water level within the boiler.</p>

<div class="figcenter" id="i_176">
<img src="images/i_176.jpg" width="300" height="521" alt="" />
<p class="caption">Fig. 85.</p></div>

<p>These attachments, also called Try cocks, are usually placed in a
conspicuous and accessible position on the front of boilers. They are
so arranged that one will blow only steam, one at the working level of
the water, and the third at the lowest water level or say three inches
above the highest point of the fire line of the boiler. The cut, <a href="#i_176">Fig. 85</a>,
exhibits them as commonly arranged.</p>

<p>It is not essentially requisite, that the cocks themselves should be
placed at the point indicated, so long as they have pipes projecting
internally into the boiler, with their ends corresponding to the height
of water above mentioned. In order that these cocks may readily be
cleaned out, a plug is usually fitted into bit of cock opposite the
port or opening of the plug, upon removing which a pricker can be
readily inserted.</p>

<p>The gauge or cocks should be tested many times each day, and when
opened the top one should always give <em>steam</em> and the bottom one
 <em>water</em>. They should be allowed to remain open long enough to make sure
whether steam or water is issuing from the cock. This is a matter of
instruction, but the beginner with a little experience can detect the
difference by the sound.</p>

<p>In so universal an appliance as this there are very many forms and
arrangements, but they all work upon the same principle as stated
above.</p>

<p><span class="pagenum"><a name="Page_177" id="Page_177">177</a></span></p>

<h3 id="GLASS_GAUGES">GLASS GAUGES.</h3>

<p>These are the second and auxiliary arrangements for ascertaining
the water line. Nearly all boilers are supplied with both try cocks
and glass gauges, and so important is it considered to be correctly
informed as to the water line that a third method consisting of a float
which is carried on the water surface, is sometimes added to the two
named.</p>

<div class="figcenter" id="i_177">
<img src="images/i_177.jpg" width="234" height="600" alt="" />
<p class="caption">Fig. 86.</p></div>

<p>The glass water gauge <em>column</em> consists of an upright casting bolted to
the front of the boiler, in which are fixed two cocks having stuffing
boxes for receiving the gauge glass. The lower of these cocks is also
fitted with a drain cock for blowing out the glass.</p>

<p>The try cocks are frequently placed on the above-mentioned standard or
column.</p>

<p>The action of the gauge glass is to show the level of the water in the
boiler by natural gravitation and the best position for it is in view
of the engine room, as close to the boiler as possible and preferably
in the middle line of its diameter, at such height that its lowest
portion is about two inches above the highest part of the fire line of
the boiler, and its centre, nine inches above that, making the total
visible portion of glass eighteen inches long.</p>

<p>Glass water gauges sometimes have pipe connections top and bottom. The
object of this arrangement is to have an undisturbed water level in
the glass by carrying one pipe to the steam dome and the other near to
the bottom of the boiler; the one position not being so liable to be
affected by foaming and the other by the boiling of the water. Cocks
should always be fitted to the boiler ends of these pipes, in order
that<span class="pagenum"><a name="Page_178" id="Page_178">178</a></span> in case of accident to the pipes, steam and water may be shut off.</p>

<p>The glasses are liable to burst and become choked up with dirt.
The former defect is easily repaired by shutting off the cocks in
connection with the boiler and putting in a new glass. The mud or
sediment is cleaned out by opening the above-mentioned drain or
blow-out cock and allowing the steam or water, or both, to rush through
the glass, which will effectually blow out all sediment and leave the
glass in good condition again to show the height of the water in the
boiler.</p>

<p>In opening the cocks connected with the glasses, it should be done
cautiously, as the glass is liable to burst.</p>

<p>A strip of white running the whole length of the glass on the side
toward the boiler is a great help in observing the variations of the
water line in the tube.</p>

<p>It is not needed to remove the gauge glasses to clean them. There are
good fixtures in the market that by taking out the plug in the top,
the glass may be cleaned with a bit of wicking on the end of a stick.
A slight scratch will break the glass, hence do not use wire. Use soft
rubber gaskets when setting the glass, screw up until all leaking
stops. Don’t let the glass come in contact with the metal <em>anywhere</em>.
Don’t try to reset the glass with an old hard gasket. Two glasses from
the same bundle will not act alike.</p>

<p>The glasses used to show the water line are made of a soft glass known
as “lead glass,” and are easily cut, or broken square across. Most
of them can be broken by filing a notch at the point at which it is
necessary to break them. After filing the notch, place the thumbs as
if you would break the glass; it will crack easily, and the fracture
be straight and clean. If the tube be brittle, as some are, to avoid
cutting the hands wrap two pieces of paper around the glass, each side
of the notch. If the ends are rough or uneven, they can be made smooth
by filing or by the grindstone.</p>

<p>The Manchester, Eng., Boiler Association attribute more accidents to
inattention to water gauges than to all other causes<span class="pagenum"><a name="Page_179" id="Page_179">179</a></span> put together. It
is, therefore, of much importance that these glasses should be kept
clean. It is not an uncommon thing to go into a boiler room and find
that a leaky stuffing box has allowed the steam or water to blow out,
and, by running down the outside of the glass, leave a deposit of lime
scale. After this deposit has been formed, it is sometimes difficult to
remove&mdash;and more than a few glasses have been broken by the engineer
attempting to remove the scale. After this scale has once been formed,
unless it is soft enough to be wiped off with a piece of waste, it
is best to take the glass out and soak or wash it in a solution of
one-half muriatic acid and one-half water until it is clean or the
scale so softened that it may be readily wiped off. To prevent the
scale from again forming and hardening, the glass should be dipped in
glycerine before replacing.</p>

<h3 id="MUD_DRUM">THE MUD DRUM.</h3>

<p>The mud drum is attached to a boiler with the expectation that it will
catch and hold the larger portion of the sediment precipitated from
the water. The mud drum to be effective should be protected from the
heat of the fire, for so soon as it receives sufficient heat to boil
the water within it can no longer serve the purpose for which it was
intended as all the sediment which may have gathered would be expelled
by the ebullition of the water. When the drum is located under the
boiler it is not in a good position to catch the sediment, as the
boiling water produces sufficient current to carry the sediment to the
top, or keep it violently agitated, so that there is little opportunity
for it to be deposited anywhere so long as the boiler is making steam.
Afterward when the water is quiet the sediment for the most part is
deposited on the tubes and the curve of the shell; the small portion
falling into the neck of the drum serves principally to show the
inefficiency of the device. Located under the boiler as it generally
is, makes it extremely difficult to get at for examination, and as
a consequence of its being enclosed, as it must be, to be of much
importance, it is subject to greater deterioration than would otherwise
be the case, and as the enclosure to be most efficient would enclose
the neck also, the<span class="pagenum"><a name="Page_180" id="Page_180">180</a></span> difference of expansion at or near the junction
would soon produce leaking if not worse. When the mud drum is located
outside the boiler walls where it would be most efficient, if properly
connected, it loses its identity and becomes a mechanical boiler
cleaner. In consequence of these drawbacks the mud drum is becoming
antiquated as a boiler appliance, and is now seldom used.</p>

<h3 id="BAFFLE_PLATES">BAFFLE PLATES.</h3>

<p>These are a device sometimes used inside steam boilers to check the too
sudden flow of steam towards the exit pipe, they are simply plate to
baffle the rush of the steam so as to avoid foaming.</p>

<p>In <a href="#i_183">Fig. 90</a> baffle plate is illustrated by the division casting against
which the steam strikes on its passage from the boiler to the engine.
The liners or inner plates of the boiler doors are baffle plates.</p>

<h3 id="DEAD_PLATE">DEAD PLATE.</h3>

<p>This is a flat plate of iron immediately inside the furnace door and is
used in many boilers in order to insure the more perfect combustion of
the coal.</p>

<p>When the fresh fuel is laid on, it is placed on the dead plate instead
of on the grate; in this position the coal is coked, the gases from
the coal being ignited as they pass over the already intensely hot
fuel in the furnace, the fuel from the dead plate is pushed forward to
make place for another charge to be put on the dead plate. But more
frequently, as elsewhere described, the fuel is thrown over and across
the dead plate directly upon the hot fire.</p>

<h3 id="STEAM_WHISTLES">STEAM WHISTLES.</h3>

<p>These are of two kinds, known as the bell-whistle and organ-tube
whistle; the latter is now fast superseding the former on account of
the simplicity of construction and superior tone. An improved form has
a division in the tube so as to emit two distinct notes, which may be
in harmony, or discord, and when sounded together may be heard a long
distance.</p>

<p>It is important that the whistle shall sound as soon as the steam
is turned on; to ensure this great care must be taken to keep the
whistle-pipe free from water.</p>

<p><span class="pagenum"><a name="Page_181" id="Page_181">181</a></span></p>

<h3 id="STEAM_GAUGE">THE STEAM GAUGE.</h3>

<p>The principle of construction of the dial steam gauge is, that the
pressure may be indicated by means of a pointer in a divided dial
similar to a clock face, but marked in division, indicating pounds
pressure per square inch instead of hours and minutes.</p>

<p>Figs. <a href="#i_181">87</a> and <a href="#i_181right">88</a> show the ordinary style of gauge which consists of an
elliptical tube, connected at one end to a steam pipe in communication
with the boiler pressure and at the other end with gearing to a pointer
spindle as shown in cut.</p>

<p>An inverted syphon pipe is usually formed under the gauge, its object
being to contain water and thus prevent the heat of the steam injuring
the machinery of the gauge, or distorting its action by expansion.</p>

<div class="figcenter" id="i_181">
<img src="images/i_181.jpg" width="300" height="389" alt="" />
<p class="caption">Fig. 87.</p></div>

<div class="figcenter" id="i_181right">
<img src="images/i_181right.jpg" width="300" height="380" alt="" />
<p class="caption">Fig. 88.</p></div>

<div class="figcenter" id="i_181bot">
<img src="images/i_181bot.jpg" width="200" height="251" alt="" />
<p class="caption">Fig. 89.</p></div>

<p>A small drain cock should be fitted to the leg of the syphon of a steam
gauge, leading to the boiler, at a level with the highest point the
water can rise in the other leg, otherwise an increased pressure will
be indicated, due to the head of water which would otherwise collect in
the boiler leg of the syphon.</p>

<p>Steam gauges indicate the pressure of steam<span class="pagenum"><a name="Page_182" id="Page_182">182</a></span> above the atmosphere only,
the total pressure being measured from a perfect vacuum which will add
14<sup>7</sup>&frasl;<sub>10</sub> lbs. on the average to the pressure shown on the steam gauge.</p>

<p>These gauges are apt to get out of order in consequence of water
lodging in the end of the heat tube and corroding the latter. It may
be easily known when they are out of order by raising the pressure of
the steam in the boiler and watching when it commences to blow off at
the safety valve, and then noting the position of the index finger. The
pressure registered by the finger should, of course, then correspond
with the known blow off pressure of the valves; if it does not, one or
the other or both of these instruments must be out of order; therefore,
when this is the case and a disagreement occurs, the steam gauge may be
presumed to need correction.</p>

<p>It should also be noted that the steam gauge finger points to zero when
steam pressure is cut off. A two-way cock should be used for closing
the connection between the steam gauge and the boiler, and at the same
time to let air into the steam gauge.</p>

<p>The steam should never be allowed to act directly on a steam gauge when
located in cold situations where they are liable to freeze. The valve
on the boiler should be closed and the water allowed to drip out, and,
before the steam is turned on from the boiler, the drip on the gauge
should be closed, in order that sufficient steam may be condensed in
the pipe to furnish the quantity of water necessary to keep the steam
from striking the gauge.</p>

<p><em>A ready method for being always able to prove the correctness of your
steam gauge.</em></p>

<p>When steam is at some point not over half the usual pressure, place the
ball on the safety valve at the point where it commences to blow off
and mark the place. Move the ball twice as far from the fulcrum as this
mark, and it should blow off at twice the pressure as indicated by the
gauge, or it is not right. Any other relative distance may be used to
advantage.</p>

<p><span class="pagenum"><a name="Page_183" id="Page_183">183</a></span></p>

<h3 id="STEAM_SEPARATOR">STEAM SEPARATOR.</h3>

<p>This appliance, which is also called an interceptor or catch water, is
generally a T shaped pipe.</p>

<div class="figcenter" id="i_183">
<img src="images/i_183.jpg" width="300" height="417" alt="" />
<p class="caption">Fig. 90.</p></div>

<p>This, although not a boiler fixture or fitting, is intimately connected
with them: it is an appliance fast coming into use both for land and
marine engines, to guard against the danger to steam engine cylinders
arising from “the priming” of the boilers when the steam is used at a
high pressure with high speed of the piston.</p>

<p>The separator is usually placed in the engine room, so as to be well
in sight. The steam is led down the pipe round a diaphragm plate and
then up again to the engine steam pipe. By this means any priming or
particles of water that may be brought from the boiler with the steam
will fall to the bottom of the interceptor or catch water, from whence
it can be blown out, according to the arrangement of the pipes, by
opening the drain cock fixed on the bottom. It has a water gauge fixed
on the lower end, so as to show whether water is accumulating; and the
engineers attention is required to see that this water is from time to
time blown off.</p>

<p>In the illustration, <a href="#i_183">Fig. 90</a>, is shown the simplest form in which the
device can be made. The arrows exhibit the direction in which the steam
travels, the aperture whence the water is to be blown out and the
place for attachment of a water column. In practical construction the
separator should have a diameter twice that of the steam pipe and be
2<sup>1</sup>&frasl;<sub>2</sub> to 3 diameters long. It is often made with a round top and flat
bottom and sometimes with both ends hemispherical. The division plate
should extend half the diameter of the steam pipe below the level of
the bottom of the steam pipe.</p>

<p><span class="pagenum"><a name="Page_184" id="Page_184">184</a></span></p>

<p>In <a href="#i_184">Fig. 91</a> is shown an improved form of a steam separator which
consists of a shell or casing in which there is firmly secured a
double-ended cone. On this cone there are cast a number of wings,
extending spirally along its exterior. On entering the separator the
steam is spread and thrown outward by the cone and given a centrifugal
motion by the spiral wings. These wings are constructed with a curved
surface.</p>

<p>It will be noticed that the steam on entering the separator is
immediately expanded from a solid body into an annular space of equal
volume to the steam pipe, whereby its particles are removed from the
centre and thus receive a greater amount of centrifugal motion. The
entrained water or grease, etc., is thus precipitated against, and
flows along the shell of the separator, and is collected in a well of
ample proportions at base of separator, where it is entirely isolated
from the flow of dry steam.</p>

<div class="figcenter" id="i_184">
<img src="images/i_184.jpg" width="600" height="280" alt="" />
<p class="caption">Fig. 91.</p></div>

<h3 id="SENTINEL_VALVE">SENTINEL VALVE.</h3>

<p>It was formerly required for each marine boiler to have a small valve
loaded with a weight to a few pounds per square inch above the working
pressure, so that in case of the safety valves sticking fast and the
gauge being false, an alarm might be given when there was an excess of
pressure. Such valves were about <sup>3</sup>&frasl;<sub>4</sub> inch in diameter and sometimes
as small as <sup>3</sup>&frasl;<sub>8</sub>. An arrangement of a small safety valve attached to
a whistle has been introduced, but with advances in other directions
relating to safety these specialties are now getting to be only known
by name.</p>

<p><span class="pagenum"><a name="Page_185" id="Page_185">185</a></span></p>

<h3 id="DAMPER_REGULATORS">DAMPER REGULATORS.</h3>

<p>These are well-known devices for so controlling the draught of the
chimney that the steam pressure in the boiler will be increased or
decreased automatically, that is, without the aid of a person. The
regulator shown in <a href="#i_185">Fig. 92</a>, which is one of many excellent forms on the
market, has the power to move the damper in both directions by water
pressure, exerting a force on the end of the lever of nearly 200 lbs.,
thus compelling a certain and positive motion of the damper when a
variation in the boiler pressure takes place. It will open or close the
damper upon the variation of less than one pound of pressure. The close
regulation affords a test for the correctness of the steam gauge.</p>

<div class="figcenter" id="i_185">
<img src="images/i_185.jpg" width="296" height="600" alt="" />
<p class="caption">Fig. 92.</p></div>

<p>This regulator, by using the water pressure from the boiler as a motive
power, becomes a complete engine without the connecting rod and crank,
having a balanced piston valve, the valve stem of which is enlarged
where it passes through the upper end of the chest into a piston of
small area, working in a small open ended cylinder cast on the chest.
The pressure forcing this piston outward is counterbalanced by weights
as shown in illustration.</p>

<p>The differential motion is accomplished by the device shown at the top
of small cylinder.</p>

<h3 id="FUEL_ECONOMIZER_AND_FEED_WATER_PURIFIER">FUEL ECONOMIZER AND FEED WATER PURIFIER.</h3>

<p>This device, shown in <a href="#i_186">Fig. 93</a>, is designed to utilize the waste
products of combustion as they pass from the furnace to the chimney.
Its use permits a high and consequently efficient temperature under the
boilers and yet saves the excess of heat. It acts also as a mechanical
boiler cleaner, furnishing a settling<span class="pagenum"><a name="Page_186" id="Page_186">186</a></span> chamber for the deposit of the
impurities separated by the heat which nearly equals that of the live
steam in the boiler. This device adds largely to the water capacity of
the boiler, frequently containing one-half the weight of the water held
in the boiler itself.</p>

<p>It will be readily understood that the openings between the vertical
tubes are ample for the chimney flue area and that the device is
located between the chimney and the boiler, with the waste furnace heat
passing between the tubes.</p>

<div class="figcenter" id="i_186">
<img src="images/i_186.jpg" width="600" height="499" alt="" />
<p class="caption">Fig. 93.</p></div>

<p>The economizer shown in <a href="#i_186">Fig. 93</a> consists of sections of vertical
4<sup>1</sup>&frasl;<sub>2</sub>″ boiler tubes fitted to their top and bottom headers by taper
joints. The top headers are provided with caps over each tube to permit
cleaning out the sediment and remove and replace any tube that may
become damaged. The several top headers are connected together at one
end by lateral openings and the bottom headers are also connected as
shown in cut, having hand holes opposite each bottom header to provide
for cleaning out.</p>

<p><span class="pagenum"><a name="Page_187" id="Page_187">187</a></span></p>

<p><em>Mechanical scrapers</em> are made to travel up and down each tube to keep
them clear of soot. These are controlled by an automatic mechanism and
driving head, as shown in <a href="#i_186">Fig. 93</a>.</p>

<p>The important features about the economizer are, 1, its adaptability
to any type of boiler, 2, the saving attained by utilizing that heat
which has necessarily been an almost total waste, 3, the purifying of
the water by means of the intense heat and slow circulation of the feed
water.</p>

<h3 id="SAFETY_VALVES">SAFETY VALVES.</h3>

<div class="figcenter" id="i_187">
<img src="images/i_187.jpg" width="600" height="479" alt="" />
<p class="caption">Fig. 94.<span class="smcap add6em">(Sectional View.)</span></p></div>

<p><em>The safety valve</em> is a circular valve seated on the top of the boiler,
and weighted to such an extent, that when the pressure of the steam
exceeds a certain point, the valve is lifted from its seating and
allows the steam to escape. Safety valves can be loaded directly with
weights, or the load can be transmitted to the valve by a lever. Again,
the end of the lever is sometimes held down by a spring, or the spring
may be applied directly to the valve seat.</p>

<p><span class="pagenum"><a name="Page_188" id="Page_188">188</a></span></p>

<p><a href="#i_187">Fig. 94</a> (2 views) exhibits <em>a spring loaded safety valve</em>. These are
generally provided with a reaction lip, surrounding the seat, which
causes them to open much further, and thus enables them to discharge a
larger volume of steam than a lever valve of equal diameter.</p>

<p>The operation can be easily understood by examining the figures. As
soon as the steam pressure is high enough to lift the valve disc clear
from its seat, the steam will escape around the valve seat as in an
ordinary lever safety valve, but instead of escaping directly into
the atmosphere, the current of steam is turned downward against the
reaction lip, by the curved projection on the valve disc, which can be
seen in the figure. The steam pressure is thus assisted in holding the
valve open, as well as raising it much higher, giving a larger opening
than would be the case if the valve were lifted by the pressure alone.</p>

<p>Spring loaded valves are mostly used on marine boilers, locomotives and
portable boilers, and wherever outside disturbances interfere with the
action of a weight.</p>

<p><em>A “pop” safety valve</em> is a common form of safety valve and takes its
name from the fact that it takes a little more pressure to raise it off
its seat than what it is set at, consequently it releases itself with a
“pop.”</p>

<div class="figcenter" id="i_188">
<img src="images/i_188.jpg" width="267" height="500" alt="" />
<p class="caption">Fig. 95.</p></div>

<p><a href="#i_188">Fig. 95</a> shows a form of dead weight safety valves when <em>a</em> is the valve
which rests on the seating <em>b</em>.</p>

<p>The valve is attached to the circular casting A, A, A, so that both
rise and fall together. The weights W, W, etc., are disposed on the
casting in rings, which can be adjusted to the desired blow off
pressure. Owing to the center of gravity of the casting and weight
being below the valve, the latter requires no<span class="pagenum"><a name="Page_189" id="Page_189">189</a></span> requires no guides to
keep it in position. This is a great advantage as guides frequently
stick, and prevent the valve from acting. Another advantage of this
form of valve is, that it is difficult to tamper with. For instance, a
four-inch valve, intended to blow off at 100 lbs. per square inch would
require weight of over 1,200 lbs., which require a considerable bulk.
An unauthorized addition of a few pounds to such a mass would make no
appreciable addition to the blowing off pressure, while any effectual
amount added to the weight would be immediately noticed. It is quite
different with the lever safety valve about to be described, a small
addition to the weight at the end of the lever is multiplied several
times at the valve.</p>

<h3 id="U_S_RULES"><span class="smcap">U. S. Rules Relating to Safety Valves.</span></h3>

<p>Extract from rules and regulations passed and approved Feb. 25, 1885,
by the United States Board of Supervising Inspectors of Steam Vessels:</p>

<p><span class="smcap">Section 24.</span> “Lever safety valves to be attached to marine
boilers shall have an area of not less than one square inch to two
square feet of the grate surface in the boiler, and the seats of all
such safety valves shall have an angle of inclination of forty-five
degrees to the centre line of their axis.</p>

<p>“The valves shall be so arranged that each boiler shall have one
separate safety valve, unless the arrangement is such as to preclude
the possibility of shutting off the communication of any boiler with
the safety valve or valves employed. This arrangement shall also apply
to lock-up safety valves when they are employed.</p>

<p>“Any spring-loaded safety valves constructed so as to give an increased
lift by the operation of steam, after being raised from their seats,
or any spring-loaded safety valve constructed in any other manner, or
so as to give an effective area equal to that of the aforementioned
spring-loaded safety valve, may be used in lieu of the common
lever-weighted valve on all boilers on steam vessels, and all such
spring-loaded safety valves shall<span class="pagenum"><a name="Page_190" id="Page_190">190</a></span> be required to have an area of not
less than one square inch to three square feet of grate surface of the
boiler, and each spring-loaded valve shall be supplied with a lever
that will raise the valve from its seat a distance of not less than
that equal to one-eighth the diameter of the valve opening, and the
seats of all such safety valves shall have an angle of inclination
to the centre-line of their axis of forty-five degrees. But in no
case shall any spring-loaded safety valve be used in lieu of the
lever-weighted safety valve, without first having been approved by the
Board of Supervising Inspectors.”</p>

<p>The following size “Pop” Safety Valves are required for boilers having
grate surfaces as below:</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="pop safety valves">
<tr>
<td class="tdl">2&nbsp; &nbsp; inch “Pop” Valve for</td>
<td class="tdr">9.42</td>
<td class="tdl">square feet of grate surface.</td>
</tr>
<tr>
<td class="tdl">2<sup>1</sup>&frasl;<sub>2</sub> inch “Pop” Valve for</td>
<td class="tdr">14.72</td>
<td class="tdl">square feet of grate surface.</td>
</tr>
<tr>
<td class="tdl">3&nbsp; &nbsp; inch “Pop” Valve for</td>
<td class="tdr">21.20</td>
<td class="tdl">square feet of grate surface.</td>
</tr>
<tr>
<td class="tdl">4&nbsp; &nbsp; inch “Pop” Valve for</td>
<td class="tdr">37.69</td>
<td class="tdl">square feet of grate surface.</td>
</tr>
<tr>
<td class="tdl">5&nbsp; &nbsp; inch “Pop” Valve for</td>
<td class="tdr">58.90</td>
<td class="tdl">square feet of grate surface.</td>
</tr>
<tr>
<td class="tdl">6&nbsp; &nbsp; inch “Pop” Valve for</td>
<td class="tdr">84.82</td>
<td class="tdl">square feet of grate surface.</td>
</tr></table></div>

<p><span class="smcap">Professor Rankin’s Rule.</span>&mdash;Multiply the number of pounds of
water evaporated per hour by .006, and the product will be the area in
square inches of the valve.</p>

<p>The U. S. Steamboat Inspection Law requires for the common lever valve
one square inch of area of valve for every two square feet of area of
grate surface.</p>

<p>United States Navy Department deduced from a series of experiments the
following rule: Multiply the number of pounds of water evaporated per
hour by .005, and the product will be the area of the valve in square
inches.</p>

<p>Rule adopted by the Philadelphia Department of Steam Engine and Boiler
Inspection:</p>

<p>1. Multiply the area of grate in square feet by the number 22.5. 2. Add
the number 8.62 to the pressure allowed per square inch. Divide (1) by
(2) and the quotient will be the area of the valve in square inches.
This is the same as the French rule.</p>

<p><span class="pagenum"><a name="Page_191" id="Page_191">191</a></span></p>

<p>The maximum desirable diameter for safety valves is four inches, for
beyond this the area and cost increase much more rapidly than the
effective discharging around the circumference.</p>

<p>There should not be any stop valve between the boiler and safety valve.</p>

<p>The common form of safety valve is shown in <a href="#i_191">Fig. 96</a>.</p>

<p>Here the load is attached to the end <em>B</em> of the lever <em>A</em>, <em>B</em>, the
fulcrum of which is at <em>c</em>. The effective pressure on the valve, and
consequently the blowing off pressure in the boiler can be regulated
within certain limits, by sliding the weight <em>W</em> along the arm of the
lever. In locomotive engines, as well as on marine boilers, the weight
would on account of the oscillations, be inadmissible and <em>a spring</em> is
used to hold down the lever.</p>

<p>In the calculations regarding the lever safety valve, there are five
points to be determined, and it is necessary to know four of these in
order to find the fifth. These are: (1) The Steam Pressure, (2) The
Weight of Ball, (3) The Area of Valve, (4) The Length of Lever, (5) The
Distance from the Valve Centre to the Fulcrum.</p>

<div class="figcenter" id="i_191">
<img src="images/i_191.jpg" width="500" height="267" alt="" />
<p class="caption">Fig. 96.</p></div>

<p>In making these calculations it is necessary to take into account the
load on the valve due to the weight of the valve-stem and lever. The
leverage with which this weight acts is measured by the distance of its
centre of gravity from the fulcrum. The centre of gravity is found by
balancing the lever on a knife edge, and the weight of the valve-stem
and<span class="pagenum"><a name="Page_192" id="Page_192">192</a></span> lever can be found by actual weighing. This load can also be found
by attaching a spring balance to the lever exactly over the centre of
the valve stem when they are in position. The following examples will
be computed under these conditions: (1) Steam Pressure, 120 pounds; (2)
Weight of Ball, 100 pounds; (3) Weight of Valve and Lever, 60 pounds,
weighed in position; (4) Length of Lever, 45 inches; (5) Length of
Distance from Valve Centre to Fulcrum, 5 inches; (6) Area of Valve, 8
square inches.</p>

<p><em>To find the area of the valve:</em></p>

<p><span class="smcap">Rule.</span>&mdash;Multiply the length of the lever by the weight of the
ball, and divide the product by the distance from the valve centre to
the fulcrum, and to the quotient add the effective weight of the valve
and lever, and divide the sum by the steam pressure.</p>

<p class="center"><em>Example.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="example of rule to find valve area">
<tr>
<td>&nbsp;</td>
<td class="tdr">45&nbsp; &nbsp; &nbsp;</td>
<td class="tdl">inches, length of the lever,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">100</td>
<td class="tdl">pounds, weight of the ball,</td>
</tr>
<tr>
<td class="tdr">Fulcrum, 5 in. )</td>
<td class="tdr bord_bot">4500</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">900</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">60</td>
<td class="tdl">pounds, weight of valve and lever,</td>
</tr>
<tr>
<td class="tdr">Steam pressure 120 lbs. )</td>
<td class="tdr">960</td>
<td class="tdl">(8 square inches, area of valve.</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">960</td>
<td>&nbsp;</td>
</tr></table></div>

<p><em>To find the pressure at which the valve will blow off:</em></p>

<p><span class="smcap">Rule.</span>&mdash;Multiply the length of the lever by the weight of the
ball; divide this product by the distance from the valve centre to the
fulcrum, and to the quotient add the effective weight of the lever and
valve, and divide the sum by the area of the valve.</p>

<p class="center"><em>Example.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="pressure at which the valve will blow off">
<tr>
<td>&nbsp;</td>
<td class="tdr">45&nbsp; &nbsp; &nbsp;</td>
<td class="tdl">inches, length of lever,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">100</td>
<td class="tdl">pounds, weight of ball,</td>
</tr>
<tr>
<td class="tdr">Fulcrum, 5 in. )</td>
<td class="tdr bord_bot">4500</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">900</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">60</td>
<td class="tdl">pounds, weight of valve and lever,</td>
</tr>
<tr>
<td class="tdr">Area of Valve 8 )</td>
<td class="tdr bord_bot">960</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">120</td>
<td class="tdl">pounds, pressure at which valve will blow.</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_193" id="Page_193">193</a></span></p>

<p><em>To find the weight of ball:</em></p>

<p><span class="smcap">Rule.</span>&mdash;Multiply the steam pressure by the area of the valve,
and from the product subtract the effective weight of the valve and
lever, then multiply the remainder by the distance from the valve
centre to the fulcrum, and divide the product by the length of the
lever.</p>

<p class="center"><em>Example.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of the ball">
<tr>
<td>&nbsp;</td>
<td class="tdr">120</td>
<td class="tdl">pounds, steam pressure,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">8</td>
<td class="tdl">inches, area of valve,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">960</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">60</td>
<td class="tdl">pounds, weight of valve and lever,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">900</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">5</td>
<td class="tdl">inches, fulcrum,</td>
</tr>
<tr>
<td class="tdr">Length of lever, 45 in. )</td>
<td class="tdr bord_bot">4500</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">100</td>
<td class="tdl">pounds, weight of ball.</td>
</tr></table></div>


<p><em>To find the length of lever:</em></p>

<p><span class="smcap">Rule.</span>&mdash;Multiply the steam pressure by the area of the valve,
and from the product subtract the effective weight of the valve
and lever, then multiply the remainder by the distance from
the valve centre to the fulcrum, and divide the product by the
weight of the ball.</p>

<p class="center"><em>Example.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="length of the lever">
<tr>
<td>&nbsp;</td>
<td class="tdr">120</td>
<td class="tdl">pounds, steam pressure,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">8</td>
<td class="tdl">inches, area of valve,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">960</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">60</td>
<td class="tdl">pounds, weight of valve and lever,</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">900</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr bord_bot">5</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdr">100)</td>
<td class="tdr">4500</td>
<td class="tdl">(45 length of lever.</td>
</tr></table></div>

<p>Every boiler should be provided with two safety valves, one of which
should be put beyond the control of the attendant.</p>

<p><span class="pagenum"><a name="Page_194" id="Page_194">194</a></span></p>

<p>Safety valves that stick will do so even though tried every day, if
they are simply lifted and dropped to the old place on the seat again.
 <em>If a boiler should be found with an excessively high pressure, it
would be one of the worst things to do to start the safety valve from
its seat unless extra weight was added</em>, for should the valve once
start, it would so suddenly relieve the boiler of such a volume of
steam as would cause a rush of water to the opening, and by a blow,
just the same as in water hammer, rupture the boiler.</p>

<p>Such a condition is very possible to occur of itself when a safety
valve sticks. The valve holds the pressure, that gets higher and
higher, until so high that the safety valve does give way and allows so
much steam to escape that the sudden changing of conditions sets the
water in motion, and an explosion may result.</p>

<p>The noise made by a safety valve when it is blowing off may be
regarded in two ways. First, by it is known that the valve is capable
of performing its proper function, and that there is, therefore, a
reasonable assurance that no explosion will result from excessive
pressure of steam or other gas, and on the other hand too much noise of
this kind indicates wasted fuel.</p>

<p>The hole of the safety valve may be 2, 3 or 4 inches; that does not
say that the area is 3.1416, 7.06 or 12.56 square inches, but the area
is that which is inside of the joint. The valve opening may be, say
2 inches, but <em>the circle of contact of valve to seat</em> may be of an
average diameter of 2<sup>1</sup>&frasl;<sub>8</sub> inches, if so, all the close calculations
otherwise will not avail. In the first place, the area of 2 inches
equals 3.1416; that of 2<sup>1</sup>&frasl;<sub>8</sub> diameter equals 3.5466, showing a
difference of .4 square inches.</p>

<h4><span class="smcap">Note.</span></h4>

<p>Very extended rules issued by the U. S. Government for calculating
the safe working pressure, dimensions and proportions of the safety
valves for marine boilers are reprinted in “Hawkins’ Calculations” for
engineers.</p>

<p><span class="pagenum"><a name="Page_195" id="Page_195">195</a></span></p>

<p>When a safety valve is described as a “2 inch safety valve,” etc.,
it means that two inches is <em>the diameter</em> of the pipe; hence the
following rule and examples for finding the area.</p>

<p class="center"><span class="smcap">Rule for finding Area of Valve Opening.</span></p>

<p>Square the diameter of the opening and multiply the product by the
decimal .7854.</p>

<p class="center"><span class="smcap">Example.</span></p>

<p>What is the area of a three inch valve? Now then:</p>

<p>
<span class="add1em">3 &times; 3 = 9 &times; .7854 = 7.06 square inches, Ans.</span></p>

<p><span class="smcap">Note.</span>&mdash;A shorter method of calculating by .7854 in larger sums
is to multiply by 11 and divide by 14, for decimal .7855 = the fraction
<sup>11</sup>&frasl;<sub>14</sub>th. Note: .7854 is the area of a circular inch.</p>

<p>When valves rise from their seats under increasing steam pressure
they do so by a constantly diminished ratio which has been carefully
determined by experiment and reduced to the following table.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="pressure and rise of valve">
<tr>
<th class="tdc bord_all small normal">Pressure in Lbs.</th>
<th class="tdc bord_top bord_bot bord_right small normal">Rise of Valve.</th>
</tr>
<tr>
<td class="tdc bord_left bord_right">12</td>
<td class="tdc bord_right">1-36&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">20</td>
<td class="tdc bord_right">1-48&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">35</td>
<td class="tdc bord_right">1-54&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">45</td>
<td class="tdc bord_right">1-65&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">50</td>
<td class="tdc bord_right">1-86&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">60</td>
<td class="tdc bord_right">1-86&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_left bord_right">70</td>
<td class="tdc bord_right">1-132</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">80</td>
<td class="tdc bord_right">1-168</td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot">90</td>
<td class="tdc bord_right bord_bot">1-168</td>
</tr></table></div>

<p>The following useful table was prepared by the Novelty Iron Works, New
York.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="novelty iron works table">
<tr>
<th class="tdc bord_all small normal">Boiler Pressure<br />in Lbs. Above the<br />Atmosphere</th>
<th class="tdc bord_top bord_bot bord_right small normal">Area of Orifice<br />in Sq. In. for<br />Each Sq. Ft. of<br />Heating Surface.</th>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 0.25</td>
<td class="tdc bord_right">.022794</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 0.5&nbsp; </td>
<td class="tdc bord_right">.021164</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 1.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.018515</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 2.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.014814</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 3.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.012345</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 4.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.010582</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; &nbsp; 5.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.009259</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 10.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.005698</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 20.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.003221</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 30.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.002244</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 40.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.001723</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 50.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.001389</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 60.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.001176</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 70.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.001015</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 80.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.000892</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">&nbsp; 90.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.000796</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">100.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.000719</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">150.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.000481</td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot">200.&nbsp; &nbsp; </td>
<td class="tdc bord_right bord_bot">.000364</td>
</tr></table></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_196" id="Page_196">196</a></span></p>

<h3 id="FEED_WATER_HEATERS">FEED WATER HEATERS.</h3>

<div class="figcenter" id="i_196">
<img src="images/i_196.jpg" width="284" height="600" alt="" />
<p class="caption">Fig. 97.</p></div>

<p>There are two forms of feed water heaters: (1) <em>The closed heater</em>,
where the feed water passes through tubes, which are enclosed in a
shell, through which the exhaust steam passes. (2) <em>The open heater</em>,
in which the steam and water come into contact. In the latter the water
is sprayed into a space, through which the exhaust steam passes, or is
run over a number of inclined perforated copper plates, mingled with
the exhaust steam.</p>

<p>The original feed water heater called a “pot heater,” consisted of
a vessel so constructed that the feed water was sprayed through the
exhaust steam into a globe formed tank, from the bottom of which the
heated water was pumped into the boiler; its name was originally the
“pot heater,” but as it was open to the air through the exhaust pipe,
it was, with its successively improved forms called the open heater.</p>

<p><span class="pagenum"><a name="Page_197" id="Page_197">197</a></span></p>

<p>All the heat imparted to the feed water, before it enters the boiler,
is so much saved, not only in the cost of fuel, but by the increased
capacity of the boiler, as the fuel in the furnace will not have this
duty to perform. There are two sources of waste heat which can be
utilized for this purpose: the chimney gases and the exhaust steam.
The gases escaping to the chimney after being reduced to the lowest
possible temperature contain a considerable quantity of heat. This
waste of heat energy may be largely saved by the device illustrated on
page <a href="#i_186">186.</a></p>

<div class="figcenter" id="i_197">
<img src="images/i_197.jpg" width="309" height="600" alt="" />
<p class="caption">Fig. 98.</p></div>

<p>How much saving is obtained under any given condition is a question
requiring for its solution a careful calculation of all of the
conditions which have a bearing on the subject. Exhaust steam under
atmospheric pressure only has a sensible temperature of 212 degrees,
but exhaust steam contains also a large number of heat units which are
given up when the steam is condensed into water; for this reason it
might be thought possible to raise the temperature of the feed water a
few degrees higher even than the sensible temperature of the exhaust
steam. But this should not be expected, on account of the radiation of
heat that would occur above that of the steam.</p>

<p>The steam which escapes from the exhaust pipe dissipates into the
atmosphere or discharges into the condenser over nine<span class="pagenum"><a name="Page_198" id="Page_198">198</a></span> tenths of the
heat it contained when leaving the boiler. This can be best utilized
by <em>exhaust feed water heaters</em>, for the use of live steam heaters
represents no saving in fuel, as all the heat imparted to the feed
water by their use comes directly from the boiler. The purpose for
which they are used is to elevate the temperature of the feed water
above the boiling point, so as to precipitate the sulphate of lime
and other scale forming substances, and prevent them from entering
the boiler. Neither does the heat in the feed water introduced by
an injector represent saving, as it comes from the boiler and was
generated by the fuel.</p>

<p>It is important to note these two statements: 1, That neither live
steam feed water heaters, nor 2, injectors save the heat from the
escaping steam.</p>

<p>It is also well to remember that it requires <em>a pound of water</em> to
absorb 1.146 heat units, and that this quantity of heat is distributed
through the whole quantity of water, and <em>as a pound of steam is the
same as a pound of water</em>, it may be understood that at 212&deg; each pound
of exhaust steam contains 1,146 heat units; ten pounds of steam contain
11,460 heat units distributed through the mass, etc.: thus, to explain
still further:</p>

<p>To evaporate water into steam, it must first be heated to the boiling
point, and then sufficient heat still further added to change it from
the liquid to the gaseous state, or steam. Take one pound of water at
32 degrees and heat it to the boiling point, it will have received 212&deg;
- 32&deg; = 180 heat units. A heat unit being the amount of heat necessary
to raise one pound of water through one degree at its greatest density.
To convert it into steam after it has been raised to the boiling point,
requires the addition of 966 heat units, which are called latent, as
they cannot be detected by the thermometer. This makes 180 + 966 =
1146 heat units, which is the total heat contained <em>in one pound of
water</em> made into steam at the atmospheric pressure. And at atmospheric
density the volume of this steam is equal to 26.36 cubic feet, and this
amount of steam contains 1,146 units of heat, distributed throughout
the whole quantity, while the temperature at any given point at<span class="pagenum"><a name="Page_199" id="Page_199">199</a></span> which
the thermometer may be inserted is 212 degrees. If two pounds of water
be evaporated, making a volume of 52.72 cubic feet, then the number of
heat units present would be doubled, while the temperature would still
remain at 212, the same as with one pound.</p>

<p>If by utilizing the heat that would otherwise go to waste, the
temperature of the feed water is raised 125 degrees, the saving would
be <sup>125</sup>&frasl;<sub>1146</sub> of the total amount of heat required for its evaporation,
or about 11 per cent. Thus it can be seen the percentage of saving
depends upon the initial temperature of the feed water, and the
pressure at which it is evaporated.</p>

<p>For example, a boiler carrying steam at 100 pounds pressure has the
temperature of the feed water raised from 60 to 200 degrees, what is
the percentage of gain?</p>

<p>By referring to a table pressure of “saturated steam,” it will be seen
that the total heat in steam at 100 pounds pressure is 1185 heat units.
These calculations are from 32 degrees above zero, consequently the
feed must be computed likewise.</p>

<p>In the first case, the heat to be supplied by the furnace is the total
heat, less that which the feed water contains, or 1185 - 28 = 1157
heat units. In the second case it is 1185 - 168 = 1017 heat units,
the difference being 1157 - 1017 = 140, which represents a saving of
<sup>140</sup>&frasl;<sub>1157</sub> or about 12 per cent.</p>

<p>Where feed water is heated no more than 20 degrees above its normal
temperature the gain effected cannot amount to more than 2%, not
sufficient to pay for the introduction and maintenance of a feed water
heating device, no matter how simple, but if the temperature of the
water can be increased 60 degrees the gain will be in the neighborhood
of 5%. To make feed water heating practical and economical it would be
necessary to increase the temperature of the water about 180 degrees at
least, and to do this, using the exhaust from a non-condensing engine
without back pressure, would require such a capacity of heater as would
give fully 10 square feet of heating surface to each horse power of
work developed, and to raise the temperature above this would require a
certain amount of back pressure or an increased capacity of heater, so
that the subject<span class="pagenum"><a name="Page_200" id="Page_200">200</a></span> resolves itself into a question of large capacity of
heater, or a higher temperature of the exhaust steam, which could only
be obtained through a given amount of back pressure.</p>

<p>In the same way has been calculated the following table, showing
percentages of saving of fuel by heating feed-water to various
temperatures by exhaust steam, otherwise waste:</p>

<p class="center"><em>Percentage of saving.</em> ( <em>Steam at 60 pounds gauge pressure.</em>)</p>

<div class="center">
<table class="my70" border="0" cellpadding="3" cellspacing="1" summary="saving of fuel from feedwater heating by exhaust steam">
<tr>
<th class="tdc bord_top bord_bot bord_right small normal" rowspan="2">Final<br />Temp.<br />Fahr.</th>
<th class="tdc bord_top bord_bot small normal" colspan="7">Initial Temperature of Water (Fahrenheit).</th>
</tr>
<tr>
<th class="tdc normal small bord_bot bord_right">32 Deg.</th>
<th class="tdc normal small bord_bot bord_right">40 Deg.</th>
<th class="tdc normal small bord_bot bord_right">50 Deg.</th>
<th class="tdc normal small bord_bot bord_right">60 Deg.</th>
<th class="tdc normal small bord_bot bord_right">70 Deg.</th>
<th class="tdc normal small bord_bot bord_right">80 Deg.</th>
<th class="tdc normal small bord_bot">90 Deg.</th>
</tr>
<tr>
<td class="tdr bord_right">60</td>
<td class="tdr bord_right">2.39</td>
<td class="tdr bord_right">1.71</td>
<td class="tdr bord_right">9.86</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">80</td>
<td class="tdr bord_right">4.09</td>
<td class="tdr bord_right">3.43</td>
<td class="tdr bord_right">2.59</td>
<td class="tdr bord_right">1.74</td>
<td class="tdr bord_right">0.88</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">100</td>
<td class="tdr bord_right">5.79</td>
<td class="tdr bord_right">5.14</td>
<td class="tdr bord_right">4.32</td>
<td class="tdr bord_right">3.49</td>
<td class="tdr bord_right">2.64</td>
<td class="tdr bord_right">1.77</td>
<td class="tdr">.90</td>
</tr>
<tr>
<td class="tdr bord_right">120</td>
<td class="tdr bord_right">7.50</td>
<td class="tdr bord_right">6.85</td>
<td class="tdr bord_right">6.05</td>
<td class="tdr bord_right">5.23</td>
<td class="tdr bord_right">4.40</td>
<td class="tdr bord_right">3.55</td>
<td class="tdr">2.68</td>
</tr>
<tr>
<td class="tdr bord_right">140</td>
<td class="tdr bord_right">9.20</td>
<td class="tdr bord_right">8.57</td>
<td class="tdr bord_right">7.77</td>
<td class="tdr bord_right">6.97</td>
<td class="tdr bord_right">6.15</td>
<td class="tdr bord_right">5.32</td>
<td class="tdr">4.47</td>
</tr>
<tr>
<td class="tdr bord_right">160</td>
<td class="tdr bord_right">10.90</td>
<td class="tdr bord_right">10.28</td>
<td class="tdr bord_right">9.50</td>
<td class="tdr bord_right">8.72</td>
<td class="tdr bord_right">7.91</td>
<td class="tdr bord_right">7.09</td>
<td class="tdr">6.26</td>
</tr>
<tr>
<td class="tdr bord_right">180</td>
<td class="tdr bord_right">12.60</td>
<td class="tdr bord_right">12.00</td>
<td class="tdr bord_right">11.23</td>
<td class="tdr bord_right">10.46</td>
<td class="tdr bord_right">9.68</td>
<td class="tdr bord_right">8.87</td>
<td class="tdr">8.06</td>
</tr>
<tr>
<td class="tdr bord_right">200</td>
<td class="tdr bord_right">14.36</td>
<td class="tdr bord_right">13.71</td>
<td class="tdr bord_right">13.00</td>
<td class="tdr bord_right">12.20</td>
<td class="tdr bord_right">11.43</td>
<td class="tdr bord_right">10.65</td>
<td class="tdr">9.85</td>
</tr>
<tr>
<td class="tdr bord_right bord_bot">220</td>
<td class="tdr bord_right bord_bot">16.00</td>
<td class="tdr bord_right bord_bot">15.42</td>
<td class="tdr bord_right bord_bot">14.70</td>
<td class="tdr bord_right bord_bot">14.00</td>
<td class="tdr bord_right bord_bot">13.19</td>
<td class="tdr bord_right bord_bot">12.33</td>
<td class="tdr bord_bot">11.64</td>
</tr>
<tr>
<td class="bord_right bord_bot">&nbsp;</td>
<td class="tdc bord_bot bord_right">100 Deg.</td>
<td class="tdc bord_bot bord_right">120 Deg.</td>
<td class="tdc bord_bot bord_right">140 Deg.</td>
<td class="tdc bord_bot bord_right">160 Deg.</td>
<td class="tdc bord_bot bord_right">180 Deg.</td>
<td class="tdc bord_bot bord_right">200 Deg.</td>
<td class="tdc bord_bot" rowspan="10">&nbsp;</td>
</tr>
<tr>
<td class="tdr bord_right">60</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">80</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">100</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">120</td>
<td class="tdr bord_right">1.80</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">140</td>
<td class="tdr bord_right">3.61</td>
<td class="tdr bord_right">1.84</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">160</td>
<td class="tdr bord_right">5.42</td>
<td class="tdr bord_right">3.67</td>
<td class="tdr bord_right">1.87</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">180</td>
<td class="tdr bord_right">7.23</td>
<td class="tdr bord_right">5.52</td>
<td class="tdr bord_right">3.75</td>
<td class="tdr bord_right">1.91</td>
<td class="tdc bord_right">&hellip;</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right">200</td>
<td class="tdr bord_right">9.03</td>
<td class="tdr bord_right">7.36</td>
<td class="tdr bord_right">5.62</td>
<td class="tdr bord_right">3.82</td>
<td class="tdr bord_right">1.96</td>
<td class="tdc bord_right">&hellip;</td>
</tr>
<tr>
<td class="tdr bord_right bord_bot">220</td>
<td class="tdr bord_right bord_bot">10.84</td>
<td class="tdr bord_right bord_bot">9.20</td>
<td class="tdr bord_right bord_bot">7.50</td>
<td class="tdr bord_right bord_bot">5.73</td>
<td class="tdr bord_right bord_bot">3.93</td>
<td class="tdr bord_right bord_bot">1.98</td>
</tr></table></div>

<p>A good feed-water heater of adequate proportions should readily raise
the temperature of feed-water up to 200&deg; Fahr., and, as is seen by
inspection of the table, thus effect a saving of fuel, ranging from
14.3 per cent. to 9.03 per cent., according as the atmospheric or
normal temperature of the water varies from 32&deg; Fahr. in the height of
winter, to 100&deg; Fahr. in the height of summer.</p>

<p><span class="pagenum"><a name="Page_201" id="Page_201">201</a></span></p>

<p>The percentage of saving which may be obtained from the use of exhaust
steam for heating the feed water, with which the boiler is supplied,
will depend upon the temperature to which the water is raised, and
this, in turn, will depend upon the length of time that the water
remains under the influence of the exhaust steam. This should be as
long as possible, and unless a sufficient amount of heating surface is
employed in the heater best results cannot be expected.</p>

<p>It does not necessarily require all the exhaust steam&mdash;or the whole
volume of waste steam passing from the engine to bring the feed water
up to the temperature desired, and the larger the heating appliance
the smaller proportion is needed&mdash;hence heaters are best made with two
exits nicely proportioned to avoid back pressure and at the same time
utilize enough of the exhaust to heat the feed water.</p>

<p>An impression prevails among many who are running a condenser on their
engine that a feed water heater can not be used in connection with it;
large numbers of heaters running on condensing engines with results as
follows: the feed water is delivered to the boiler at a temperature of
150&deg; to 160&deg; Fahr., depending on the vacuum: the higher the vacuum the
less the heat in the feed water.</p>

<p>A heater applied to a condensing engine generally increases the vacuum
one to two inches.</p>

<p>When cold water is used for the feed water, the saving in fuel by the
use of the heater is from 7 to 14 per cent.</p>

<p>When feed water is taken from the hot well, it will save 7 to 8 per
cent.</p>

<p>Where all the steam generated by a boiler is used in the engine and the
exhaust passed through a heater it is found by actual experiment, where
iron tubes are used in the heater, that approximately ten square feet
of heating surface will be required for each 30 lbs. of water supplied
to the boiler at a temperature of 200 degrees Fahr.</p>

<p>Ten square feet of heating surface in the feed water heater also
represents one horse power.</p>

<p><span class="pagenum"><a name="Page_202" id="Page_202">202</a></span></p>

<h3 id="CAPACITY_OF_CISTERNS">CAPACITY OF CISTERNS.</h3>

<p>The following table gives the capacity of cisterns for each twelve
inches in depth:</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="saving of fuel from feedwater heating by exhaust steam">
<tr>
<th class="tdc normal" colspan="3"><em>Diameter.</em></th>
<th>&nbsp; &nbsp; </th>
<th class="tdc normal" colspan="2"><em>Gallons.</em></th>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">25</td>
<td class="tdc">feet</td>
<td>&nbsp;</td>
<td class="tdr">3671</td>
<td>&nbsp; </td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">20</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">2349</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">15 </td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">1321</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">14 </td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">1150</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">13</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">992</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">12</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">846</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">11</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">710</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">10</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">587</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 9</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">475</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 8</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">376</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 7</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">287</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 6<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">247</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 6</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">211</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 5</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">147</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">119</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 4</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">94</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 3</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">53</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">36</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp; </td>
<td class="tdl">&nbsp; 2</td>
<td class="tdc">„</td>
<td>&nbsp;</td>
<td class="tdr">23</td>
<td>&nbsp;</td>
</tr></table></div>

<p>Supposing it was required to find the weight of the water in any
cistern or tank; it can be ascertained by multiplying the number of
gallons by the weight of one gallon, which is 8<sup>1</sup>&frasl;<sub>3</sub> pounds, 8.333. For
instance, taking the largest cistern in the above table containing 3671
gallons: 3671 &times; 8.33 = 30579.43 pounds.</p>

<p>The table above gives the capacities of round cisterns or tanks. If the
cistern is rectangular the number of gallons and weight of water are
found by multiplying the dimensions of the cistern to get the cubical
contents. For instance, for a cistern or tank 96 inches long, 72 inches
wide, and 48 inches deep, the formula would be: 96 &times; 72 &times; 48 = 331,776
cubic inches.</p>

<p>As a gallon contains 231 cubic inches; 331,776 divided by 231 gives
l,436 gallons, which multiplied by 8.33 will give the weight of water
in the cistern.</p>

<p><span class="pagenum"><a name="Page_203" id="Page_203">203</a></span></p>

<p>For round cisterns or tanks, the rule is: Area of bottom on inside
multiplied by the height, equals cubical capacity. For instance, taking
the last tank or cistern in the table: Area of 24 inches (diameter)
is 452.39, which multiplied by 12 inches (height) gives 5427.6 cubic
inches, and this divided by 231 cubic inches in a gallon gives 23
gallons.</p>

<p>Supposing the tank to be 24 inches deep instead of 12 inches, the
result would be, of course, twice the number of gallons.</p>

<p class="center"><span class="smcap">Rule for Obtaining Contents of a Barrel in Gallons.</span></p>

<p>Take diameter at bung, then square it, double it, then add square of
head diameter; multiply this sum by length of cask, and that product
by .2618 which will give volume in cubic inches; this, divided by 231,
will give result in gallons.</p>

<h3 class="padt2" id="WATER_METERS">WATER METERS.</h3>

<p>Water meters, or measurers (apparatus for the measurement of water),
are constructed upon two general principles: 1, an arrangement called
an “ <em>inferential meter</em>” made to divert a certain proportion of the
water passing in the main pipe and by measuring accurately the small
stream diverted, <em>to infer</em>, or estimate the larger quantity; 2,
 <em>the positive meter</em>; rotary piston meters are of the latter class
and the form usually found in connection with steam plants. They are
constructed on the positive displacement principle, and have only one
working part&mdash;a hard rubber rolling piston&mdash;rendering it almost, if not
entirely, exempt from liability to derangement. It measures equally
well on all sized openings, whether the pressure be small or great; and
its piston, being perfectly balanced, is almost frictionless in its
operation.</p>

<p>Constructed of composition (gun-metal) and hard rubber, it is not
liable to corrosion. An ingenious stuffing-box insures at all times a
perfectly dry and legible dial, or the registering<span class="pagenum"><a name="Page_204" id="Page_204">204</a></span> mechanism which is
made of a combination of metals especially chosen for durability and
wear, and inclosed in a case of gun-metal.</p>

<div class="figcenter" id="i_204">
<img src="images/i_204.jpg" width="300" height="334" alt="" />
<p class="caption">Fig. 99.</p></div>

<p><a href="#i_204">Fig. 99</a> is a perspective view of the meter, showing the index on the
top. It is shown here as when placed in position. The proper threads
at the inlet and outlet make it easy of attachment to the supply and
discharge pipes.</p>

<p>The hard rubber piston (the only working part of the Meter) is made
with spindle for moving the lever communicating with the intermediate
gear by which the dial is moved.</p>

<p>The water, through the continuous movement of the piston, passes
through the meter in an unbroken stream, in the same quantity as with
the pipe to which it is attached when the opening in the meter equals
that of the service pipe; the apparatus is noiseless and practically
without essential wear.</p>

<h3 id="POINTS_WATER_METERS"><span class="smcap">“Points” Relating to Water Meters.</span></h3>

<p>In setting a meter in position let it be plumb, and properly secured to
remain so. It should be well protected from frost.</p>

<p>If used in connection with a steam boiler, or under any other
conditions where it is exposed to a back pressure of steam or hot
water, it must be protected by a check valve, placed between the outlet
of the meter and the vessel it supplies.</p>

<p>It is absolutely necessary to blow out the supply pipe before setting a
new meter, so that if there be any accumulation of sand, gravel, etc.,
in it, the same may be expelled, and thus prevented from entering the
meter. Avoid using red lead in making joints. It is liable to work into
the meter and cause much annoyance by clogging the piston.</p>

<p><span class="pagenum"><a name="Page_205" id="Page_205">205</a></span></p>

<p>This engraving, <a href="#i_205">Fig. 100</a>, shows the counter of the Meter. It registers
cubic feet&mdash;one cubic foot being 7<sup>48</sup>&frasl;<sub>100</sub> U. S. gallons and is read in
the same way as the counters of gas meters.</p>

<div class="figcenter" id="i_205">
<img src="images/i_205.jpg" width="400" height="389" alt="" />
<p class="caption">Fig. 100.</p></div>

<p>The following example and directions may be of service to those
unacquainted with the method:</p>

<p>If a pointer be between two figures, the smallest one must always be
taken. When the pointer is so near a figure that it seems to indicate
that figure exactly, look at the dial next below it in number, and if
the pointer there has passed 0, then the count should be read for that
figure. Let it be supposed that the pointers stand as in the above
engraving, they then read 28,187 cubic feet. The figures are omitted
from the dial marked “<span class="smcap">ONE</span>,” because they represent but tenths
of one cubic foot, and hence are unimportant. From dial marked “10,”
we get 7; from the next marked “100,” we get 8; from the next marked
“1,000,” we get the figure 1; from the next marked “10,000,” the figure
8; from the next marked “100,000,” the figure 2.</p>

<p><span class="smcap">The Fish Trap</span> used in connection with water meters is an
apparatus (as its name denotes) for holding back fishes, etc.</p>

<p><span class="pagenum"><a name="Page_206" id="Page_206">206</a></span></p>

<h3 id="INJECTOR">THE STEAM BOILER INJECTOR.</h3>

<p>For safety sake, every boiler ought to have two feeds in order to avoid
accidents when one of them gets out of order, and one of these should
be an injector.</p>

<p>This consists in its most simple form, of a steam nozzle, the end of
which extends somewhat into the second nozzle, called the combining
or suction nozzle; this connects with or rather terminates in a third
nozzle or tube, termed the “forcer.” At the end of the <em>combining
tube</em>, and before entering the forcer, is an opening connecting the
interior of the nozzle at this point with the surrounding area. This
area is connected with the outside air by a check valve, opening
outward in the automatic injectors, and by a valve termed the overflow
valve.</p>

<p>The operation of the injector is based on the fact, first demonstrated
by Gifford, that the motion imparted by a jet of steam to a surrounding
column of water is sufficient to force it into the boiler from which
the steam was taken, and, indeed, into a boiler working at a higher
pressure. The steam escaping from under pressure has, in fact, a much
higher velocity than water would have under the same pressure and
condition. The rate of speed at which steam&mdash;taking it at an average
boiler pressure of sixty pounds&mdash;travels when discharged into the
atmosphere, is about 1,700 feet per second. When discharged with the
full velocity developed by the boiler pressure through a pipe, say
an inch in diameter, the steam encounters the water in the combining
chamber. It is immediately condensed and its bulk will be reduced say
1,000 times, but its velocity remains practically undiminished. Uniting
with the body of water in the combining tube, it imparts to it a large
share of its speed, and the body of water thus set in motion, operating
against a comparatively small area of boiler pressure, is able to
overcome it and pass into the boiler. The weight of the water to which
steam imparts its velocity gives it a momentum that is greater in the
small area in which its force is exerted than the boiler pressure,
although its force has actually been derived from the boiler pressure
itself.</p>

<p><span class="pagenum"><a name="Page_207" id="Page_207">207</a></span></p>

<p>The following cut 101 represents the outline of one of the best of a
large number of injectors upon the market, from which the operation of
injectors may be illustrated.</p>

<div class="figcenter" id="i_207">
<img src="images/i_207.jpg" width="600" height="396" alt="" />
<p class="hangingindent2">S. Steam jet. V. Suction jet.<br />
R. Ring or auxiliary check.<br />
M. Steam valve and stem, handle.<br />
X. Overflow cap.<br />
C-D. Combining and delivery tube.<br />
P. Overflow valve. O. Steam plug.<br />
N. Packing nut. K. Steam valve</p>
<p class="caption">Fig. 101.</p></div>

<p>The steam enters from above, the flow being regulated by the handle K.
The steam passes through the tube S and expands in the tube V, where it
meets the water coming from the suction pipe. The condensation takes
place in the tubes V and C, and a jet of water is delivered through
the forcer tube D to the boiler. Connection passages are made to the
chamber surrounding the tubes C, D, and to the end of tube V. If the
pressure in this surrounding chamber becomes greater than that of the
atmosphere, the check valve P is lifted and the contents are discharged
through the overflow.</p>

<p>So long as the pressure in this chamber is atmospheric, the check valve
P remains closed, and all the contents must be discharged through the
tube D.</p>

<p><span class="pagenum"><a name="Page_208" id="Page_208">208</a></span></p>

<p>There are three distinct types of live steam injectors, the “simple
fixed nozzle,” the “adjustable nozzle,” and the “double.” The first has
one steam and one water nozzle which are fixed in position but are so
proportioned as to yield a good result. There is a steam pressure for
every instrument of this type at which it will give a maximum delivery,
greater than the maximum delivery for any other steam pressure either
higher or lower. The second type has but one set of nozzles, but they
can be so adjusted relative to each other as to produce the best
results throughout a long range of action; that is to say, it so
adjusts itself that its maximum delivery continually increases with the
increase of steam pressure.</p>

<p>The double injector makes use of two sets of nozzles, the “lifter” and
“forcer.” The lifter draws the water from the reservoir and delivers it
to the forcer, which sends it into the boiler. All double injectors are
fixed nozzle.</p>

<p>All injectors are similar in their operation. They are designed to
bring a jet of live steam from the boiler in contact with a jet of
water so as to cause it to flow continuously in the direction followed
by the steam, the velocity of which it in part assumes, back into the
boiler and against its own pressure.</p>

<p>As a thermodynamical machine, the injector is nearly perfect, since
all the heat received by it is returned to the boiler, except such a
very small part as may be lost by radiation; consequently its thermal
efficiency should be in every case nearly 100 per cent. On the other
hand, because of the fact that its heat energy is principally used in
warming up the cold water as it enters the injector, its mechanical
efficiency, or work done in lifting water, compared with the heat
expended, is very low.</p>

<p>The action of the injector is as follows: Steam being turned on, it
rushes with great velocity through the steam nozzle into and through
the combining tube. This action induces a flow of air from the suction
pipe, which is connected to the combining tube, with the result that a
more or less perfect vacuum is formed, thus inducing a flow of water.
After the water commences to flow to the injector it receives motion
from the jet of steam; it absorbs heat from the steam and finally
condenses it,<span class="pagenum"><a name="Page_209" id="Page_209">209</a></span> and thereafter moves on into the forcer tube simply as
a stream of water, at a low velocity compared with that of the steam.
At the beginning of the forcer tube it is subjected only to atmospheric
pressure, but from this point the pressure increases and the water
moves forward at diminished velocity.</p>

<h3 id="INJECTOR_POINTS"><span class="smcap">“Points” Relating to the Injector</span>.</h3>

<p>In nine cases out of ten, where the injector fails to do good service,
it will be either because of its improper treatment or location, or
because too much is expected of it. The experience of thoroughly
competent engineers establishes the fact that in almost every instance
in which a reliable boiler feed is required, an injector can be found
to do the work, provided proper care is exercised in its selection.</p>

<p>The exhaust steam injector is a type different from any of the
above-named, in that it uses the exhaust steam from a non-condensing
engine. Exhaust steam has fourteen and seven-tenths (14.7) pounds of
work, and the steam entering the injector is condensed and the water
forced into the boiler upon the same general principle as in all
injectors.</p>

<p>The exhaust steam injector would be still more extensively used were it
not for a practical objection which has arisen&mdash;it carries over into
the boiler the waste oil of the steam cylinder.</p>

<p>Some injectors are called by special names by their makers, such as
ejectors and inspirators, but the term injectors is the general name
covering the principle upon which all the devices act.</p>

<p>The injector can be, and sometimes is, used as a pump to raise water
from one level to another. It has been used as an air compressor, and
also for receiving the exhaust from a steam engine, taking the place in
that case of both condenser and air pump.</p>

<p>The injector nozzles are tubes, with ends rounded to receive and
deliver the fluids with the least possible loss by friction and eddies.</p>

<p>Double injectors are those in which the delivery from one injector is
made the supply of a second, and they will handle water at a somewhat
higher temperature than single ones with fixed nozzles.</p>

<p><span class="pagenum"><a name="Page_210" id="Page_210">210</a></span></p>

<p>The motive force of the injector is found in the heat received from the
steam. The steam is condensed and surrenders its latent heat and some
of its sensible heat. The energy so given up by each pound of steam
amounts to about 900 thermal units, each of which is equivalent to a
mechanical force of 778 foot pounds. This would be sufficient to raise
a great many pounds of water against a very great pressure could it be
so applied, but a large portion of it is used simply to heat the water
raised by the injector.</p>

<p>The above explanation will apply to every injector in the market, but
ingenious modifications of the principles of construction have been
devised in order to meet a variety of requirements.</p>

<p>That the condensation of the steam is necessary to complete the process
will be evident, for if the steam were not condensed in the combining
chamber, it would remain a light body and, though moving at high speed,
would have a low degree of energy.</p>

<p>Certain injectors will not work well when the steam pressure is too
high. In order to work at all the injector must condense the steam
which flows into the combining tube. Therefore, when the steam pressure
is too high, and as a consequence the heat is very great, it is
difficult to secure complete condensation; so that for high pressure
of steam good results can only be obtained with cold water. It would
be well when the feed water is too warm to permit the injector to work
well, to reduce the pressure, and consequently the temperature of the
steam supplied to the injector, as low pressure steam condenses much
easier, and consequently can be employed with better result. Throttling
the steam supplied by means of stop valves will often answer well in
this case. The steam should not be cold or it will not contain heat
units enough to allow it to condense into a cross section small enough
to be driven into the boiler. This is the reason why exhaust injectors
fail to work when the exhaust steam is very cold. It also explains why
such injectors work well when a little live steam is admitted into the
exhaust sufficient to heat it above a temperature of 212&deg;.</p>

<p><span class="pagenum"><a name="Page_211" id="Page_211">211</a></span></p>

<p>Leaks affect injectors the same as pumps, and in addition, the
accumulation of lime and other mineral deposits in the jets stops the
free flowing of the water. The heat of the steam is the usual cause of
the deposits, and where this is excessive it would be well to discard
the injector and feed with the pump.</p>

<p>The efficient working of the injector depends materially upon the size
of the jet which should be left as the manufacturer makes it; hence in
repairs and cleaning a scraper or file should not be used.</p>

<p>For cleaning injectors, where the jets have become scaled, use a
solution of one part muriatic acid to from nine to twelve parts of
water. Allow the tubes to remain in the acid until the scale is
dissolved or is so soft as to wash out readily.</p>

<p>The lifting attachment, as applied to any injector, is simply a steam
jet pump. It is combined with the injector proper and is operated by
a portion of the steam admitted to the instrument. Nearly all the
successful injectors on the market are made with these attachments, and
will raise water about 25 feet, if required, from a well or tank below
the boiler level.</p>

<p>Where an injector is required to work at different pressures it must
be so constructed that the space between the receiving tube and the
combining tube can be varied in size. As a rule this is accomplished by
making both combining and receiving tubes conical in form and arranging
the combining tube so that it can be moved to or from the receiving
tube, and the water space thereby enlarged or contracted at will. The
adjustment of the space between the two tubes by hand is a matter of
some difficulty, however; at least it takes more time and patience
than the average engineer has to devote to it, and the majority of the
injectors in use are therefore made automatic in their regulation.</p>

<p>The injector is not an economical device, but it is simple and
convenient, it occupies but a small amount of space, is not expensive
and is free from severe strains on its durability; moreover, where a
number of boilers are used in one establishment, it is very convenient
to have the feeding arrangements separate, so that each boiler is a
complete generating system in itself and independent of its neighbors.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_212" id="Page_212">212</a></span></p>

<h2 class="chapter" id="LAWS_OF_HEAT">LAWS OF HEAT.</h2>

<p>Heat is a word freely used, yet difficult to define. The word “heat” is
commonly used in two senses: (1) to express the sensation of warmth;
(2) the state of things in bodies which causes that sensation. The
expression herein must be taken in the latter sense.</p>

<p>Heat is transmitted in three ways&mdash;by <em>conduction</em>, as when the end
of a short rod of iron is placed in a fire, and the opposite end
becomes warmed&mdash;this is conducted heat; by <em>convection</em> (means of
currents) such as the warming of a mass of water in a boiler, furnace,
or saucepan; and by <em>radiation</em>, as that diffused from a piece of
hot metal or an open fire. Radiant heat is transmitted, like sound
or light, in straight lines in every direction, and its intensity
diminishes inversely as the square of the distance from its center
or point of radiation. Suppose the distance from the center of
radiation to be 1, 2, 3 and 4 yards, the surface covered by heat rays
will increase 1, 4, 9 and 16 square feet; the intensity of heat will
diminish 1, <sup>1</sup>&frasl;<sub>4</sub>, <sup>1</sup>&frasl;<sub>9</sub>, and <sup>1</sup>&frasl;<sub>16</sub>. and so on in like proportions, until
the heat becomes absorbed, or its source of supply stopped.</p>

<p>Whenever a difference in temperature exists, either in solids or
liquids that come in contact with or in close proximity to each other,
there is a tendency for the temperature to become equalized; if water
at 100&deg; be poured into a vessel containing an equal quantity of water
at 50&deg;, the tendency will be for the whole to assume a temperature of
75&deg;; and suppose the temperature of the surrounding air be 30&deg;, the
cooling process will continue until the water and the surrounding air
become nearly equal, the temperature of the air being increased in
proportion as that of the water is decreased.</p>

<p>The heat generated by a fire under the boiler is transmitted to the
water inside the boiler, when the difference in the specific gravities,
or, in other words, the cold water in the pipes being heavier than that
in the boiler sinks and forces the lighter hot water upward. This heat
is radiated from the pipes, which are good conductors of heat to the
air in the room, and raises it to the required temperature. That which
absorbs heat<span class="pagenum"><a name="Page_213" id="Page_213">213</a></span> rapidly, and parts with it rapidly, is called a good
conductor, and that which is slow to receive heat, and parts with it
slowly, is termed a bad conductor.</p>

<p>The following tables of conductivity, and of the radiating properties
of various materials, may be of service:</p>

<p class="center"><span class="smcap">Conducting Power of Various Substances.&mdash;Despritz</span>.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="conductivity">
<tr>
<th class="tdl normal"><span class="add1em"><em>Material.</em></span></th>
<th class="tdr normal"><em>Conductivity.</em></th>
</tr>
<tr>
<td class="tdl">Gold</td>
<td class="tdr">100&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Silver</td>
<td class="tdr">97&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Copper</td>
<td class="tdr">89&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Brass</td>
<td class="tdr">75&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Cast iron</td>
<td class="tdr">56&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Wrought iron</td>
<td class="tdr">37&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Zinc</td>
<td class="tdr">36&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Tin</td>
<td class="tdr">30&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Lead</td>
<td class="tdr">18&nbsp; &nbsp;</td>
</tr>
<tr>
<td class="tdl">Marble</td>
<td class="tdr">2.4</td>
</tr>
<tr>
<td class="tdl">Fire clay</td>
<td class="tdr">1.1</td>
</tr>
<tr>
<td class="tdl">Water</td>
<td class="tdr">0.9</td>
</tr></table></div>

<p class="center"><span class="smcap">Radiating Power of Various Substances.</span>&mdash;<span class="smcap">Leslie</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="radiating power">
<tr>
<th class="tdl normal"><span class="add1em"><em>Material.</em></span></th>
<th class="tdr normal"><em>Radiating Power.</em></th>
</tr>
<tr>
<td class="tdl">Lampblack</td>
<td class="tdr">100</td>
</tr>
<tr>
<td class="tdl">Water</td>
<td class="tdr">100</td>
</tr>
<tr>
<td class="tdl">Writing paper</td>
<td class="tdr">98</td>
</tr>
<tr>
<td class="tdl">Glass</td>
<td class="tdr">90</td>
</tr>
<tr>
<td class="tdl">Tissue paper</td>
<td class="tdr">88</td>
</tr>
<tr>
<td class="tdl">Ice</td>
<td class="tdr">85</td>
</tr>
<tr>
<td class="tdl">Wrought lead</td>
<td class="tdr"> 45</td>
</tr>
<tr>
<td class="tdl">Mercury</td>
<td class="tdr">20</td>
</tr>
<tr>
<td class="tdl">Polished lead</td>
<td class="tdr">19</td>
</tr>
<tr>
<td class="tdl">Polished iron</td>
<td class="tdr">15</td>
</tr>
<tr>
<td class="tdl">Gold, silver</td>
<td class="tdr">12</td>
</tr>
<tr>
<td class="tdl">Copper, tin</td>
<td class="tdr">12</td>
</tr></table></div>

<p>From the above tables, it will be seen that water, being an excellent
radiator, and of great specific heat, and iron a good conductor, these
qualities, together with the small cost of the materials, combine to
render them efficient, economic and convenient for the transmission and
distribution of artificial heat.</p>

<p><span class="pagenum"><a name="Page_214" id="Page_214">214</a></span></p>

<p>By adopting certain standards we are enabled to define, compare and
calculate so as to arrive at definite results, hence the adoption of a
standard unit of heat, unit of power, unit of work, etc.</p>

<p>The standard unit of heat is the amount necessary to raise the
temperature of one pound of water at 32&deg; Fahr. one degree, <em>i.e.</em>, from
32&deg; to 33&deg;.</p>

<p>Specific heat is the amount of heat necessary to raise the temperature
of a solid or liquid body a certain number of degrees; water is adopted
as the unit or standard of comparison. The heat necessary to raise one
pound of water one degree, will raise one pound of mercury about 30
degrees, and one pound of lead about 32 degrees.</p>

<p class="center"><span class="smcap">Table of the Specific Heat of Equal Weights of Various Substances.</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="specific heat">
<tr>
<th class="tdl normal"><span class="add2em"><em>Solid bodies.</em></span></th>
<th class="tdr normal"><em>Specific<br />Heat.</em></th>
</tr>
<tr>
<td class="tdl">Wood (fir and pine)</td>
<td class="tdr">0.650</td>
</tr>
<tr>
<td class="tdl">&nbsp; &nbsp; „&nbsp; &nbsp; (oak)</td>
<td class="tdr">0.570</td>
</tr>
<tr>
<td class="tdl">Ice</td>
<td class="tdr">0.504</td>
</tr>
<tr>
<td class="tdl">Coal</td>
<td class="tdr">0.280</td>
</tr>
<tr>
<td class="tdl">Charcoal (animal)</td>
<td class="tdr">0.260</td>
</tr>
<tr>
<td class="tdl">&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; (vegetable)</td>
<td class="tdr">0.241</td>
</tr>
<tr>
<td class="tdl">Iron (cast)</td>
<td class="tdr">0.241</td>
</tr>
<tr>
<td class="tdl">Coke</td>
<td class="tdr">0.201</td>
</tr>
<tr>
<td class="tdl">Limestone</td>
<td class="tdr">0.200</td>
</tr>
<tr>
<td class="tdl">Glass</td>
<td class="tdr">0.195</td>
</tr>
<tr>
<td class="tdl">Steel (hard)</td>
<td class="tdr">0.117</td>
</tr>
<tr>
<td class="tdl">&nbsp; &nbsp; „&nbsp; &nbsp;(soft)</td>
<td class="tdr">0.116</td>
</tr>
<tr>
<td class="tdl">Iron (wrought)</td>
<td class="tdr">0.111</td>
</tr>
<tr>
<td class="tdl">Zinc</td>
<td class="tdr">0.095</td>
</tr>
<tr>
<td class="tdl">Copper (annealed)</td>
<td class="tdr">0.094</td>
</tr>
<tr>
<td class="tdl">&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp;(cold hammered)</td>
<td class="tdr">0.093</td>
</tr>
<tr>
<td class="tdl">Tin</td>
<td class="tdr">0.056</td>
</tr>
<tr>
<td class="tdl">Lead</td>
<td class="tdr">0.031</td>
</tr>
<tr>
<td class="tdl"><span class="add8em"><em>Liquids.</em></span></td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Water</td>
<td class="tdr">1.000</td>
</tr>
<tr>
<td class="tdl">Alcohol</td>
<td class="tdr">0.158</td>
</tr>
<tr>
<td class="tdl">Acid (pyroligneous)</td>
<td class="tdr">0.590</td>
</tr>
<tr>
<td class="tdl">Ether</td>
<td class="tdr">0.520</td>
</tr>
<tr>
<td class="tdl">Acid (acetic)</td>
<td class="tdr">0.509</td>
</tr>
<tr>
<td class="tdl">Oil (olive)</td>
<td class="tdr">0.309</td>
</tr>
<tr>
<td class="tdl">Mercury</td>
<td class="tdr">0.033</td>
</tr>
<tr>
<td class="tdl"><span class="add8em"><em>Gases.</em></span><span class="pagenum"><a name="Page_215" id="Page_215">215</a></span></td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Hydrogen</td>
<td class="tdr">3.409</td>
</tr>
<tr>
<td class="tdl">Vapor of alcohol</td>
<td class="tdr">0.547</td>
</tr>
<tr>
<td class="tdl">Steam</td>
<td class="tdr">0.480</td>
</tr>
<tr>
<td class="tdl">Carbonic oxide</td>
<td class="tdr">0.245</td>
</tr>
<tr>
<td class="tdl">Nitrogen</td>
<td class="tdr">0.243</td>
</tr>
<tr>
<td class="tdl">Oxygen</td>
<td class="tdr">0.217</td>
</tr>
<tr>
<td class="tdl">Atmospheric air</td>
<td class="tdr">0.237</td>
</tr>
<tr>
<td class="tdl">Carbonic acid</td>
<td class="tdr">0.202</td>
</tr></table></div>

<h2 class="chapter padt2" id="THE_STEAM_PUMP">THE STEAM PUMP.</h2>

<p>It is difficult to overestimate the importance, in connection with a
steam plant, of the appliance which supplies water for the boiler, not
only, but a hundred other uses. Upon the steady operation of the pump
depends the safety and comfort of the engineer, owner and employee, and
indirectly of the success of the business with which the “plant” is
connected. Hence the necessity of acquiring complete knowledge of the
operation of a device so important.</p>

<div class="figcenter" id="i_215">
<img src="images/i_215.jpg" width="300" height="238" alt="" />
<p class="caption">Fig. 102.</p></div>

<p>Pumps now raise, convey and deliver water, beer, molasses, acids,
oils, melted lead. Pumps also handle, among the gases, air, ammonia,
lighting gas, and oxygen. Pumps are also used to increase or decrease
the pressure of a fluid.</p>

<p>Pumps are made in many ways, and defined as rope, chain, diaphragm,
jet, centrifugal, rotary, oscillating, cylinder.</p>

<p>Cylinder pumps are of two classes, single acting and double acting.
In single acting&mdash;in effect is <em>single ended</em>&mdash;in double acting, the
motion of the cylinder in one direction causes an inflow of water and
a discharge at the same time, in the other; and on the return stroke
the action is renewed as the discharge end becomes the suction end. The
pump is thus double acting.</p>

<p><span class="pagenum"><a name="Page_216" id="Page_216">216</a></span></p>

<p>A <em>direct pressure</em> steam pump is one in which the liquid is pressed
out by the action of steam upon its surface, without the intervention
of a piston. A direct acting steam pump is an engine and pump combined.</p>

<p>A cylinder or reciprocating pump is one in which the piston or plunger,
in one direction, causes a partial vacuum, to fill which the water
rushes in pressed by the air on its head.</p>

<p><span class="smcap">Note.</span>&mdash;A <em>suction valve</em> prevents the return of this water on
the return stroke of the piston, and a <em>discharge valve</em> permits the
outward passage of the fluid from the pump but not its return thereto
or to the reservoir through the suction pipe.</p>

<p>The force against which the pump works is gravity or the attraction of
the earth which prevents the water from being lifted. This is shown
by the fact that water can be led, or trailed, an immense distance,
limited only by the friction, by a pump.</p>

<p><span class="smcap">Note.</span>&mdash;It may be noted that the difference between a fluid and
 <em>liquid</em> is shown in the fact that the latter can be poured from one
vessel to another, thus: air and water are both fluids, but of the two
water alone is liquid: air, ammonia, etc., are <em>gases</em>, while they are
also fluids, <em>i.e.</em>, they flow.</p>

<p>The idea entertained by many that water is raised by suction, is
erroneous. Water or other liquids are raised through a tube or hose by
the pressure of the atmosphere on their surface. When the atmosphere is
removed from the tube there will be no resistance to prevent the water
from rising, as the water outside the pipe, still having the pressure
of the atmosphere upon its surface, forces water up into the pipe,
supplying the place of the excluded air, while the water inside the
pipe will rise above the level of that outside of it proportionally to
the extent to which it is relieved of the pressure of the air.</p>

<p>If the first stroke of a pump reduces the pressure of the air in the
pipe from 15 pounds on the square inch to 14 pounds, the water will be
forced up the pipe to the distance of 2<sup>1</sup>&frasl;<sub>4</sub> feet, since a column of
water an inch square and 2<sup>1</sup>&frasl;<sub>4</sub> feet high is equal<span class="pagenum"><a name="Page_217" id="Page_217">217</a></span> in weight to about
1 pound. Now if the second stroke of the pump reduces the pressure of
the atmosphere in the pipe to 13 pounds per inch, the water will rise
another 2<sup>1</sup>&frasl;<sub>4</sub> feet; this rule is uniform, and shows that the rise of
the column of water within the pipe is equal in weight to the pressure
of the air upon the surface of the water without.</p>

<p>There are pumps (Centrifugal) especially designed for pumping water
mingled with mud, sand, gravel, shells, stones, coal, etc., but with
these the engineer has but little to do, as they are used mostly for
wrecking and drainage.</p>

<p>The variety of pattern in which pumps are manufactured and the still
greater variation in capacity forbids an attempt to fully illustrate
and describe further than their general principles, and to name the
following general</p>

<h3 id="CLASSIFICATION_OF_PUMPS"><span class="smcap">Classification of Pumps.</span></h3>

<p>1st. Pumps are divided into Vertical and Horizontal.</p>

<p>Vertical pumps are again divided into:</p>

<p><span class="add1em">1. Ordinary Suction or Bucket Pumps.</span><br />
<span class="add2em">2. Suction and Lift Pumps.</span><br />
<span class="add2em">3. Plunger or Force Pumps.</span><br />
<span class="add2em">4. Bucket and Plunger Pumps.</span><br />
<span class="add2em">5. Piston and Plunger Pumps.</span></p>

<p>Horizontal Pumps are divided into:</p>

<p><span class="add1em">1. Double-acting Piston Pumps.</span><br />
<span class="add2em">2. Single-acting Plunger Pumps.</span><br />
<span class="add2em">3. Double-acting Plunger Pumps.</span><br />
<span class="add2em">4. Bucket and Plunger Pumps.</span><br />
<span class="add2em">5. Piston and Plunger Pumps.</span></p>

<p><span class="pagenum"><a name="Page_218" id="Page_218">218</a></span></p>

<div class="figcenter" id="i_218">
<img src="images/i_218.jpg" width="500" height="409" alt="" />
<p class="caption">Fig. 103.</p>
<p class="noindent">
A&mdash;Air Chamber.<br />

B&mdash;Water Cylinder Cap.<br />

C&mdash;Water Cylinder with Valves and Seats in.<br />

D&mdash;Rocker Shafts, each, Long or Short.<br />

E&mdash;Removable Cylinders, each.<br />

F&mdash;Water Piston and Follower, each.<br />

„&mdash;Water Piston Followers, each.<br />

G&mdash;Rocker Stand.<br />

H&mdash;Suction Flange, threaded.<br />

I&mdash;Discharge Flange, threaded.<br />

J&mdash;Intermediate Flanges, each.<br />

K&mdash;Water Cylinder Heads, each.<br />

L&mdash;Concaves complete, with Stuffing Boxes, each.<br />

M&mdash;Steam Cylinder, without Head, Bonnet and Valve.<br />

N&mdash;Steam Cylinder Foot.<br />

O&mdash;Crosshead Links, each.<br />

P&mdash;Steam Piston complete with Rings and Follower, each.<br />

m&mdash;Steam Piston Head.<br />

n&mdash;Steam Piston Follower.<br />

<span class="add2em">Steam Piston Rings, including Spring and Breakjoint.</span><br />

Q&mdash;Side Water Cylinder Bonnet, each.<br />

R&mdash;Steam Chest Bonnet, each.<br />

S&mdash;Steam Chest Stuffing Box Gland, each.<br />

T&mdash;Steam Slide Valve, each.<br />

U&mdash;Piston Rods, each.<br />

V&mdash;Crossheads, each.<br />

W&mdash;Rocker Arms, each, Long or Short.<br />

X&mdash;Valve Rod Links, each, Long or Short.<br />

Y&mdash;Steam Valve Stems, each.<br />

Z&mdash;Steam Cylinder Heads, each.<br />

aa&mdash;Piston Rod Nuts, each.<br />

hh&mdash;Piston Rod Stuffing Glands, each.<br />

ii&mdash;Water Valve Seats, each.<br />

jj&mdash;Rubber Valves, each.<br />

kk&mdash;Water Valve Stems, each.<br />

ll&mdash;Water Valve Springs, each.<br />

gg&mdash;Removable Cylinder Screws, each.<br />

b&mdash;Steam Valve Stem Forks, each.<br />

c&mdash;Steam Valve Stem Fork Bolts, each.<br />

e&mdash;Valve Rod Link Bolts, each.<br />

d&mdash;Rocker Arm Pins, each.<br />

f&mdash;Crosshead Link Bolts, each.<br />

o&mdash;Collar Bolts, each.<br />

pp&mdash;Brass Steam Cylinder Drain Cocks, each.<br />

<span class="add2em">Water Packings, each.</span><br />

<span class="add2em">Brass Piston Rods, each.</span><br />

<span class="add2em">Brass Lined Removable Cylinders, extra, each.</span><br />

<span class="add2em">Piston Rod Stuffing Gland Bolts, each.</span><br />

<span class="add2em">Water Cylinder Cap Bonnets, each.</span><br />

<span class="add2em">Top Valve Caps, each.</span><br />

<span class="add2em">Valve Cap Clamps, each.</span></p></div>

<p>In Figs. <a href="#i_215">102</a> and <a href="#i_218">103</a> are exhibited the outlines of <em>the double acting
steam pump</em>, which is undoubtedly the pattern most thoroughly adapted
for feeding steam boilers, as it is equipped for the slowest motion
with less risk of stopping on a centre.</p>

<p>From the drawing with reference letters may be learned the terms
applied generally to the parts of all steam pumps: example: “k” shows
the water valve stems, “K” the water cylinder heads.</p>

<p>It may be remarked that nearly all pump makers furnish valuable printed
matter, giving directions <em>as to repairs</em>, and best method of using
their particular pumps&mdash;especially valuable are their repair sheets
in which are given cuts of “parts” of the pumps. It were well for the
steam user and engineer to request such matter from the manufacturers
for the special pump they use.</p>

<p><span class="pagenum"><a name="Page_219" id="Page_219">219</a></span></p>

<h3 id="POINTS_PUMPS">POINTS RELATING TO PUMPS.</h3>

<p>Blow out the steam pipe thoroughly with steam before connecting it to
the engine; otherwise any dirt or rubbish there might be in the pipe
will be carried into the steam cylinder, and cut the valves and piston.</p>

<p>Never change the valve movement of the engine end of the pump. If any
of the working parts become loose, bent or broken, replace them or
insert new ones, in precisely the same position as before.</p>

<p>Keep the stuffing boxes nearly full of good packing well oiled, and set
just tight enough to prevent leakage without excessive friction.</p>

<p>Use good oil only, and oil the steam end just before stopping the pump.</p>

<p>It is absolutely necessary to have a full supply of water to the pump.</p>

<p>If possible avoid the use of valves and elbows in the suction pipe, and
see that it is as straight as possible; for bends, valves and elbows
materially increase the friction of the water flowing into the pump.</p>

<p>See that the suction pipe is not imbedded in sand or mud, but is free
and unobstructed.</p>

<p>All the pipes leading from the source of supply to the pump must be
air-tight, for a very small air-leak will destroy the vacuum, the pump
will not fill properly; its motion will be jerky and unsteady, and the
engine will be liable to breakage.</p>

<p>A suction air chamber (made of a short nipple, a tee, a piece of pipe
of a diameter not less than the suction pipe and from two to three feet
long, and a cap, screwed upright into the suction pipe close to the
pump) is always useful; and where the suction pipe is long, in high
lifts, or when the pump is running at high speed, it is a positive
necessity.</p>

<p>Never take a pump apart before using it. If at any time subsequently
the pump should act badly, always examine the pump end first. And if
there is any obstruction in the valve, remove it. See that the pump is
well packed, and that there are no cracks in pipes or pump, nor any air-leaks.</p>

<p><span class="pagenum"><a name="Page_220" id="Page_220">220</a></span></p>

<p>In selecting a pump for boiler feeding it is well to have it plenty
large enough, and also these other desirable features: few parts, have
no dead points or center, be quiet in operation, economical of steam
and repairs, and positive under any pressure.</p>

<p>Granted motion to the piston or plunger, a pump fails because it
leaks. There can be no other reason, and the leak should be found and
repaired. Leaky valves are common and should be ground. Leaky pistons
are not so common, but sometimes occur. Repairing is the remedy. Leaky
plungers are common. They need re-turning. The rod must be straight as
far as in contact with the packing. The packing around the plungers is
sometimes neglected too long, gets filled with dirt and sediment, and
hardens and scores an otherwise perfect rod, and so leaks.</p>

<p>The lifting capacity of a pump depends upon proper proportion of
clearance in the cylinder and valve chamber, to displacement of the
piston and plunger.</p>

<p>An injector is a sample of a <em>jet pump</em>&mdash;this may either lift or force
or both.</p>

<p>The most necessary condition to the satisfactory working of the steam
pump is a full and steady supply of water. The pipe connections should
in no case be smaller than the openings in the pump. The suction lift
and delivery pipes should be as straight and smooth on the inside as
possible.</p>

<p>When the lift is high, or the suction long, a foot valve should be
placed on the end of the suction pipe, and the area of the foot valve
should exceed the area of the pipe.</p>

<p>The area of the steam and exhaust pipes should in all cases be fully as
large as the nipples in the pump to which they are attached.</p>

<p>The distance that a pump will lift or draw water, as it is termed,
is about 33 feet, because water of one inch area 33 feet weighs 14.7
pounds; but pumps must be in good order to lift 33 feet, and all pipes
must be air-tight. Pumps will give better satisfaction lifting from 22 to 25 feet.</p>

<p><span class="pagenum"><a name="Page_221" id="Page_221">221</a></span></p>

<p>In cold weather open all the cocks and drain plugs to prevent freezing
when the pump is not in use.</p>

<p>When purchasing a steam pump to supply a steam boiler, one should be
selected capable of delivering one cubic foot of water per horse-power
per hour.</p>

<p>No pump, however good, will lift hot water, because as soon as the air
is expelled from the barrel of the pump the vapor occupies the space,
destroys the vacuum, and interferes with the supply of water. As a
result of all this the pump knocks. When it becomes necessary to pump
hot water, the pump should be placed below the supply, so that the
water may flow into the valve chamber.</p>

<p>The air vessel on the delivery pipe of the steam pump should never be
less than five times the area of the water cylinder.</p>

<p>There are many things to be considered in locating steam pumps, such as
the source from which water is obtained, the point of delivery, and the
quantity required in a given time; whether the water is to be lifted or
flows to the pump; whether it is to be forced directly into the boiler,
or raised into a tank 25, 50 or 100 feet above the pump.</p>

<p>The suction chamber is used to prevent pounding when the pump reverses
and to enable the pump barrel to fill when the speed is high.</p>

<p>Suction is the unbalanced pressure of the air which is at sea level
14<sup>7</sup>&frasl;<sub>10</sub> per inch, or 2096.8 per square foot.</p>

<p>When a valve is spoken of in connection with a pump it may be
understood that there may be several valves dividing and performing the
functions of one.</p>

<p>A simple method of obtaining tight pump-valves consists simply in
grooving the valve-sheets and inserting a rubber cord in the grooves.
As the valves seat themselves the cord is compressed and forms a tight
joint. An additional advantage is that it prevents the shock ordinarily
produced by rapid closing and prolongs the life of the valve seat. The rubber cord when worn can be easily and quickly replaced.</p>

<p><span class="pagenum"><a name="Page_222" id="Page_222">222</a></span></p>

<h3 id="CALCULATIONS_PUMPS">CALCULATIONS RELATING TO PUMPS.</h3>

<p><em>To find the pressure in pounds per square inch</em> of a column of water,
multiply the height of the column in feet by .434, Approximately, we
say that every foot elevation is equal to <sup>1</sup>&frasl;<sub>2</sub> lb. pressure per square
inch; this allows for ordinary friction.</p>

<p><em>To find the diameter of a pump cylinder</em> to move a given quantity of
water per minute (100 feet of piston being the standard of speed),
divide the number of gallons by 4, then extract the square root, and
the product will be the diameter in inches of the pump cylinder.</p>

<p><em>To find quantity of water</em> elevated in one minute running at 100 feet
of piston speed per minute. Square the diameter of the water cylinder
in inches and multiply by 4. Example: capacity of a 5 inch cylinder is
desired. The square of the diameter (5 inches) is 25, which, multiplied
by 4, gives 100, the number of gallons per minute (approximately).</p>

<p><em>To find the horse power</em> necessary to elevate water to a given height,
multiply the weight of the water elevated per minute in lbs. by the
height in feet, and divide the product by 33,000 (an allowance should
be added for water friction, and a further allowance for loss in steam
cylinder, say from 20 to 30 per cent.).</p>

<p><em>The area of the steam piston</em>, multiplied by the steam pressure, gives
the total amount of pressure that can be exerted. <em>The area of the
water piston</em>, multiplied by the pressure of water per square inch,
gives the resistance. <em>A margin</em> must be made between the <em>power</em> and
the <em>resistance</em> to <em>move</em> the piston at the required speed&mdash;say from
20 to 40 per cent., according to speed and other conditions.</p>

<p><em>To find the capacity of a cylinder</em> in gallons. Multiplying the area
in inches by the length of stroke in inches will give the total number
of cubic inches; divide this amount by 231 (which is the cubical
contents of a U. S. gallon in inches), and product is the capacity in
gallons.</p>

<p>The temperature 62&deg; F. is the temperature of water used in calculating
the specific gravity of bodies, with respect to the gravity or density
of water as a basis, or as unity.</p>

<p><span class="pagenum"><a name="Page_223" id="Page_223">223</a></span></p>

<div class="figcenter" id="i_223">
<img src="images/i_223.jpg" width="600" height="547" alt="" />
<p class="caption">Fig. 104.</p></div>

<p>Important stress has been laid upon keeping all floating objects,
gravel, etc., away from the acting parts of the pump. In <a href="#i_223">Fig. 104</a> is
presented a cut of an approved strainer which can be removed, freed
from obstruction, and replaced by simply slacking one bolt, the entire
operation occupying one minute. The advantages of this strainer will be
readily apparent.</p>

<p><span class="pagenum"><a name="Page_224" id="Page_224">224</a></span></p>

<h2 class="chapter" id="IMPORTANT_PRINCIPLES_RELATING_TO_WATER">IMPORTANT PRINCIPLES RELATING TO WATER.</h2>

<p>There are some underlying natural laws and other data relating to water
which every engineer should thoroughly understand. Heat, <em>water</em>,
steam, are the three properties with which he has first to deal.</p>

<p class="center"><em>Weight of one cubic foot of Pure Water.</em></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of one cubic foot of pure water">
<tr>
<td class="tdl">At 32&deg; F.</td>
<td>&nbsp;</td>
<td class="tdc">=</td>
<td class="tdl">62.418</td>
<td class="tdc">pounds.</td>
</tr>
<tr>
<td class="tdl">At 39.1&deg;F</td>
<td>&nbsp;</td>
<td class="tdc">=</td>
<td class="tdl">62.425</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">At 62&deg;</td>
<td class="tdl">(Standard temperature)</td>
<td class="tdc">=</td>
<td class="tdl">62.355</td>
<td class="tdc">„</td>
</tr>
<tr>
<td class="tdl">At 212&deg;</td>
<td>&nbsp;</td>
<td class="tdc">=</td>
<td class="tdl">59.640</td>
<td class="tdc">„</td>
</tr></table></div>

<p>The weight of a cubic foot of water is about 1000 ounces
(exactly 998.8 ounces), at the temperature of maximum density.</p>

<p>The weight of a cylindrical foot of water at 62&deg; F. is 49 lbs.
(nearly). The weight of a cylindrical inch is 0.4533 oz.</p>

<p>There are four notable temperatures for water, namely,</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="four notable temperatures for water">
<tr>
<td class="tdl">&nbsp; 32&deg; F.,</td>
<td class="tdc">or</td>
<td class="tdl">&nbsp; &nbsp; 0&deg; C.</td>
<td class="tdl">= the freezing point under one atmosphere.</td>
</tr>
<tr>
<td class="tdl">&nbsp; 39.1&deg;</td>
<td class="tdc">or</td>
<td class="tdl">&nbsp; &nbsp; 4&deg;</td>
<td class="tdl">= the point of maximum density.</td>
</tr>
<tr>
<td class="tdl">&nbsp; 62&deg;</td>
<td class="tdl">or</td>
<td class="tdl">&nbsp; 16&deg;.66</td>
<td class="tdl">= the standard temperature.</td>
</tr>
<tr>
<td class="tdl">212&deg;</td>
<td class="tdl">or</td>
<td class="tdl">100&deg;</td>
<td class="tdl">= the boiling point, under one atmosphere.</td>
</tr></table></div>

<p><em>Water rises to the same level in the opposite arms of a recurved
tube</em>, hence water will rise in pipes as high as its source.</p>

<p><em>The pressure on any particle of water is proportioned to its depth
below the surface</em>, and as the side pressure is equal to the downward
pressure.</p>

<p><em>Water at rest presses equally in all directions.</em> This is a most
remarkable property, the upward direction of the pressure of water is
equal to that pressing downwards, and the side pressure is also equal.</p>

<p><em>Any quantity of water, however small, may be made to balance any
quantity, however great.</em> This is called the Hydrostatic Paradox, and
is sometimes exemplified by pouring liquids into casks through long
tubes inserted in the bung holes. As soon as the cask is full and
the water rises in the pipe to a certain height the cask bursts with
violence.</p>

<p><em>Water is practically non-elastic.</em> A pressure has been applied of
30,000 pounds to the square inch and the contraction has been found to
be less than one-twelfth.</p>

<p><span class="pagenum"><a name="Page_225" id="Page_225">225</a></span></p>

<p><em>The surface of water at rest is horizontal.</em> A familiar example of
this may be noted in the fact that the water in a battery of boilers
seeks a uniform level, no matter how much the cylinders may vary in
size.</p>

<p><em>A given pressure or blow impressed on any portion of a mass of water
confined in a vessel is distributed equally through all parts of the
mass</em>; for example a plug forced inwards on a square inch of the
surface of water, is suddenly communicated to every square inch of the
vessel’s surface, however large, and to every inch of the surface of
any body immersed in it.</p>


<hr class="chap" />

<p class="center"><span class="smcap">Weight and Capacity of Different Standard Gallons of Water.</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="different standard gallons">
<tr>
<th class="bord_all">&nbsp;</th>
<th class="tdc normal small bord_top bord_bot bord_right">Cubic inches<br />in a Gallon.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Weight of a<br />Gallon in<br />pounds.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Gallons in a<br />cubic foot.</th>
<th class="tdl normal bord_top bord_bot bord_right" rowspan="3">Weight of a cubic<br />foot of water,<br />English standard,<br />62.221 lbs. Avoirdupois.</th>
</tr>
<tr>
<td class="tdl bord_left bord_right">Imperial or English</td>
<td class="tdl bord_right">277.264</td>
<td class="tdl bord_right">10.00</td>
<td class="tdl bord_right">6.232102</td>
</tr>
<tr>
<td class="tdl bord_left bord_right bord_bot">United States</td>
<td class="tdl bord_right bord_bot">231.</td>
<td class="tdl bord_right bord_bot">&nbsp; 8.33111</td>
<td class="tdl bord_right bord_bot">7.480519</td>
</tr></table></div>

<h2 class="chapter padt2" id="STORING_AND_HANDLING_OF_COAL">STORING AND HANDLING OF COAL.</h2>

<p>The best method of storing coal is a matter of economy and needs the
attention of the engineer.</p>

<p>Coal, as it comes from the mine, is in the best possible condition for
burning in a furnace; its fracture is bright and clean, and it ought
to be preserved up to the time of using it in such manner as to avoid
as much as possible any alteration of its condition so as to prevent
deterioration.</p>

<p>So far as actual experience goes it has been found that a brick
building, with double walls to promote coolness, with high narrow slits
instead of windows, with ventilating holes along the bottom of the
walls, having a high-pitched roof with overhanging eaves, and holes
for ventilation well sheltered under the eaves, and with ventilators
along the edge of the roof, is best suited to keep the coal in the
condition most nearly approaching that of the freshly mined. The floor
of the building<span class="pagenum"><a name="Page_226" id="Page_226">226</a></span> should be preferably paved with brick on edge or
flagstones; the doors should be large and kept open in damp weather,
and closed when the weather is hot.</p>

<p>Some persons recommend sprinkling the coal occasionally during the hot
weather, but it is much better to wet down the paving all around the
building outside, and the exposed floor of the building, as well as the
walls inside and outside, and let the moisture of the evaporation have
its effect upon the coal. It will be found to be amply sufficient for
the purpose.</p>

<p>It has been found long since that it is better to have coal sheds dark,
as light assists greatly in impairing the fuel.</p>

<p>The best arrangement for a boiler room floor is to have a coal-bin,
paved with stone flags, opening into the fire-room by a door, while the
fire-room itself should be paved diagonally with brick, set on edge
upon a concrete foundation, well rammed to within about three feet of
the boiler front, and the remaining space should be floored with iron
plates.</p>

<p>The coal should be wheeled from the bins and dumped upon these plates,
never on the brick floor. These plates should be laid on an incline
of about an inch toward the boilers, and it is well to have a trough
or gutter, of about six inches in width, and having a depth of about
one and a half inches cast in them, at the edge lying nearest the
boilers, so that the water from the gauge-cock, drip-pipes, and that
from wetting down the ashes may run into it and drain into a proper
sewer-pipe laid under the flooring.</p>

<h2 class="chapter padt2" id="CHEMISTRY_OF_THE_FURNACE">CHEMISTRY OF THE FURNACE.</h2>

<p>A careful estimate by a Broadway Chemist of the contents or
constituents of a ton of coal presents some interesting facts, not
familiar certainly to unscientific minds. It is found that, besides
gas, a ton of ordinary gas coal will yield 3,500 pounds of coke,
twenty gallons of ammonia water and 140 pounds of coal tar. Now,
destructive distillation of this amount of coal tar gives about
seventy pounds of pitch, seventeen pounds of creosote, fourteen pounds
of heavy oils, about nine and a half<span class="pagenum"><a name="Page_227" id="Page_227">227</a></span> pounds of naphtha yellow,
six and one-third pounds of naphthaline, four
and three-fourth pounds of alizarine, two and a
fourth pounds of solvent naphtha, one and a fifth pound of aniline,
seventy-nine hundredths of a pound of toludine,
forty-six hundredths of a pound of anthracine, and
nine-tenths of a pound of toluches&mdash;from the last-named substance being obtained the new product,
saccharine, said
to be 230 times as sweet as the best cane sugar.</p>

<p>From an engineer’s standpoint the main constituents of all coal are
carbon and hydrogen; in the natural state of coal these two are
united and solid; their respective characters and modes of entering
into combustion, are however essentially different. The hydrogen is
convertable into heat only in the gaseous state; the carbon, on the
contrary, is combustible only in the solid condition. It must be borne
in mind that neither is combustible while they are united.</p>

<p>There are, however, other elements existing in coal in its natural
state, and new ones are formed during burning or combustion as will be
noted in the succeeding paragraphs.</p>

<p>For raising steam the process of combustion consists in disentangling,
letting loose or evolving the different elements locked up in coal; the
power employed in accomplishing this is <em>heat</em>. The chemical results of
this consumption of the fuels may be divided into four stages or parts.</p>

<p>First stage, application of existing heat to disengage the constituent
gases of the fuel. In coals this is principally mixed carbon and
hydrogen.</p>

<p>Second stage, application or employment of existing heat to separate
the carbon from the hydrogen.</p>

<p>Third stage, further employment of existing heat to increase the
temperature of the two combustibles, carbon and hydrogen, until they
reach the heat necessary for combination with the air. If this heat is
not obtained, chemical union does not take place and the combustion is
imperfect.</p>

<p><span class="pagenum"><a name="Page_228" id="Page_228">228</a></span></p>

<p>Fourth and last stage, the union of the oxygen of the air with the
carbon and hydrogen of the furnace in their proper proportions,
when intense heat is generated and light is also given off from the
ignited carbon. The temperature of the products of combustion at this
final stage depend upon the quantity of air in dilution. Sir H. Davy
estimates this heat as greater than the white heat of metals.</p>

<p>In the first stages heat is absorbed, but is given out in the last.
When the chemical atoms of heat are not united in their proper
proportions, then carbonic oxide, mixed carbon and hydrogen, and other
combustible gases escape invisibly, with a corresponding loss of heat
from the fuel.</p>

<p>When the proper union takes place, then only steam, carbonic acid and
nitrogen, all of which are incombustible, escape.</p>

<p>The principal products, therefore, of perfect combustion are: steam,
invisible and incombustible; carbonic acid, invisible and incombustible.</p>

<p>The products of imperfect combustion are: carbonic oxide, invisible but
combustible; smoke, partly invisible and partly incombustible.</p>

<p>Steam is formed from the hydrogen gas given out by the coals combining
with its equivalent of oxygen from the air. Smoke is formed from
the hydrogen and carbon which have not received their respective
equivalents of oxygen from the air, and thus pass off unconsumed. The
color of the smoke depends upon the carbon passing off in its dark,
powdery state.</p>

<p>The heat lost is not dependent upon the amount of carbon alone, but
also upon the invisible but combustible gases, hydrogen and carbonic
oxide; so that while the color may indicate the amount of carbon in the
smoke, it does not indicate the amount of the heat lost; hence, the
smokeless locomotive burning coke may lose more heat in this way than
that arising from the imperfect burning of coal under the stationary
engine boiler.</p>

<p><span class="pagenum"><a name="Page_229" id="Page_229">229</a></span></p>

<p>A practical and familiar instance of imperfect combustion is exhibited
when a lamp smokes and the unconsumed carbon is deposited all about in
the form of soot. When the evolving or disengagement of the carbon is
reduced by lowering the wick to meet the supply of oxygen, the carbon
is all consumed and the smoke ceases. What takes place in a lamp also
occurs in a furnace, so that the proper supply of air is a primary
thing, relating to economy, both as regards its quantity and its mode
of admission to a fire.</p>

<p>The economical generation of heat is one thing, the use made of
that heat afterwards is another. Combustion may be perfect, but the
absorption of heat by a boiler may be inferior.</p>

<p>The chief agents operating in the furnace are carbon, hydrogen and
oxygen, and their union in certain proportions produces other bodies,
as water or steam, carbonic acid, besides others of less practical
importance.</p>

<p><span class="smcap">Oxygen</span> is an invisible gas, has no smell, and remains
permanently in receptacles, unchanged by time. It can be obtained in an
experimental quantity by heating the chlorate of potash, and collecting
the gas given off in a bladder or jar. It is a trifle heavier than
common air, <em>i.e.</em>, 1.106 times and a cubic foot at 32&deg; temperature
weighs 1.428 ounces. It is one of the most abundant bodies in nature,
and is combined with many others in a great variety of ways.</p>

<p><span class="smcap">Carbon</span> is one of the most interesting elementary substances in
nature. It is combustible and forms the base of charcoal, and enters
largely into mineral coal. It is a mineral capable of being reduced to
a feathery powder, and is found in many different forms. It is obtained
by various processes: from oil lamps as lamp-black; from coal as coke,
and from wood as charcoal; the mineral particles of carbon in a state
of combustion render flame luminous from either gas, oil or candles.</p>

<p>Carbon unites with iron to form steel, and with hydrogen to form the
common street gas. Carbon is considered as the next most abundant body
in nature to oxygen. In the furnace the<span class="pagenum"><a name="Page_230" id="Page_230">230</a></span> carbon of the fuel unites
with the oxygen of the air to produce heat; if the supply of air is
correctly regulated, there will be perfect combustion, but if the
supply of air be deficient, combustion will be imperfect.</p>

<p><span class="smcap">Hydrogen</span> is an invisible gas, and the lightest known body in
the world, being many times lighter than oxygen. It is combustible and
gives out much heat. In our gas establishments it is made in large
quantities and combined with carbon for illuminating streets, shops
and dwellings. It is the source of all common flame. When united with
sulphur in coal mines it becomes explosive. By passing a current of
steam through a hot iron tube partly filled with filings, hydrogen gas
is given off and burns with a pale yellow flame.</p>

<p>The more hydrogen, therefore, there is in the fuel, the greater in
general is its heating power. But it must be borne in mind that the
element of hydrogen is, nevertheless, to a greater or less degree
neutralized by the other element, oxygen, when it is present as a
constituent of the fuel; since the affinity of hydrogen for oxygen is
superior to that of carbon, and the oxygen saturated with hydrogen is
converted into steam and rises in this form from the fuel bed without
producing heat. Thus it is that the more oxygen there is in the fuel
the less is its power for developing heat by combustion.</p>

<p><span class="smcap">Nitrogen</span> is also an elementary body. It neither supports life
nor combustion; it is lighter than air and has no taste or smell. One
cubic foot at 32&deg; temperature weighs a trifle less than one ounce.</p>

<p><span class="smcap">Sulphur</span> is also an elementary body, of a yellow color,
brittle, does not dissolve in water, is easily melted, and
inflammable. It is also called brimstone or <em>burnstone</em>, from its
great combustibility. It burns with a blue flame, and with a peculiar,
suffocating odor.</p>

<p><span class="smcap">Carbonic Acid Gas</span> is formed by the burning of sixteen parts of
oxygen and six parts of carbon. Its specific gravity is 1.529; it is
fatal to life, and it also extinguishes fire.</p>

<p><span class="pagenum"><a name="Page_231" id="Page_231">231</a></span></p>

<p><span class="smcap">Carbonic Oxide</span> is a colorless, transparent, combustible gas,
which burns with a pale blue flame, as may be seen at times on opening
a locomotive fire-box door. Its presence in a furnace is evidence of
imperfect combustion from a deficient supply of air, as it indicates
that only eight parts of oxygen instead of sixteen parts have united
with six parts of carbon.</p>

<p class="center"><span class="smcap">Table.</span></p>

<p>The following table exhibits the comparative amounts of water which can
be, under perfect conditions, evaporated from the substances named:</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="comparative amounts of water evaporated">
<tr>
<th class="tdl normal" colspan="2">One pound burned.</th>
<th class="tdl normal" colspan="2">Water evaporated.</th>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Hydrogen</td>
<td class="tdr">64.28</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Carbon (average of several experiments)</td>
<td class="tdr">14.77</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Carbonic Oxide</td>
<td class="tdr">4.48</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Sulphur</td>
<td class="tdr">4.18</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Alcohol</td>
<td class="tdr">13.40</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Oil gas</td>
<td class="tdr">22.11</td>
<td>&nbsp;</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdl">Turpentine</td>
<td class="tdr">20.26</td>
</tr></table></div>

<p>The last four substances are compounds, and the last three consist
almost wholly, or chiefly of carbon and hydrogen. The total heating
power of average coal is, it may be noted to advantage, about 12.83
pounds of water upon the same conditions as above described. Hydrogen,
it is seen, stands pre-eminently at the head of the list for heating
power, represented by the evaporation of 64<sup>1</sup>&frasl;<sub>4</sub> pounds of water, whilst
carbon, the next in order, and the staple combustible element in fuel,
has only a heating power of 14<sup>3</sup>&frasl;<sub>4</sub> pounds of water.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_232" id="Page_232">232</a></span></p>

<h2 class="chapter" id="HEAT_PROOF_AND_ORNAMENTAL_PAINTS">HEAT-PROOF AND ORNAMENTAL PAINTS.</h2>

<p>Steam pipes, boiler fronts, smoke connections and iron chimneys are
often so highly heated that the paint upon them burns, changes color,
blisters and often flakes off. After long protracted use under varying
circumstances, it has been found that a silica-graphite paint is well
adapted to overcome these evils. Nothing but <em>boiled linseed oil</em> is
required to thin the paint to the desired consistency for application,
no dryer being necessary. The paint is applied in the usual manner with
an ordinary brush. The color, of course, is black.</p>

<p>Another paint, which admits of some variety in color, is made by mixing
soapstone, in a state of fine powder, with a quick-drying varnish
of great tenacity and hardness. This will give the painted object
a seemingly-enameled surface, which is durable and not affected by
heat, acids, or the action of the atmosphere. When applied to wood it
prevents rotting, and it arrests disintegration when applied to stone.
It is well known that the inside of an iron ship is much more severely
affected by corrosion than the outside, <em>and this paint has proven
itself to be a most efficient protection from inside corrosion</em>. It is
light, of fine grain, can be tinted with suitable pigments, spreads
easily, and takes hold of the fibre of the iron or steel quickly and
tenaciously.</p>

<p>Turpentine well mixed with black varnish also makes a good coating for
iron smoke pipes.</p>

<p>Much brighter and more pleasant appearing engine rooms can be made by
making the surfaces white. Lime is a good non-conductor of heat, and
it has the further quality of protecting iron from rust, so it would
appear that whitewash was as good a material with which to cover boiler
fronts, smoke stacks, steam pipes, etc., as any other substance.</p>

<p>To prepare whitewash for this purpose it is only necessary to add a
little salt or glue to the water used for dissolving the lime, as
either of these substances will make it stick readily and it cannot
afterward be easily rubbed off; but perhaps the best<span class="pagenum"><a name="Page_233" id="Page_233">233</a></span> way to prepare
the whitewash would be to boil a pound of rice until it has become the
consistency of starch, all of the solid particles having been broken up
by boiling, and add this solution to the solution of lime in water.</p>

<p>This last preparation is also very good for outside work, for after it
has been applied and has an opportunity to dry, no amount of rain will
wash it off and its appearance is almost equal to white paint, and no
amount of heat ordinarily met with will discolor it, although the heat
of the fire box doors, if it was applied in such place, would give it a
brownish cast of color. Even the brick setting of a boiler looks very
much better when nicely whitewashed than when of its natural color,
and if the ceiling and walls of the boiler room are also whitewashed
the effect is quite pleasing, more healthful and conduces greatly to
cleanliness.</p>

<p>Any engineer who tries this, renewing the whitewash as frequently as he
would paint, will give this plan of painting pipes and boiler front the
preference over the use of any kind of black paint.</p>

<h2 class="chapter padt2" id="PRESSURE_RECORDING_GAUGE">PRESSURE RECORDING GAUGE.</h2>

<p>This device is an ingenious mechanism actuated by clock work and the
varying pressures of steam formed within the boiler; it records the
time and the pressure upon a revolving roll of paper and preserves an
accurate account of the varying conditions which have existed within
the boiler.</p>

<div class="figcenter" id="i_233">
<img src="images/i_233.jpg" width="200" height="385" alt="" />
<p class="caption">Fig. 105.</p></div>

<p>The advantages derived from its use may be thus summarized: 1, It is a
monitor constantly teaching the fireman to be careful to maintain an
equal pressure of steam. 2, This uniform steam made possible by the use
of the gauge is productive of the greatest possible economy.<span class="pagenum"><a name="Page_234" id="Page_234">234</a></span> 3, The
even strain maintained insures a long life to the boiler and a minimum
of repairs. 4, It is the vindication of an attentive and careful
fireman and allows him due credit for his skill and faithfulness, which
is too often ill appreciated for lack of a reliable record.</p>

<p>Although described as a boiler room fixture, where it is frequently
found in position, the proper place for this admirable device is in
the steam user’s office, thus establishing <em>a nerve connection</em>,
between engineer and owner, relating to the safety and economy of the
power-plant to their mutual great advantage.</p>

<h2 class="chapter padt2" id="HORSE_POWER_AS_APPLIED_TO_BOILERS">HORSE POWER AS APPLIED TO BOILERS.</h2>

<p>By general agreement a horse power as applied to steam boilers is
thirty (30) pounds of feed water at a temperature of 100 degrees Fahr.
converted into steam in 1 hour at 70 pounds gauge pressure.</p>

<p>The standard is all that can be asked because the same test will
determine two things; first the steam making capacity of the boiler and
second its evaporative efficiency, which is all that is necessary to
know in determining the commercial rating of boilers.</p>

<p>But it is a fact that, without an engine attached, there is no
such thing as calculating the horse power of a boiler upon general
principles. A well constructed engine with a given pressure of steam
upon a piston of a given area and moving at a certain velocity in feet
per minute, will always and under all conditions develop the same power
so long as the boiler is able to furnish a sufficient quantity of steam
to keep up that pressure; and it matters not whether the steam is taken
from a boiler rated at 60 horse power or 30.</p>

<p>An evidence of the fact that there is no standard rule for calculating
the horse power of boilers that can be depended upon, is that no two
engine builders send out the same sized boilers with the engine of the
same rated power. Experience has taught them that to furnish steam
sufficient to work their engines up to their ratings that a certain
sized boiler is required, and what would be considered 30 horse power
by one manufacturer<span class="pagenum"><a name="Page_235" id="Page_235">235</a></span> might be considered 35 or more by another&mdash;the
difference being in the economy of the engine of using the steam, and
not in the boiler for making it.</p>

<p>Then, again, a boiler that might furnish a sufficient quantity of steam
to work a certain type of engine up to 40 horse power without forcing
the fire might, with another style of engine, in order to generate
the same power and perform the same duty, require to be forced beyond
the limits of safety or economy. Therefore, considering the varying
conditions under which all steam boilers are placed, there is no such a
thing as any reliable standard rule for calculating the horse power of
boilers, but only an approximate one at the best.</p>

<p>Hence it is best to select an engine of a certain power, and then let
the same manufacturers furnish a boiler to correspond with it; and so
long as the two are adapted to each other and the boiler of sufficient
capacity to work the engine up to its full ratings, it matters but
little whether the boiler figures the same horse power or not.</p>

<p>It has been found in practice that it is not good economy to carry
pressure higher than eighty pounds in single cylinder automatic cut off
engines.</p>

<p>As pressures increase, it becomes possible to use more economical
engines, reducing water consumption per horse power per hour, thus
requiring a smaller amount of heating surface and grate surface, that
is to say, a smaller boiler and furnace for a given power.</p>

<p>For pressure between eighty and one hundred and twenty pounds, the
compound engine gives the best results, while for higher pressures
triple and quadruple expansion engines are the most economical.</p>

<h3 id="RULE_ESTIMATING_HORSE_POWER"><span class="smcap">Rule for Estimating Horse Power of Horizontal Tubular Steam
Boilers.</span></h3>

<p>Find the square feet of <em>heating surface</em> in the shell, heads and
tubes, and divide by 15 for the nominal horse power.</p>

<p>The office of a boiler is to make steam and its real efficiency or the
measure of its utility to the purchaser is measured<span class="pagenum"><a name="Page_236" id="Page_236">236</a></span> by the amount of
water it can turn into steam in a certain length of time and the amount
of coal it requires to do this work.</p>

<p>An ordinary 54″&times;16′ boiler with forty 4″ tubes, 25 sq. ft. of grate
surface and 800 sq. ft. of heating surface, in a general way is a 75 h.
p. boiler, but good practice will get from it 100 h. p., and the very
best modern engines 200 h. p.</p>

<h2 class="chapter padt2" id="BOILER_SETTING">BOILER SETTING.</h2>

<p>The method, either ill or good in which steam boilers are “set” or
arranged in their brick work and connections, will vary the quantity of
fuel used by as much as one-fifth; hence the importance of knowing the
correct principles upon which the work should be done.</p>

<div class="figcenter" id="i_236">
<img src="images/i_236.jpg" width="600" height="191" alt="" />
<p class="caption">Fig. 106.</p></div>

<p>The portion of the steam plant called “the boiler” is composed of two
parts&mdash;the boiler and <em>the furnace</em>, and the latter may be considered a
part of the “setting” as it is mainly composed of brick work.</p>

<p>Two kinds of brick are used in boiler setting&mdash;the common brick
for walls, foundations and backing to the furnace, and so-called
fire-brick, which should be laid at every point where the fire operates
directly upon the furnace and passages.</p>

<p>Fire brick should be used in all parts of the setting which are exposed
to the hot gases. It is better to have fire brick lining tied in with
red brickwork, unless the lining is made 13<sup>1</sup>&frasl;<sub>2</sub> inches thick, when it
can be built up separate from outside walls. This arrangement will
require very heavy walls. As usual, but 9 inches fire brick lining is
used in the fireplace<span class="pagenum"><a name="Page_237" id="Page_237">237</a></span> and 4<sup>1</sup>&frasl;<sub>2</sub> inches behind the bridge wall. Joints
in the fire brick-work should be as thin as possible.</p>

<p><a href="#i_236">Fig. 106</a> represents some of the different shapes in which fire brick
are made to fit the side of the furnace. They are called by special
names indicated by their peculiar form, circle-brick, angle-brick,
jamb-brick, arch-brick, etc. The common fire brick are 9″&times;4<sup>1</sup>&frasl;<sub>2</sub>″&times;2<sup>1</sup>&frasl;<sub>2</sub>″
in size, as shown in the figure.</p>

<p>The peculiar quality in fire bricks is their power to resist for a long
time the highest temperatures without fusion; they should be capable of
being subjected to sudden changes of temperature without injury, and
they should be able to resist the action of melted copper or iron slag.
Fire brick are cemented together with fire clay which is quite unlike
the ordinary mortar which is most suitable for common brick.</p>

<p>The setting as well as construction of boilers differs greatly, but in
all the end to be sought for is <em>a high furnace heat</em>, with as little
 <em>waste as possible, at the chimney end</em>. To attain this there must
be (1) a sufficient thickness of wall around the furnace, including
the bridge, to retain as nearly as may be every unit of heat. (2) A
due mixture of air admitted at the proper time and temperature to the
furnace. (3) A proportionate area between the boiler and the surface of
the grates for the proper mixing of the gases arising from combustion.
(4) A correct proportion between the grate surface, the total area of
the tubes and the height and area of the chimney.</p>

<p>The principal parts and appendages of a furnace are as follows:</p>

<p><em>The furnace</em> proper or fire box, being the chamber in which the
solid constituents of the fuel and the whole or part of its gaseous
constituents are consumed.</p>

<p><em>The grate</em>, which is composed of alternate bars and spaces, to support
the fuel and to admit the air.</p>

<p><em>The dead-plate</em>, that part of the bottom of the furnace which consists
of an iron plate simply.</p>

<p><em>The mouth piece</em>, through which the fuel is introduced and often some
air. The lower side of the mouth piece is the dead plate.</p>

<p><span class="pagenum"><a name="Page_238" id="Page_238">238</a></span></p>

<p><em>The fire door</em>: Sometimes the duty of the fire door is performed by a
heap of fuel closing up the mouth of the furnace.</p>

<p><em>The furnace front</em> is above and on either side of the fire door.</p>

<p><em>The ash pit.</em> As a general rule the ash pit is level, or nearly so,
with the floor on which the fireman stands, and as for convenient
firing, the grate should not be higher than 28 to 30 inches, the depth
of ash pit is thereby determined.</p>

<p><em>The ash pit door</em> is used to regulate the admission of air.</p>

<p><em>The bridge wall.</em></p>

<p><em>The combustion or flame chamber.</em></p>

<div class="figcenter" id="i_238">
<img src="images/i_238_107.jpg" width="300" height="124" alt="" />
<p class="caption">Fig. 107.</p></div>

<div class="figcenter" id="i_238_108">
<img src="images/i_238_108.jpg" width="300" height="107" alt="" />
<p class="caption">Fig. 108.</p></div>

<div class="figcenter" id="i_238_109">
<img src="images/i_238_109.jpg" width="300" height="126" alt="" />
<p class="caption">Fig. 109.</p></div>

<div class="figcenter" id="i_238_110">
<img src="images/i_238_110.jpg" width="300" height="119" alt="" />
<p class="caption">Fig. 110.</p></div>

<p>The arrangement of the space behind the bridge wall is found usually to
be in some one of the following forms: Level from bridge wall to back
(<a href="#i_238">Fig. 107</a>). A square box, depth ranging from 15 inches to 6 feet (<a href="#i_238_108">Fig. 108</a>).
A gradual rise from bridge to back end of boiler, where only six
inches is found and generally circular in form (<a href="#i_238_109">Fig. 109)</a>. A gradual
slope toward back, leaving a distance of about 36 inches from boiler
(<a href="#i_238_110">Fig. 110</a>).</p>

<p>The advocates of <a href="#i_238">Fig. 107</a> claim that the office of the flame is to
get into as close contact with the bottom as possible, and this form
compels the flame to do so. In burning soft coal this form is found to
soot up the bottom of the boiler very badly.</p>

<p><span class="pagenum"><a name="Page_239" id="Page_239">239</a></span></p>

<p><a href="#i_238_108">Fig. 108</a> is followed more extensively than any other, the variations
being the depth of chamber; with depth generally from 36 to 40 inches.</p>

<p><a href="#i_238_109">Fig. 109</a> has nothing to commend it, except in cases where bridge is too
low.</p>

<p><a href="#i_238_110">Fig. 110</a> is followed a great deal and gives very good satisfaction.
This form allows for the theory of combustion, namely, the expansion of
the gases after leaving bridge wall.</p>

<p>Space behind the bridge wall should be enlarged, as it will reduce the
velocity of fire gases, and thus have them give up more of their heat
to the boiler.</p>

<p>The bridge wall should not be less than 18 inches at bottom, but may be
tapered off toward top to 9 or 13 inches.</p>

<h3 id="SETTING_WATER_TUBE_BOILERS"><span class="smcap">Setting of Water Tube Boilers.</span></h3>

<p>On page 67, <a href="#i_067">Fig. 26</a>, is exhibited a steam boiler with inclined tubes.
The setting in this style of boilers is as follows:</p>

<p>A brick wall is laid for the front with suitable openings for the doors
of the furnace and ash pit, and protected on the outside by a front of
cast iron, and on the inside by a lining of fire brick.</p>

<p>At the back of the grates a bridge wall is run up to the bottom of the
inclined water tubes, so that the hot gases that arise over it must
circulate among the tubes.</p>

<p>A counter wall is laid on an incline from the top of the tubes to the
back of the drum. This is laid on perforated plates or bars and is
covered with fire brick. A wall is also built at the lower and back end
of the tubes to carry them.</p>

<p>Back of the whole is the outer wall with openings for giving access
to the tubes and smoke chambers. Side walls are raised to enclose the
same and are arched at the top to come nearly in contact with the drum,
which is carried partly by brackets and partly by the connections to
the tubes.</p>

<h3 id="SETTING_POINTS"><span class="smcap">Points Relating to Boiler Setting.</span></h3>

<p>Long and heavy boilers are best suspended from two beams or girders by
two or three bolts at each end. Boilers over 40 feet long should have
three or even four sets of hangers, as the case may require.</p>

<p><span class="pagenum"><a name="Page_240" id="Page_240">240</a></span></p>

<p>Side brackets resting on masonry may be used for short boilers. If used
on long boilers, side plates or expansion rollers should be used at
one end of boiler. There ought to be not more than two brackets on one
side, so divided that the distance between them is about three-fifths
of the total length of the boiler, or the distance from ends of boiler
to center of bracket is equal to one-fifth the length of boiler.</p>

<p>The side walls in boiler-setting should not be less than twenty inches
with a two inch air space; the rear wall may vary from 12 to 16 inches
according to the size of the boiler; the front wall 9 inches and the
bridge wall may be from 18 to 24 and perfectly straight across the rear
of the furnace. If the boilers are supported by side walls, the outside
walls should be not less than 13 inches thick and have pilasters where
the boiler is resting.</p>

<p>Flues touching the boiler above the water space should be emphatically
condemned.</p>

<p>Unless the boiler walls are very heavy, they should be stayed by cast
or wrought iron bunch stays, held together by rods at tops and bottoms.</p>

<p>It is dangerous to have large spaces in which gases may collect for
sudden ignition, producing the so-called “back draft.”</p>

<p>Connections between the rear end of the boiler and brickwork is best
made with cast-iron plates or fire-brick, suspended, when boilers are
suspended, as the expansion and contraction will destroy an arch in
a short time. If resting on mud-drum stand, this connection can be
arched, as in this case the rear end of boiler will remain stationary.</p>

<p>If the draughts from the different boilers come in the same direction,
or nearly so, no special provision is necessary, but if the draught
enters from directly opposite directions a centre wall should be
provided.</p>

<p>An advantage claimed for water in the ash pit is: by the dropping
of hot ashes and cinders from the grate into the water,<span class="pagenum"><a name="Page_241" id="Page_241">241</a></span> steam is
generated, which, in passing through the hot coal lying on the grate,
is there divided into oxygen and hydrogen, thus helping the combustion.</p>

<p>A dry brick will absorb a pound of water, and it is the water in the
mortar that causes it to set, and harden. To prevent this loss of the
water of crystalization, and give it time to harden and adhere to the
brick, the brick must be well saturated with water, before they are
laid.</p>

<p>Whenever steam is allowed to come in contact with mortar or cement an
injurious effect is produced. The action of the steam is much more
rapid than that of air and water, or water alone, when in abundance,
as the effect of the steam in every case is to soften the mortar and
penetrate to a greater depth than water could possibly do.</p>

<p>The distance between the rear head of the boiler and brickwork should
not be less than 12 inches.</p>

<p>In setting steam boilers, allowance must be made for the expansion
and contraction of the structure and this is usually done by placing
rollers under the rear lug or side bearing of the boiler. Care should
be exercised that the boiler rests are always in good condition so that
they may move freely and not place the boiler in any danger of sticking
and buckling.</p>

<h2 class="chapter padt2" id="KINDLING_A_FURNACE_FIRE"><span class="smcap">Kindling a Furnace Fire.</span></h2>

<p>In kindling a coal fire in a furnace the phosphorus of a match inflames
at so low a temperature (150 degrees Fahr.) that mere friction ignites
it, and in burning (combining with oxygen of the air) it gives out heat
enough to raise the sulphur of the match to the temperature of ignition
(500 degrees Fahr.), which, combining in its turn with the oxygen of
the atmosphere, gives out sufficient heat to raise the temperature
of the wood to the point of ignition (800 degrees Fahr.), and at
this temperature the wood combines with oxygen supplied by the air,
giving out a temperature sufficient to raise the coal to the<span class="pagenum"><a name="Page_242" id="Page_242">242</a></span> point
of ignition (1000 degrees Fahr.), and the coal then combines with the
free oxygen of the air, the ensuing temperature in the furnace varying,
according to circumstances, from 3000 degrees to 4000 degrees Fahr.
Thus we see that the ignition of the coal is the last of a series of
progressive steps, each increasing in temperature.</p>

<p>And in each step it will be noted that a combination of oxygen is the
essential connecting link and <em>that the oxygen is supplied in each
instance at the same average temperature</em>&mdash;this fact contains a “point”
relating to supplying furnaces with so called “hot air.”</p>

<h3 id="SAWDUST_FURNACE"><span class="smcap">Sawdust Furnace.</span></h3>

<div class="figcenter" id="i_242">
<img src="images/i_242.jpg" width="200" height="169" alt="sawdust furnace section" />
</div>

<p>Referring also to <a href="#Page_33">page 33</a> for information relating to the burning of
sawdust and shavings S. S. Ingham, <cite>in the Stationary Engineer</cite>, says
upon this important matter:</p>

<p>“Regarding a furnace for burning sawdust, I submit the accompanying
cuts. I have built numbers of these oven furnaces for burning this fuel
in the south, and all have given excellent results. The dimensions
are for 60″ &times; 16′ return tubular (4″ tubes) boiler with stack 50 per
cent. greater area than the flues; a good draft is necessary.” It will
be understood that the upper cut is designed to show end view of the
furnace whose side is shown in sectional view at the bottom of the page.</p>

<div class="figcenter" id="i_242bot">
<img src="images/i_242bot.jpg" width="500" height="285" alt="sawdust furnace side view" />
</div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_243" id="Page_243">243</a></span></p>

<p class="center">GAS PIPE.</p>

<div class="figcenter" id="i_243">
<img src="images/i_243.jpg" width="500" height="248" alt="" />
<p class="caption">Fig. 111.</p></div>

<div class="figcenter" id="i_243bot">
<img src="images/i_243bot.jpg" width="500" height="478" alt="" />
<p class="caption">Fig. 112.</p></div>

<p><span class="pagenum"><a name="Page_244" id="Page_244">244</a></span></p>

<h2 class="chapter" id="PIPES_AND_PIPING">PIPES AND PIPING.</h2>


<p>Next in importance after the skill necessary for the steam generator
and the engine, is the proper arrangement and care and management of
the pipes and valves belonging to a steam plant.</p>

<p>It is the first thing an engineer does in taking charge of a new place,
to ascertain the exact course and operation of the water, steam, drain
and other pipes.</p>

<p>Examiners for licensing marine and land engineers base their questions
much more to ascertain the applicant’s knowledge of piping than is
generally known; hence the importance of the “points” in the succeeding
pages relating to this subject.</p>

<p>Pipes are used for very many purposes in connection with the boiler
room, and of course vary in size, in material and in strength,
according to the purposes for which they are designed. There are pipes
for conveying and delivering illuminating gas; pipes for conveying and
delivering drinking water, and for fire purposes; pipes for draining
and carrying off sewage and surface water; pipes for delivering hot
water under high pressure, for heating purposes and power; pipes
for delivering live steam under pressure, for heating purposes and
power; pipes for delivering compressed air, for purposes of power and
ventilation; pipes for conveying mineral oils, etc.</p>

<p>In Figs. <a href="#i_243">111</a>, <a href="#i_243bot">112</a> <a href="#i_245">113</a> and <a href="#i_245bot">114</a> are given approximate sizes of gas
pipe and boiler tubes, taken from the catalogue of one of the oldest
steamfitting establishments in the country. It will be observed that
the size of gas pipe is computed from the internal diameter, while
boiler tubes are estimated from the outside: thus, 3 in. gas pipe has
an external diameter of 3<sup>1</sup>&frasl;<sub>2</sub> inches, while 3 in. boiler tubes have an
outside diameter of 3 inches only. It may be noted that boiler-tubes
are made much more accurately as to size than gas pipe; this is
especially true of the outside surfaces which are much smoother in one
case than in the other.</p>

<p><span class="pagenum"><a name="Page_245" id="Page_245">245</a></span></p>

<p class="center">BOILER TUBES.</p>

<div class="figcenter" id="i_245">
<img src="images/i_245.jpg" width="500" height="245" alt="" />
<p class="caption">Fig. 113.</p></div>

<div class="figcenter" id="i_245bot">
<img src="images/i_245bot.jpg" width="500" height="476" alt="" />
<p class="caption">Fig. 114.</p></div>

<p><span class="pagenum"><a name="Page_246" id="Page_246">246</a></span></p>

<p class="center">SURFACES AND CAPACITIES OF PIPES.</p>

<div class="center">
<table class="my90" border="0" cellpadding="3" cellspacing="1" summary="surfaces and capacities of pipes">
<tr>
<th class="tdc normal bord_top bord_bot bord_right"><span class="smcap">Sizes of Pipes.</span></th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>1</sup>&frasl;<sub>2</sub><br />in.</th>
<th class="tdc normal bord_top bord_bot bord_right"><sup>3</sup>&frasl;<sub>4</sub><br />in.</th>
<th class="tdc normal bord_top bord_bot bord_right">1<br />in.</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>4</sub><br />in.</th>
<th class="tdc normal bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>2</sub><br />in.</th>
<th class="tdc normal bord_top bord_bot">2<br />in.</th>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">1. Outside circumferences of pipes in inches</p></td>
<td class="tdc vertb bord_right">2.652</td>
<td class="tdc vertb bord_right">3.299</td>
<td class="tdc vertb bord_right">4.136</td>
<td class="tdc vertb bord_right">5.215</td>
<td class="tdc vertb bord_right">5.969</td>
<td class="tdc vertb">7.461</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">2. Length of Pipe in feet to give a square foot of outside surface</p></td>
<td class="tdc vertb bord_right">4.52</td>
<td class="tdc vertb bord_right">3.63</td>
<td class="tdc vertb bord_right">2.90</td>
<td class="tdc vertb bord_right">2.30</td>
<td class="tdc vertb bord_right">2.01</td>
<td class="tdc vertb">1.61</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">3. Number of square feet of outside surface in ten lineal feet of Pipe</p></td>
<td class="tdc vertb bord_right">2.21</td>
<td class="tdc vertb bord_right">2.74</td>
<td class="tdc vertb bord_right">3.44</td>
<td class="tdc vertb bord_right">4.34</td>
<td class="tdc vertb bord_right">4.97</td>
<td class="tdc vertb">6.21</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">4. Cubic in. of internal capacity in ten lineal feet of pipe</p></td>
<td class="tdc vertb bord_right">36.5</td>
<td class="tdc vertb bord_right">63.9</td>
<td class="tdc vertb bord_right">103.5</td>
<td class="tdc vertb bord_right">179.5</td>
<td class="tdc vertb bord_right">244.5</td>
<td class="tdc vertb">402.6</td>
</tr>
<tr>
<td class="tdl bord_right bord_bot"><p class="indent">5. Weight in lbs. of water in ten lineal feet of pipe</p></td>
<td class="tdc vertb bord_bot bord_right">1.38</td>
<td class="tdc vertb bord_bot bord_right">2.31</td>
<td class="tdc vertb bord_bot bord_right">3.75</td>
<td class="tdc vertb bord_bot bord_right">6.5</td>
<td class="tdc vertb bord_bot bord_right">8.8</td>
<td class="tdc vertb bord_bot">14.6</td>
</tr>
<tr>
<td colspan="7">&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_top bord_bot bord_right"><span class="smcap">Sizes of Pipes.</span></td>
<td class="tdc bord_top bord_bot bord_right">2<sup>1</sup>&frasl;<sub>2</sub><br />in.</td>
<td class="tdc bord_top bord_bot bord_right">3<br />in.</td>
<td class="tdc bord_top bord_bot bord_right">3<sup>1</sup>&frasl;<sub>2</sub><br />in.</td>
<td class="tdc bord_top bord_bot bord_right">4<br />in.</td>
<td class="tdc bord_top bord_bot bord_right">4<sup>1</sup>&frasl;<sub>2</sub><br />in.</td>
<td class="tdc bord_top bord_bot">5<br />in.</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">1. Outside circumferences of pipes in inches</p></td>
<td class="tdc vertb bord_right">9.932</td>
<td class="tdc vertb bord_right">10.99</td>
<td class="tdc vertb bord_right">12.56</td>
<td class="tdc vertb bord_right">14.13</td>
<td class="tdc vertb bord_right">15.70</td>
<td class="tdc vertb">17.47</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">2. Length of Pipe in feet to give a square foot of outside surface</p></td>
<td class="tdc vertb bord_right">1.32</td>
<td class="tdc vertb bord_right">1.09</td>
<td class="tdc vertb bord_right">.954</td>
<td class="tdc vertb bord_right">.849</td>
<td class="tdc vertb bord_right">.763</td>
<td class="tdc vertb">.686</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">3. Number of square feet of outside surface in ten lineal feet of Pipe</p></td>
<td class="tdc vertb bord_right">7.52</td>
<td class="tdc vertb bord_right">9.16</td>
<td class="tdc vertb bord_right">10.44</td>
<td class="tdc vertb bord_right">11.78</td>
<td class="tdc vertb bord_right">13.09</td>
<td class="tdc vertb">16.56</td>
</tr>
<tr>
<td class="tdl bord_right"><p class="indent">4. Cubic in. of internal capacity in ten lineal feet of pipe</p></td>
<td class="tdc vertb bord_right">573.9</td>
<td class="tdc vertb bord_right">886.6</td>
<td class="tdc vertb bord_right">1186.4</td>
<td class="tdc vertb bord_right">1527.6</td>
<td class="tdc vertb bord_right">1912.6</td>
<td class="tdc vertb">2398.8</td>
</tr>
<tr>
<td class="tdl bord_right bord_bot"><p class="indent">5. Weight in lbs. of water in ten lineal feet of pipe</p></td>
<td class="tdc vertb bord_bot bord_right">20.8</td>
<td class="tdc vertb bord_bot bord_right">32.1</td>
<td class="tdc vertb bord_bot bord_right">43.6</td>
<td class="tdc vertb bord_bot bord_right">55.4</td>
<td class="tdc vertb bord_bot bord_right">69.3</td>
<td class="tdc vertb bord_bot">86.9</td>
</tr></table></div>

<p>Pipe manufactured from double thick iron is called X-strong pipe, and
pipe made double the thickness of X-strong is known as XX-strong pipe.
Both X-strong and XX-strong pipe are furnished plain ends&mdash;no threads,
unless specially ordered.</p>

<p>The table “Data relating to iron pipe” will be found especially useful
to the engineer and steam fitter. The size of pipes referred to in
the table range from <sup>1</sup>&frasl;<sub>8</sub> to 10 inches in diameter. In the successive
columns are given the figures for the following important information:</p>

<p>1. Inside diameter of each size.<br />
<span class="add3em">2. Outside diameter of each size.</span><br />
<span class="add5em">3. External circumference of each size.</span><br />
<span class="add1em">4. Length of pipe per square foot of outside surface.</span><br />
<span class="add3em">5. Internal area of each size.</span><br />
<span class="add5em">6. External area of each size.</span><br />
<span class="add1em">7. Length of pipe containing one cubic foot.</span><br />
<span class="add3em">8. Weight per foot of length of pipes.</span><br />
<span class="add5em">9. Number of threads per inch of screw.</span><br />
<span class="add1em">10. Contents in gallons (U. S. measure) per foot.</span><br />
<span class="add3em">11. Weight of water per foot of length.</span></p>

<p><span class="pagenum"><a name="Page_247" id="Page_247">247</a></span></p>

<p class="center">DATA</p>
<p class="center"><span class="smcap">Relating to Iron Pipe.</span></p>

<div class="center">
<table class="my90" border="0" cellpadding="3" cellspacing="1" summary="iron pipes">
<tr>
<th class="tdc normal small bord_all"><span class="smcap">Inside<br />Diameter.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right">Outside<br />Diameter.</th>
<th class="tdc normal small bord_top bord_bot bord_right">External<br />Circumference.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Length of<br />Pipe per<br />sq. ft.<br />of Outside<br />Surface.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Internal<br />Area.</th>
<th class="tdc normal small bord_top bord_bot bord_right">External<br />Area.</th>
</tr>
<tr>
<td class="tdc small bord_left bord_right">Inches.</td>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Feet.</td>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Inches.</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">&nbsp; .40</td>
<td class="tdc bord_right">1.272</td>
<td class="tdc bord_right">9.44</td>
<td class="tdr bord_right">.012</td>
<td class="tdr bord_right">.129</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">&nbsp; .54</td>
<td class="tdc bord_right">1.696</td>
<td class="tdc bord_right">7.075</td>
<td class="tdr bord_right">.049</td>
<td class="tdr bord_right">.229</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">&nbsp; .67</td>
<td class="tdc bord_right">2.121</td>
<td class="tdc bord_right">5.657</td>
<td class="tdr bord_right">.110</td>
<td class="tdr bord_right">.358</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">&nbsp; .84</td>
<td class="tdc bord_right">2.652</td>
<td class="tdc bord_right">4.502</td>
<td class="tdr bord_right">.196</td>
<td class="tdr bord_right">.554</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">1.05</td>
<td class="tdc bord_right">3.299</td>
<td class="tdc bord_right">3.637</td>
<td class="tdr bord_right">.441</td>
<td class="tdr bord_right">.866</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1</td>
<td class="tdc bord_right">1.31</td>
<td class="tdc bord_right">4.134</td>
<td class="tdc bord_right">2.903</td>
<td class="tdr bord_right">.785</td>
<td class="tdr bord_right">1.357</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">1.66</td>
<td class="tdc bord_right">5.215</td>
<td class="tdc bord_right">2.301</td>
<td class="tdr bord_right">1.227</td>
<td class="tdr bord_right">2.164</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">1.9&nbsp; </td>
<td class="tdc bord_right">5.969</td>
<td class="tdc bord_right">2.01</td>
<td class="tdr bord_right">1.767</td>
<td class="tdr bord_right">2.835</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 2</td>
<td class="tdc bord_right">2.37</td>
<td class="tdc bord_right">7.461</td>
<td class="tdc bord_right">1.611</td>
<td class="tdr bord_right">3.141</td>
<td class="tdr bord_right">4.430</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">2.87</td>
<td class="tdc bord_right">9.032</td>
<td class="tdc bord_right">1.328</td>
<td class="tdr bord_right">4.908</td>
<td class="tdr bord_right">6.491</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 3</td>
<td class="tdc bord_right">3.5&nbsp; </td>
<td class="tdc bord_right">10.996</td>
<td class="tdc bord_right">1.091</td>
<td class="tdr bord_right">7.068</td>
<td class="tdr bord_right">9.621</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">4.&nbsp; &nbsp; </td>
<td class="tdc bord_right">12.566</td>
<td class="tdc bord_right">.955</td>
<td class="tdr bord_right">9.621</td>
<td class="tdr bord_right">12.566</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 4</td>
<td class="tdc bord_right">4.5&nbsp; </td>
<td class="tdc bord_right">14.137</td>
<td class="tdc bord_right">.849</td>
<td class="tdr bord_right">12.566</td>
<td class="tdr bord_right">15.904</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">5.&nbsp; &nbsp; </td>
<td class="tdc bord_right">15.708</td>
<td class="tdc bord_right">.765</td>
<td class="tdr bord_right">15.904</td>
<td class="tdr bord_right">19.635</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 5</td>
<td class="tdc bord_right">5.56</td>
<td class="tdc bord_right">17.475</td>
<td class="tdc bord_right">.629</td>
<td class="tdr bord_right">19.635</td>
<td class="tdr bord_right">24.299</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 6</td>
<td class="tdc bord_right">6.62</td>
<td class="tdc bord_right">20.813</td>
<td class="tdc bord_right">.577</td>
<td class="tdr bord_right">28.274</td>
<td class="tdr bord_right">34.471</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 7</td>
<td class="tdc bord_right">7.62</td>
<td class="tdc bord_right">23.954</td>
<td class="tdc bord_right">.505</td>
<td class="tdr bord_right">38.484</td>
<td class="tdr bord_right">45.663</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 8</td>
<td class="tdc bord_right">8.62</td>
<td class="tdc bord_right">27.096</td>
<td class="tdc bord_right">.444</td>
<td class="tdr bord_right">50.265</td>
<td class="tdr bord_right">58.426</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 9</td>
<td class="tdc bord_right">9.68</td>
<td class="tdc bord_right">30.443</td>
<td class="tdc bord_right">.394</td>
<td class="tdr bord_right">63.617</td>
<td class="tdr bord_right">73.715</td>
</tr>
<tr>
<td class="tdl bord_left bord_right bord_bot">10</td>
<td class="tdc bord_right bord_bot">10.75&nbsp; </td>
<td class="tdc bord_right bord_bot">33.000</td>
<td class="tdc bord_right bord_bot">.355</td>
<td class="tdr bord_right bord_bot">78.540</td>
<td class="tdr bord_right bord_bot">90.792</td>
</tr>
<tr>
<td colspan="6">&nbsp;</td>
</tr>
<tr>
<td class="tdc small bord_all"><span class="smcap">Inside<br />Diameter.</span></td>
<td class="tdc normal small bord_top bord_bot bord_right">Length<br />of Pipe<br />containing<br />one Cubic<br />Foot.</td>
<td class="tdc normal small bord_top bord_bot bord_right">Weight<br />per ft.<br />of<br />Length.</td>
<td class="tdc normal small bord_top bord_bot bord_right">No. of<br />Threads<br />per inch<br />of Screw.</td>
<td class="tdc normal small bord_top bord_bot bord_right">Contents<br />in<br />Gallons<a name="FNanchor_A_1" id="FNanchor_A_1"></a><a href="#Footnote_A_1" class="fnanchor">A</a>
<br />per foot.</td>
<td class="tdc normal small bord_top bord_bot bord_right">Weight of<br />Water per<br />foot of<br />Length.</td>
</tr>
<tr>
<td class="tdc small bord_left bord_right">Inches.</td>
<td class="tdc small bord_right">Feet.</td>
<td class="tdc small bord_right">Lbs.</td>
<td class="tdc small bord_right">&nbsp;</td>
<td class="tdc small bord_right">&nbsp;</td>
<td class="tdc small bord_right">Lbs.</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">2500.</td>
<td class="tdc bord_right">.24</td>
<td class="tdc bord_right">27</td>
<td class="tdr bord_right">.0006</td>
<td class="tdr bord_right">.005</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">1385.</td>
<td class="tdc bord_right">.42</td>
<td class="tdc bord_right">18</td>
<td class="tdr bord_right">.0026</td>
<td class="tdr bord_right">.021</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">751.5</td>
<td class="tdc bord_right">.56</td>
<td class="tdc bord_right">18</td>
<td class="tdr bord_right">.0057</td>
<td class="tdr bord_right">.047</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">472.4</td>
<td class="tdc bord_right">.84</td>
<td class="tdc bord_right">14</td>
<td class="tdr bord_right">.0102</td>
<td class="tdr bord_right">.085</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">270.</td>
<td class="tdc bord_right">1.12</td>
<td class="tdc bord_right">14</td>
<td class="tdr bord_right">.0230</td>
<td class="tdr bord_right">.190</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1</td>
<td class="tdc bord_right">166.9</td>
<td class="tdc bord_right">1.67</td>
<td class="tdc bord_right">11<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdr bord_right">.0408</td>
<td class="tdr bord_right">.349</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">96.25</td>
<td class="tdc bord_right">2.25</td>
<td class="tdc bord_right">11<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdr bord_right">.0638</td>
<td class="tdr bord_right">.527</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">70.65</td>
<td class="tdc bord_right">2.69</td>
<td class="tdc bord_right">11<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdr bord_right">.0918</td>
<td class="tdr bord_right">.760</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 2</td>
<td class="tdc bord_right">42.36</td>
<td class="tdc bord_right">3.66</td>
<td class="tdc bord_right">11<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdr bord_right">.1632</td>
<td class="tdr bord_right">1.356</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">30.11</td>
<td class="tdc bord_right">5.77</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">.2550</td>
<td class="tdr bord_right">2.116</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 3</td>
<td class="tdc bord_right">19.49</td>
<td class="tdc bord_right">7.54</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">.3673</td>
<td class="tdr bord_right">3.049</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">14.56</td>
<td class="tdc bord_right">9.05</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">.4998</td>
<td class="tdr bord_right">4.155</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 4</td>
<td class="tdc bord_right">11.31</td>
<td class="tdc bord_right">10.72</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">.6528</td>
<td class="tdr bord_right">5.405</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">9.03</td>
<td class="tdc bord_right">12.49</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">.8263</td>
<td class="tdr bord_right">6.851</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 5</td>
<td class="tdc bord_right">7.20</td>
<td class="tdc bord_right">14.56</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">1.020</td>
<td class="tdr bord_right">8.500</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 6</td>
<td class="tdc bord_right">4.98</td>
<td class="tdc bord_right">18.76</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">1.469</td>
<td class="tdr bord_right">12.312</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 7</td>
<td class="tdc bord_right">3.72</td>
<td class="tdc bord_right">23.41</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">1.999</td>
<td class="tdr bord_right">16.662</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 8</td>
<td class="tdc bord_right">2.88</td>
<td class="tdc bord_right">28.34</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">2.611</td>
<td class="tdr bord_right">21.750</td>
</tr>
<tr>
<td class="tdl bord_left bord_right">&nbsp; 9</td>
<td class="tdc bord_right">2.26</td>
<td class="tdc bord_right">34.67</td>
<td class="tdc bord_right">8</td>
<td class="tdr bord_right">3.300</td>
<td class="tdr bord_right">27.500</td>
</tr>
<tr>
<td class="tdl bord_left bord_right bord_bot">10</td>
<td class="tdc bord_right bord_bot">1.80</td>
<td class="tdc bord_right bord_bot">40.64</td>
<td class="tdc bord_right bord_bot">8</td>
<td class="tdr bord_right bord_bot">4.081</td>
<td class="tdr bord_right bord_bot">34.000</td>
</tr>
<tr>
<td class="tdc" colspan="6"><p><a name="Footnote_A_1" id="Footnote_A_1"></a><a href="#FNanchor_A_1"><span class="label">A</span></a> The Standard U. S. gallon of 231 cubic inches.</p></td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_248" id="Page_248">248</a></span></p>

<p>The division of process in the manufacture of pipe, takes place at
1<sup>1</sup>&frasl;<sub>4</sub> inch, 1<sup>1</sup>&frasl;<sub>4</sub> inch and smaller sizes being called butt-welded pipe,
and 1<sup>1</sup>&frasl;<sub>2</sub> inch and larger sizes being known as lap-welded pipe; this
rule holds good for standard, X-strong and XX-strong.</p>

<h3 id="JOINTS_OF_PIPES_AND_FITTINGS">JOINTS OF PIPES AND FITTINGS.</h3>

<p>The accompanying illustrations represent certain joints, couplings and
connections used in steam and hot water heating systems.</p>

<div class="figcenter" id="i_248">
<img src="images/i_248.jpg" width="300" height="300" alt="" />
<p class="caption">Fig. 115.</p></div>

<div class="figcenter" id="i_248bot">
<img src="images/i_248bot.jpg" width="300" height="329" alt="" />
<p class="caption">Fig. 116.</p></div>

<p>For many years in the matter of pipe joints there has been little
change. The cast-iron hub and spigot joint, <a href="#i_248">Fig. 115</a>, caulked with iron
borings, is probably the oldest kind of joint. This is still generally
adopted in hot water heating of a certain class, and was formerly used
with low-pressure steam. A fairly regular smooth internal service
is obtained, and once made tight is very durable. Cast-iron flanged
pipes have also been a long time in use. These joints are made with a
wrought-iron ring gasket, wrapped closely with yarn, <a href="#i_248bot">Fig. 116</a>, which
is sometimes dipped in a mixture of red and white lead. It is placed
between the flanges, it being of such a diameter as to fit within the
bolts by which the joint was screwed up and a nest or iron joint, B B,
caulked outside the annular gasket between the faces of the flanges.</p>

<p>The next step in cast-iron flange pipe joints was the facing or turning
up of the flanges and the use of a gasket of rubber, copper, paper or
cement, with<span class="pagenum"><a name="Page_249" id="Page_249">249</a></span> bolts for drawing the faces together. These joints for
cast-iron pipes have not been changed excepting for some classes of
work where a lip and recess, <a href="#i_249_fig_117">Fig. 117</a>, formed on opposite flanges,
which makes the internal surfaces smooth and aid in preventing the
gaskets from being blown out.</p>

<div class="figcenter" id="i_249_fig_117">
<img src="images/i_249_fig_117.jpg" width="300" height="292" alt="" />
<p class="caption">Fig. 117.</p></div>

<div class="figcenter" id="i_249_fig_118">
<img src="images/i_249_fig_118.jpg" width="300" height="206" alt="" />
<p class="caption">Fig. 118.</p></div>

<div class="figcenter" id="i_249_fig_119">
<img src="images/i_249_fig_119.jpg" width="300" height="154" alt="" />
<p class="caption">Fig. 119.</p></div>

<div class="figcenter" id="i_249_fig_120">
<img src="images/i_249_fig_120.jpg" width="300" height="168" alt="" />
<p class="caption">Fig. 120.</p></div>

<p>The introduction of wrought iron welded pipes has diminished the use
of cast-iron pipes for many purposes, especially in heating apparatus
and other pipe systems. Its advantages are lightness, the ease with
which various lengths can be obtained and its strength. In wrought-iron
pipe work the general practice in making joints between pipes is a
wrought-iron coupling, <a href="#i_249_fig_118">Fig. 118</a>, with tapered threads at both ends.
The pipes do not meet at their ends, and a recess of about <sup>3</sup>&frasl;<sub>4</sub> inch
or more long by the depth of the thickness of the pipes is left at
every pipe end. A similar tapered thread is used in connecting the
cast-iron fittings, elbows, tees, etc., <a href="#i_249_fig_119">Fig. 119</a>, to the pipe, and a
large recess is necessary in each fitting to allow for the tapping of
the threads. Thus the inside diameter of the fitting is larger by <sup>1</sup>&frasl;<sub>8</sub>
inch than the outside diameter of the pipe, and the internal projection
of the thickness of the pipe and that of the thread of the fitting
increases materially the friction due to the interior surfaces of pipe
and<span class="pagenum"><a name="Page_250" id="Page_250">250</a></span> fitting. This class of joint requires care in the tapping of the
fittings and in the cutting of tapered threads on the pipes; much
trouble is caused by an inaccurately cut thread, as it may throw a line
of pipes several inches out of place and put fittings and joints under
undue and irregular strains.</p>

<div class="figcenter" id="i_250_fig_121">
<img src="images/i_250_fig_121.jpg" width="300" height="168" alt="" />
<p class="caption">Fig. 121.</p></div>

<div class="figcenter" id="i_250_fig_122">
<img src="images/i_250_fig_122.jpg" width="300" height="291" alt="" />
<p class="caption">Fig. 122.</p></div>

<p>The right and left threaded nipple, <a href="#i_249_fig_119">Fig. 119</a>, is used as a finishing
connection joint and between fittings. Space equal to the length of the
two threads is required between the two fittings to be connected in
order to enter the nipple, and one or both fittings should be free to
move in a straight line when the nipple is being screwed up. To make
up this joint time and care are necessary. The right threaded end on
nipple should be first firmly screwed with the tongs or wrench into the
right threaded end of fitting, then slacked out and screwed up again
by hand until tight, when it is screwed back by hand, at the same time
counting the number of threads it has entered by hand. The same is done
with the left threaded end of nipple and fitting. If the right and left
threads of nipple have counted the same number of threads, each thread,
when making the joint up, should enter the fittings at the same time
if possible, and particular care must be taken that the fittings are
exactly opposite, to facilitate catching on, prevent crossing threads,
and that no irregular strain comes on the nipple while being screwed up.</p>

<p>In screwing up these nipples the coupling has to be turned with flats
on the external surface to fit an internal wrench: in such cases the
thread on nipple has one continuous taper.<span class="pagenum"><a name="Page_251" id="Page_251">251</a></span> These special couplings
are marked with ribs on the outside to distinguish them. <a href="#i_249_fig_120">Fig. 120</a>
represents another joint in wrought-iron piping known as the “union”
composed of three pieces of the washer. Unions are also made with
ground joints, and the washer dispensed with. Radiator valves are now
generally connected by them, but if the hole in the radiator is not
tapped accurately, the union when drawn up will not be tight, or if
tight, the valve will not be straight.</p>

<p><a href="#i_250_fig_121">Fig. 121</a> shows right and left threaded nipple connecting elbow and tee
with wrought-iron pipes.</p>

<p>The flange union, <a href="#i_250_fig_122">Fig. 122</a>, is another joint generally used on
wrought-iron pipes above 4 or 5 inches in diameter in making
connections to valves, etc., and on smaller pipes in positions where it
is a convenient joint. This joint consists of two circular cast-iron
flanges with the requisite number of holes for bolts, and central hole
tapped tapered to receive thread of pipe. The abutting faces of the
flanges are generally turned and the holding bolts fitted into the
holes.</p>

<h2 class="chapter padt2" id="STEAM_AND_HOT_WATER_HEATING">STEAM AND HOT WATER HEATING.</h2>

<p>The heating by means of pipes through which are conveyed hot water
and steam is a science by itself and yet one claiming some degree of
familiarity by all engineers, steam users, and architects.</p>

<div class="figcenter" id="i_251_fig_123">
<img src="images/i_251_fig_123.jpg" width="200" height="285" alt="" />
<p class="caption">Fig. 123.</p></div>

<div class="figcenter" id="i_251_fig_124">
<img src="images/i_251_fig_124.jpg" width="300" height="116" alt="" />
<p class="caption">Fig. 124.</p></div>

<p>In practice it requires a knowledge of steam, air and temperatures,
of pressure and supply; a familiarity with heat and heating surfaces
and with all contrivances, appliances and devices that enter into the<span class="pagenum"><a name="Page_252" id="Page_252">252</a></span>
warming and ventilation of buildings. So long as factories, public and
private buildings are erected, so long will warming and ventilation
keep progress with steam engineering and remain a part of the general
mechanical science required of the supervisory and practical engineer.</p>

<p>In what is called <em>the system of open circulation</em>, a supply main
conveys the steam to the radiating surfaces, whence <em>a return main
conducts the condensed water either into an open tank for feeding the
boiler, or into a drain to run to waste</em>, the boiler being fed from
some other source; the system of what is called <em>closed circulation</em>
is carried out either with separate supply and return mains, both of
which extend to the furthest distance to which the heat has to be
distributed, or else with a single main, which answers at once for
both the supply and the return, either with or without a longitudinal
partition inside it for separating the outward current of steam supply
from the return current of condensed water.</p>

<p>In either case suitable traps have to be provided on the return
main, <em>for preserving the steam pressure within the supply main and
radiators</em>. These two systems, in any of their modifications, may
also be combined, as is most generally done in any extensive warming
apparatus.</p>

<p>The system of closed circulation requires the boiler to be placed so
low as will allow all the return pipes to drain freely back to it above
its water-level. This condition has been modified mechanically by the
automatic “trap,” a device frequently employed for lifting from a lower
level, part or all of the condensed water, and delivering it into the
boiler; it is, in fact, a displacement pump.</p>

<p>The same result has been attained by draining into a closed tank,
placed low enough to accommodate all the return pipes, and made
strong enough to stand the full boiler pressure with safety, and then
employing a steam pump, either reciprocating or centrifugal, to raise
the water from this tank to the proper level for enabling it to flow
back into the boiler, the whole of the circulation being closed from
communication with the atmosphere.</p>

<p><span class="pagenum"><a name="Page_253" id="Page_253">253</a></span></p>

<div class="figcenter" id="i_253_fig_125">
<img src="images/i_253_fig_125.jpg" width="250" height="303" alt="" />
<p class="caption">Fig. 125.</p></div>

<div class="figcenter" id="i_253_fig_126">
<img src="images/i_253_fig_126.jpg" width="250" height="241" alt="" />
<p class="caption">Fig. 126.</p></div>

<div class="figcenter" id="i_253_fig_127">
<img src="images/i_253_fig_127.jpg" width="200" height="224" alt="" />
<p class="caption">Fig. 127.</p></div>

<p>There are two systems of steam heating, known as the <em>direct</em> and the
 <em>indirect</em> system.</p>

<p>Direct radiating surfaces embrace all heaters placed within a room or
building to warm the air, and are not directly connected with a system
of ventilation.</p>

<p>Indirect radiation embraces all heating surfaces placed outside the
rooms to be heated, and can only be used in connection with some system
of ventilation.</p>

<p>For warming by direct radiation, the radiators usually consist of
coils, composed of <sup>3</sup>&frasl;<sub>4</sub>-inch and 1-inch steam pipes, which are arranged
in parallel lines and are coupled to branch tees or heads. In a
few exceptional cases, radiators of peculiar shapes are specially
constructed. In all cases the coils must have either vertical or
horizontal elbows of moderate length, for allowing each pipe to expand
separately and freely. Sometimes short lengths of pipe are coupled by
return-bends, doubling backwards and forwards in several replications
one above another, and forming what are called “return-bend coils,” and
when several of these sections are connected by branch, tees into a
compact mass of tubing, the whole is known as a “box-coil.”</p>

<p>Steam and Hot Water heating have long been acknowledged as altogether
most practical and economical in every way&mdash;and their universal
adoption in all the better class of buildings throughout the country is
positive proof of their superiority.</p>

<p><span class="pagenum"><a name="Page_254" id="Page_254">254</a></span></p>

<div class="figcenter" id="i_254_fig_128">
<img src="images/i_254_fig_128.jpg" width="200" height="176" alt="" />
<p class="caption">Fig. 128.</p></div>

<div class="figcenter" id="i_254_fig_129">
<img src="images/i_254_fig_129.jpg" width="300" height="213" alt="" />
<p class="caption">Fig. 129.</p></div>

<div class="figcenter" id="i_254_fig_130">
<img src="images/i_254_fig_130.jpg" width="200" height="172" alt="" />
<p class="caption">Fig. 130.</p></div>

<p>The heat from steam is almost exactly identical with that from hot
water, and few can distinguish between the two systems when properly
erected.</p>

<p>They are both healthful, economical and satisfactory methods of
warming. They give no gas, dust nor smoke; are automatically regulated,
and therefore allow of an even and constant temperature throughout the
house, whatever be the condition of the weather outside.</p>

<p>The circulation of the steam through the warming pipes is effected
in an almost unlimited variety of ways, and the cause producing the
circulation throughout the pipes of the warming apparatus is solely
the difference of pressure which results from the more or less rapid
condensation of the steam in contact with the radiating surfaces.</p>

<p>A partial vacuum is formed by this difference of pressure <em>within
the radiating portions of the apparatus</em>, and the column of steam or
of water equivalent to this diminution of pressure, constitutes the
effective head producing the flow of steam from the boiler, at the
same time the return current of condensed water is determined by the
downward inclination of the pipes for the return course.</p>

<h3 id="POINTS_STEAM_HEATING"><span class="smcap">Points Relating to Steam Heating.</span></h3>

<p>No two pipes should discharge into a T from opposite directions, thus
retarding the motion of both or one of the returning currents. This is
called “butting” and is one of the most vexatious things to encounter
in pipe fitting.</p>

<p><span class="pagenum"><a name="Page_255" id="Page_255">255</a></span></p>

<div class="figcenter" id="i_255_fig_131">
<img src="images/i_255_fig_131.jpg" width="150" height="201" alt="" />
<p class="caption">Fig. 131.</p></div>

<div class="figcenter" id="i_255_fig_132">
<img src="images/i_255_fig_132.jpg" width="300" height="257" alt="" />
<p class="caption">Fig. 132.</p></div>

<div class="figcenter" id="i_255_fig_133">
<img src="images/i_255_fig_133.jpg" width="300" height="299" alt="" />
<p class="caption">Fig. 133.</p></div>

<p>All steam piped rooms should be frequently dusted, cleaned and kept
free from accumulation of inflammable material.</p>

<p>The use of the air valve is as follows: In generating steam from cold
water all the free air is liberated and driven off into the pipe, with
the air left in them, all of which is forced up to the highest point
of the coils or radiators, and compressed equal to the steam pressure
following it. Now, by placing a valve or vent at the return end of the
pieces to be heated, the air will be driven out by the compression. Why
the vent is placed at the return is, that the momentum of the steam, it
being the lightest body, will pass in the direction of it, falling down
into the return as it condenses, thus liberating the air. Otherwise,
should the vent not work, and the air is left in the radiator, it will
act as an air spring, and the contents of the pipes left stationary
will be the result; no circulation, no heat; and the greater steam
pressure put on, the greater the chances are of not getting any heat;
and thus a little device, with an opening no larger than a fine needle,
will start what a ton of pressure would not do in its absence.</p>

<p>If the drip and supply pipes are large there is very little danger of
freezing, provided suitable precautions are taken to leave the pipes
clear. They should be blown through, when left, and the steam valve
should be closed. There should also be a free chance for air to escape
in all systems of piping.</p>

<p>No rule can be given relating to capacity for heating pipes and
radiators which do not require to be largely modified by surroundings.</p>

<p><span class="pagenum"><a name="Page_256" id="Page_256">256</a></span></p>

<p>The field of steam heating would seem to be limitless&mdash;in one public
building it required recently 480,000 dollars to meet the expenditures
in this single line. As an example of warming on an extensive scale may
be taken a large office in New York, of which the following are the
particulars:</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="office in new york">
<tr>
<td class="tdl" colspan="2">Total number of rooms, including halls and vaults.</td>
<td class="tdr">286</td>
</tr>
<tr>
<td class="tdl">Total area of floor surface.</td>
<td class="tdr">sq. ft.</td>
<td class="tdr">137,370</td>
</tr>
<tr>
<td class="tdl">Total volume of rooms.</td>
<td class="tdr">cub. ft.</td>
<td class="tdr">1,923,590</td>
</tr></table></div>

<p>A second example is furnished by the State Lunatic Asylum at
Indianapolis:</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="asylum at indianapolis">
<tr>
<td class="tdl" colspan="4">&nbsp; &nbsp; Length of frontage of building, more than.</td>
<td class="tdr">2,000 lin. ft.</td>
</tr>
<tr>
<td class="tdl" colspan="4">&nbsp; &nbsp; Total volume of rooms.</td>
<td class="tdr">2,574,084 cub. ft.</td>
</tr>
<tr>
<td class="tdl" rowspan="3">&nbsp; Warming<br />&nbsp; Apparatus</td>
<td class="bord_top bord_bot bord_left" rowspan="3">&nbsp;</td>
<td class="tdl"><p class="indent">indirect radiating surface</p></td>
<td class="tdr">23,296</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Direct</td>
<td class="tdr">10,804</td>
<td>&nbsp;</td>
</tr>
<tr>
<td class="tdl">Total</td>
<td>&nbsp;</td>
<td class="tdr">34,100 sq. ft.</td>
</tr>
<tr>
<td colspan="5">&nbsp;</td>
</tr>
<tr>
<td class="tdl" rowspan="2">Boilers</td>
<td class="bord_top bord_bot bord_left" rowspan="2">&nbsp;</td>
<td class="tdl">Grate area</td>
<td>&nbsp;</td>
<td class="tdr">180 sq. ft.</td>
</tr>
<tr>
<td class="tdl">Heating surface</td>
<td>&nbsp;</td>
<td class="tdr">5,863 sq. ft.</td>
</tr></table></div>

<p>The “overhead” system of heating with steam pipes has several
advantages. 1. The pipes are entirely out of the way 2. They do not
become covered with odds and ends of unused materials. 3. If they leak
the drip fixes the exact location of place needed to be repaired. 4.
The room occupied overhead cannot be well otherwise utilized, hence in
shops the system has proved efficient.</p>

<p>But for offices or store rooms the overhead system is not approved of
owing to the heat beating down upon the occupants and causing headache.</p>

<p>When overhead heating pipes are used, they should not be hung too near
the ceiling. If the room be a high one, it is better to hang them
below, rather than above, the level of the belts running across the
room, and they should not be less than three or four feet from the
wall.</p>

<p><span class="pagenum"><a name="Page_257" id="Page_257">257</a></span></p>

<div class="figcenter" id="i_257">
<img src="images/i_257.jpg" width="400" height="280" alt="" />
<p class="caption">Fig. 134.</p></div>

<p>It is important to protect all wood work or other inflammable material
around steam pipes from immediate contact with them, especially where
pipes pass through floors and partitions. A metal thimble should be
placed around the steam pipe, and firmly fastened on both sides of the
floor, in such a way as to leave an air space around the steam pipe.</p>

<p>For indirect radiating surfaces, the box coils are the forms most
used. The chambers or casings for containing them are made either of
brickwork, or often of galvanized sheet-iron of No. 26 gauge, with
folded joints. The coils are suspended freely within the chambers,
which are themselves attached to the walls containing the air inlet
flues. Besides coils of wrought iron tubes, cast-iron tablets or hollow
slabs, having vertical surfaces with projecting studs or ribs, have
been extensively used for the radiating surfaces.</p>

<p>As the amount of heat given off from the radiator cannot be
satisfactorily controlled by throttling the steam supply, it is usual
to divide all radiators into sections, each of which can be shut off
from the supply and return mains, separately from the rest of the
sections. This method of regulation applies to radiators for indirect
heating as well as for direct.</p>

<p>Vertical pipe coils, constitute a distinctive form of radiator now
largely used. In these a number of short upright 1-inch tubes, from
two feet 8 inches to 2 feet 10 inches long, are screwed into a hollow
cast iron base or box; and are either connected together in pairs by
return-bends at their upper ends, or else each tube stands singly with
its upper end closed, and<span class="pagenum"><a name="Page_258" id="Page_258">258</a></span> having a hoop iron partition extending up
inside it from the bottom to nearly the top. The supply of steam is
admitted into the bottom casting; and the steam on entering, being
lighter than the air, ascends through one leg of each siphon pipe and
descends through the other, while the condensed water trickles down
either leg, and with it the displaced air sinks also into the bottom
box. For getting rid of the air, a trap is provided, having an outlet
controlled by metallic rods; as soon as all the air has escaped and the
rods become heated by the presence of unmixed steam, their expansion
closes the outlet.</p>

<p>A thorough drainage of steam pipes will effectually prevent cracking
and pounding noises.</p>

<p>The windward side of buildings require more radiating surface than does
the sheltered side.</p>

<p>When floor radiators are used, their location should be determined
by circumstances; the best situations are usually near the walls of
the room, in front of the windows. The cold air, which always creates
an indraft around the window frames, is thus, to some extent, warmed
as it passes over the the radiators, and also assists in the general
circulation.</p>

<p>Water of condensation will freeze quicker than water that has not been
evaporated, for the reason that it has parted with all its air and is
therefore solid.</p>

<p>Whatever the size of the circulating pipes, the supply and drip pipes
should be large, to insure good circulation; the drip pipes especially
so. This is also the more necessary when the pipes are exposed, or when
there is danger of freezing after the steam is shut off.</p>

<p>It is important to see that no blisters or ragged pipes go into the
returns, and also to make sure that the ends are not “burred in” with
a dull pipe cutter wheel so as to form a place of lodgment for loose
matter in the pipe to stop against.</p>

<p><span class="pagenum"><a name="Page_259" id="Page_259">259</a></span></p>

<div class="figcenter" id="i_259">
<img src="images/i_259.jpg" width="600" height="330" alt="" />
<p class="caption">Figs. 135-137.</p></div>

<p>Experiments recently made on the strength of bent pipes have developed
some things not commonly known, or at least not recognized, that is,
the strain on the inside of the angles, <em>due to the effort of the
pipes to straighten themselves under pressure</em>. The problem is one of
considerable intricacy, resolvable, however, by computation, and is a
good one for practice. In the experiment referred to, a copper pipe of
6<sup>3</sup>&frasl;<sub>4</sub> in. bore, <sup>3</sup>&frasl;<sub>16</sub> in. thick, was used. The angle was 90 degrees, and
the legs about 16 in. long from the center. At a pressure of 912 pounds
to an inch, the deflection of the pipe was nearly <sup>3</sup>&frasl;<sub>8</sub> in., showing an
enormous strain on the inner side, in addition to the pressure.</p>

<p>Steam valves should be connected in such a manner that the valve closes
against the constant steam pressure.</p>

<p>Interesting experiments show that the loss by condensation in carrying
steam one mile is 5 per cent. of the capacity of the main, and a steam
pressure of seventy-five pounds carried in five miles of mains, ending
at a point one-half mile from the boiler house only shows a loss of
pressure of two pounds.</p>

<p>In steam warming it is necessary to bring the water to a boiling point
to get any heat whatever; in hot water warming, a low temperature will
radiate a corresponding amount of heat.</p>

<p><span class="pagenum"><a name="Page_260" id="Page_260">260</a></span></p>

<p>Never use a valve in putting in a low pressure apparatus if it is
possible to get along without it. All the valves or cocks that are
actually required in a well-proportioned low pressure apparatus are, a
cock to blow off the water and clean out the return pipes, another to
turn on the feed water. Of course the safety valves, gauge cocks, and
those to shut fire regulators and such as are a part of the boiler, are
not included in this “point.”</p>

<p>The most important thing in connecting the relief to return pipes is,
that it should always be carried down below the line, the same as all
vertical return pipes. In connecting the reliefs, so that the lower
opening can at any time be exposed to the steam, there will be the
difficulty of having the steam going in one direction, and the water in
another.</p>

<p>The relief pipe should “tap” the steam at its lowest or most depressed
points. It should always be put in at the base of all steam “risers”
taking steam to upper floors.</p>

<p>In leaving the boiler with main steam pipe, raise to a height that will
allow of one inch fall from the boiler to every ten feet of running
steam pipe; this is sufficient, and a greater fall or pitch will cause
the condensed water in the pipe to make at times a disagreeable noise
or “gurgling.”</p>

<p>The flow pipe should never start from the boiler in a horizontal
direction, as this will cause delay and trouble in the circulation.
This pipe should always start in a vertical direction, even if it
has to proceed horizontally within a short distance from the boiler.
Reflection will show that the perfect apparatus is one that carries
the flow pipe in a direct vertical line to the cylinder or tank; this
is never, or but rarely possible, but skill and ingenuity should be
exercised to carry the pipes as nearly as possible in this direction.</p>

<p>The flow of steam ought not to be fast enough to prevent the water of
condensation from returning freely. All the circulating pipes should be
lowest at the discharge end, and the inclination given them should not
be less than one foot in fifty.</p>

<p><span class="pagenum"><a name="Page_261" id="Page_261">261</a></span></p>

<div class="figcenter" id="i_261_fig_138">
<img src="images/i_261_fig_138.jpg" width="200" height="248" alt="" />
<p class="caption">Fig. 138.</p></div>

<div class="figcenter" id="i_261_fig_139">
<img src="images/i_261_fig_139.jpg" width="200" height="250" alt="" />
<p class="caption">Fig. 139.</p></div>

<div class="figcenter" id="i_261_fig_140">
<img src="images/i_261_fig_140.jpg" width="200" height="369" alt="" />
<p class="caption">Fig. 140.</p></div>

<div class="figcenter" id="i_261_fig_141">
<img src="images/i_261_fig_141.jpg" width="250" height="270" alt="" />
<p class="caption">Fig. 141.</p></div>

<p>The general rule is to lay the main pipes from the boiler so that the
pipe will drain from the boiler. Where this is done it is necessary to
have a drip just before the steam enters the circulation. This drip
is connected to a trap, or, if the condensed water is returned to the
boiler, the drip is arranged accordingly.</p>

<p>But it is the best practice to lay the main pipe with the lowest part
at the boiler, so that the drip will take care of itself, and not
require an extra trap, nor interfere with the return circulation.</p>

<p>When steam is turned into cold pipes the water of condensation gets
cold after running a short distance, and if it has to go through a
small drip pipe full of frost it will probably be frozen. Then, unless
it is followed up with a pail of hot water, the whole arrangement will
be frozen and a great many bursted pipes will result. Whenever turning
steam on in a system of very cold pipes, only one room should be taken
at a time, and a pail of hot water should be handy so that if the pipe
becomes obstructed it can be thawed immediately without damage.</p>

<p>When pipes become extensively frozen there is nothing to do but take
them out and put in new ones.</p>

<p><span class="pagenum"><a name="Page_262" id="Page_262">262</a></span></p>

<div class="figcenter" id="i_262_fig_142">
<img src="images/i_262_fig_142.jpg" width="200" height="437" alt="" />
<p class="caption">Fig. 142.</p></div>

<div class="figcenter" id="i_262_fig_143">
<img src="images/i_262_fig_143.jpg" width="200" height="425" alt="" />
<p class="caption">Fig. 143.</p></div>

<p>The manner in which a temperature too low to start rapid combustion
in wood in steam pipes, operates in originating a fire is by first
reducing the oxide of iron (rust) to a metallic condition. This is
possible only under certain external conditions, among them a dry
atmosphere. <em>Just as soon as the air is recharged with moisture, the
reduced iron is liable to regain, at a bound, its lost oxygen, and
in doing so become red hot.</em> This is the heat that sets the already
tindered wood or paper ablaze.</p>

<p>Where there is no rust there is no danger from fire with a less than
scorching temperature in the pipe or flue. Hence the necessity of
keeping steam or hot water fittings in good order.</p>

<p>The indirect system of heating is the most expensive to put in; as to
the cost of providing nearly double the heating surface in the coils
must be added the cost of suitable air boxes, pipes and registers. For
a large installation, this is a serious matter, although for office
warming the advantages gained on the score of healthfulness and greater
efficiency of employees much more than counterbalance the extra expense.</p>

<p>One horse power of boiler will approximately heat 6,000 to 10,000 cubic
feet in shops, mills and factories&mdash;dwellings require only one horse
power for from 10,000 to 20,000 cubic feet.</p>

<p>From seven to ten square feet of radiating surface can be heated from
 <em>one square foot of boiler surface</em>, i.e., the heating surface of the
boiler and each horse power of boiler will heat 240 to 360 feet of
1-inch pipe.</p>

<p><span class="pagenum"><a name="Page_263" id="Page_263">263</a></span></p>

<p>The profession most nearly related to that of steam engineers is the
working steam fitters’ occupation. Strictly speaking, the engineer
should produce the steam, and it is the steam fitters’ place to fix
up all the steam pipes and make all the necessary connections: but
where the steam plants are small, the engineer may be steam fitter
also: hence the introduction in this work of these “Points” which are
necessary to be known for the proper care and management of any system
of steam or hot water heating.</p>

<p>The care and patience, the mental strain and not infrequently the
physical torture incident to fitting up a complicated pipe system
cannot adequately be set forth in words.</p>

<p>It is stated to be a fact, that in high pressure hot water heating the
water frequently becomes red hot, pressures of 1000 to 1200 pounds per
square inch being reached, and when the circulation of the system is
defective the pipe becomes visibly red in the dark.</p>

<p>Pipes under work benches should be avoided, unless there is an opening
at the back to permit the escape of the heated air, which would
otherwise come out at the front.</p>

<p>When both exhaust and live steam are used for heating, many engineers
prefer to use independent lines of pipe for each, rather than run
the risk of interference and waste caused by admitting exhaust and
live steam into the same system at the same time. Nevertheless, the
advantages gained by being able to increase the heating power of a
system in extremely cold weather by utilizing the entire radiating
surface for high pressure steam, are so great that it is probably
better so to arrange the system of pipes and connections that this can
be done.</p>

<p>Double extra heavy pipe (XX) is used for ice and refrigerating machines
(see page <a href="#Page_246">246</a>), as a general rule, makers of this class of machinery
obtain but little satisfaction in the use of the ordinary thread
joining and use special dies <em>with uniform taper</em>&mdash;both for couplings,
flanges and threading the pipe itself. They do this to protect their
reputation and guarantees.</p>

<p><span class="pagenum"><a name="Page_264" id="Page_264">264</a></span></p>

<p><em>Welding boiler and other tubes.</em>&mdash;The following is a good way in cases
of emergency and can be done on a common forge:</p>

<p>Enlarge one end of the shortest piece, and one end of the long piece
make smaller, then telescope the two about <sup>3</sup>&frasl;<sub>4</sub> of an inch. Next get an
iron shaft as large as will go into the tube and lay across the forge
with the tube slipped over it. <em>Block the shaft up so that the tube
will hang down from the top of the shaft.</em> By such an arrangement the
inside of the tube will be smooth for a scraper. When the tube gets to
a welding heat strike on the <em>end</em> of the short piece first, with a
heavy hammer, then with a light and broad-faced hammer make the weld.
Borax can be used to good advantage, but it is not necessary. The next
thing is to test the tube, which can be done in the following manner:
Drive a plug in one end of the tube, stand it up on that end, and fill
it with water, if it does not leak the job is well done, if a leak
exists the welding must be again done.</p>

<p class="center"><span class="smcap">Solid-drawn Iron Tubes: Calculated Bursting and Collapsing Pressures.</span></p>

<div class="center">
<table class="my90" border="0" cellpadding="3" cellspacing="1" summary="iron tubes bursting and collapsing pressures">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right" rowspan="2">External<br />Diameter.</th>
<th class="tdc normal small bord_top bord_bot bord_right" rowspan="2">Thickness.</th>
<th class="tdc normal small bord_top bord_bot bord_right" rowspan="2">Internal<br />Diameter.</th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2"><span class="smcap">Bursting Pressure.</span></th>
<th class="tdc normal small bord_top bord_bot" colspan="2"><span class="smcap">Collapsing Pressure.</span></th>
</tr>
<tr>
<th class="tdc normal small bord_bot bord_bot bord_right">Per Square<br />Inch of<br />Internal<br />Surface.</th>
<th class="tdc normal small bord_bot bord_bot bord_right">Per Square<br />Inch of<br />Section<br />of Metal.</th>
<th class="tdc normal small bord_bot bord_bot bord_right">Per Square<br />Inch of<br />External<br />Surface.</th>
<th class="tdc normal small bord_bot bord_bot">Per Square<br />Inch of<br />Section<br />of Metal.</th>
</tr>
<tr>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Inch.</td>
<td class="tdc small bord_right">Inches.</td>
<td class="tdc small bord_right">Lbs.</td>
<td class="tdc small bord_right">Tons.</td>
<td class="tdc small bord_right">Lbs.</td>
<td class="tdc small">Tons.</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">1.084</td>
<td class="tdc bord_right">7700</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">6500</td>
<td class="tdc">21.7</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 1<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">1.209</td>
<td class="tdc bord_right">6900</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">5800</td>
<td class="tdc">21.3</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">1.334</td>
<td class="tdc bord_right">6200</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">5200</td>
<td class="tdc">21.0</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 1<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">1.584</td>
<td class="tdc bord_right">5300</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">4300</td>
<td class="tdc">20.3</td>
</tr>
<tr>
<td class="tdc bord_right">2</td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">1.834</td>
<td class="tdc bord_right">4500</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">3700</td>
<td class="tdc">19.7</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 2<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.095</td>
<td class="tdc bord_right">2.060</td>
<td class="tdc bord_right">4600</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">3600</td>
<td class="tdc">19.0</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">.109</td>
<td class="tdc bord_right">2.282</td>
<td class="tdc bord_right">4800</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">3600</td>
<td class="tdc">18.3</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 2<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.109</td>
<td class="tdc bord_right">2.532</td>
<td class="tdc bord_right">4400</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">3100</td>
<td class="tdc">17.7</td>
</tr>
<tr>
<td class="tdc bord_right">3</td>
<td class="tdc bord_right">.120</td>
<td class="tdc bord_right">2.760</td>
<td class="tdc bord_right">4300</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">3000</td>
<td class="tdc">17.0</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">3.232</td>
<td class="tdc bord_right">4200</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">2700</td>
<td class="tdc">15.7</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 3<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">3.482</td>
<td class="tdc bord_right">3900</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">2400</td>
<td class="tdc">15.0</td>
</tr>
<tr>
<td class="tdc bord_right">4</td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">3.732</td>
<td class="tdc bord_right">3600</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">2100</td>
<td class="tdc">14.3</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">4.232</td>
<td class="tdc bord_right">3200</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">1700</td>
<td class="tdc">13.0</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 4<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">4.482</td>
<td class="tdc bord_right">3000</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">1600</td>
<td class="tdc">12.3</td>
</tr>
<tr>
<td class="tdc bord_right">5</td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">4.732</td>
<td class="tdc bord_right">2800</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">1400</td>
<td class="tdc">11.7</td>
</tr>
<tr>
<td class="tdc bord_right">&nbsp; &nbsp; 5<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">.148</td>
<td class="tdc bord_right"> 5.204</td>
<td class="tdc bord_right">2800</td>
<td class="tdc bord_right">22.4</td>
<td class="tdc bord_right">1200</td>
<td class="tdc">10.3</td>
</tr>
<tr>
<td class="tdc bord_right bord_bot">6</td>
<td class="tdc bord_right bord_bot">&nbsp;</td>
<td class="tdc bord_right bord_bot">5.704</td>
<td class="tdc bord_right bord_bot">2600</td>
<td class="tdc bord_right bord_bot">22.4</td>
<td class="tdc bord_right bord_bot">1000</td>
<td class="tdc bord_bot">&nbsp; 9.0</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_265" id="Page_265">265</a></span></p>

<h3 id="VENTILATION">VENTILATION.</h3>

<p>The quantity of air for each minute for one person is from four to
fifteen feet&mdash;and from one-half to one foot should be allowed for each
gas jet or lamp.</p>

<p>Heated air cannot be made to enter a room unless means are provided for
permitting an equal quantity to escape, and the best places for such
exit openings is near the floor.</p>

<p>For healthful ventilation the indirect system of steam heating is by
far the best yet devised, for it not only warms the room, but insures
perfect ventilation as well. In this system, the air for warming the
room is introduced through registers, having first been heated by
passing over coils of pipe or radiators suitably located in the air
ducts. There is a large volume of pure air constantly entering the
room, which must displace and drive out an equal quantity of impure
air. This escapes principally around the doors and windows, so that
not only is the ventilation effected automatically without the use of
special devices, but all disagreeable indraft of cold air is prevented.</p>

<p>One of the cheapest and best methods of ventilation is to have an
opening near the floor, opening directly into the flue, or some other
outlet especially constructed for it, <em>with hot water or steam pipes
in this opening</em>. A moderate degree of heat in these pipes will create
a draft, and draw out the bad air. Only a few of these pipes are
necessary, and the amount of hot water or steam required to heat them
is too small to be worthy of consideration.</p>

<p>The use of a small gas-jet, burning continuously, in a pipe or shaft
has been found to be a most admirable method of ventilating inside
rooms, closets and similar places where foul air might collect if not
replaced by fresh. The following table exhibits the result of careful
experiments made by Mr. Thomas Fletcher, of England, with a vertical
flue 6 inches in diameter and 12 feet high:</p>

<p class="center"><span class="smcap">Table.</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="gas jet ventilation">
<tr>
<th class="tdc normal small bord_all">Gas Burnt<br />per Hour.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Speed of<br />Current per<br />Minute.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Total Air<br />Exhausted<br />per Hour.</th>
<th class="tdc normal small bord_top bord_bot bord_right">Air Exhausted<br />per Cubic foot<br />of Gas Burnt.</th>
<th class="tdc normal small bord_top bord_bot bord_bot bord_right">Temperature at<br />outlet. Normal<br />62&deg; Fahr.</th>
</tr>
<tr>
<td class="tdc small bord_left bord_right">Cubic Feet.</td>
<td class="tdc small bord_right">Feet.</td>
<td class="tdc small bord_right">Cubic Feet.</td>
<td class="tdc small bord_right">Cubic Feet.</td>
<td class="tdc small bord_right">&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">1</td>
<td class="tdc bord_right">205</td>
<td class="tdc bord_right">2,460</td>
<td class="tdc bord_right">2,460</td>
<td class="tdc bord_right">&nbsp; 82&deg;</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">2</td>
<td class="tdc bord_right">245</td>
<td class="tdc bord_right">2,940</td>
<td class="tdc bord_right">1,470</td>
<td class="tdc bord_right">&nbsp; 92&deg;</td>
</tr>
<tr>
<td class="tdc bord_left bord_right">4</td>
<td class="tdc bord_right">325</td>
<td class="tdc bord_right">3,900</td>
<td class="tdc bord_right">&nbsp; &nbsp;975</td>
<td class="tdc bord_right">110&deg;</td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot">8</td>
<td class="tdc bord_right bord_bot">415</td>
<td class="tdc bord_right bord_bot">4,980</td>
<td class="tdc bord_right bord_bot">&nbsp; &nbsp;622</td>
<td class="tdc bord_right bord_bot">137&deg;</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_266" id="Page_266">266</a></span></p>

<div class="figcenter" id="i_266">
<img src="images/i_266.jpg" width="600" height="312" alt="" />
<p class="caption">EXHAUST STEAM HEATING.<br />
Fig. 144.</p></div>

<p><span class="pagenum"><a name="Page_267" id="Page_267">267</a></span></p>

<p>Taking the experiments as a whole, it will be seen that in a flue 6
inches in diameter, the maximum speed of current which can be obtained
with economy is about 200 feet per minute; and this was realized with a
gas consumption of 1 cubic foot per hour&mdash;1 cubic foot of gas removing
2,460 cubic feet of air.</p>

<p>It should, however, not be required of any system of heating to more
than aid in ventilation. It is the architect’s or builder’s performance
to so arrange lower and upper openings to drive out the bad air.</p>

<h3 id="HEATING_BY_EXHAUST_STEAM"><span class="smcap">Heating by Exhaust Steam.</span></h3>

<p>There are two methods of warming by steam heat&mdash;one with live steam
direct from the boiler, and the other with exhaust steam. These two are
frequently carried out in combination, and in fact generally so where
exhaust steam is used at all for warming.</p>

<p>In nearly all manufacturing establishments, office buildings, etc., the
exhaust steam produced will very nearly, if not quite supply sufficient
exhaust steam to furnish all the heat required for heating the building
during average weather, although in extremely cold weather, a certain
amount of live steam might be necessary to use in connection with the
exhaust to supply the required amount of heat.</p>

<p>A simple and convenient device operating upon the suction principle
has been found to be most efficient. By this the exhaust steam is
drawn almost instantly through the most extensive piping; preventing
condensation, freezing and hammering, after which it is condensed and
purified, and fed back into the boiler by the means of a reciprocating
pump.</p>

<p>It is claimed that a given quantity of exhaust steam can be circulated
by this vacuum system and uniformly distributed through double the
amount of heating pipes than could be accomplished by the same quantity
of exhaust steam when forced into the heating system by pressure.</p>

<p><a href="#i_266">Fig. 144</a> is a well-tried system of heating by exhaust steam in which
“7” represents the steam exhaust pipe, with “6” showing back pressure
valve with weight to adjust amount of back pressure; “4” “4” are steam
supply pipes to radiators; “5” “5” are risers; “9” “9” are condensation
return pipes<span class="pagenum"><a name="Page_268" id="Page_268">268</a></span> from the radiators; “8” is the pressure regulating
valve from the boilers. <a href="#i_266">Fig. 144</a> may also be said to represent the
general method of piping used in steam and hot water heating, which is
difficult of illustration owing to the fact that each locality where it
is used requires a different adaptation.</p>

<h3 id="CARE_OF_STEAM_FITTINGS">CARE OF STEAM FITTINGS.</h3>

<p>Many steam fittings are lost through carelessness, particularly in
taking down old work, but the great bulk are simply “lost” for lack
of method in caring for them. This task properly falls upon the
engineer, as he usually is intrusted with the selection and ordering
of the necessary work. A great saving in the bill of “findings” can be
effected by proper attention.</p>

<p>The same systematic care exercised over the other fittings, tools,
appliances, oil, fuel, etc., used or consumed in the engine and boiler
room may be urged with equal emphasis.</p>

<div class="center">
<table class="my90" border="0" cellpadding="3" cellspacing="1" summary="case for fittings">
<tr>
<td class="bord_all">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="bord_top bord_bot bord_right">&nbsp;</td>
<td class="tdc bord_top bord_bot bord_right"><sup>1</sup>&frasl;<sub>4</sub> and <sup>3</sup>&frasl;<sub>8</sub> in.</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="tdc bord_bot bord_bot bord_right"><sup>1</sup>&frasl;<sub>2</sub> in.</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="tdc bord_bot bord_bot bord_right">1 in.</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="tdc bord_bot bord_bot bord_right">1<sup>1</sup>&frasl;<sub>4</sub> in.</td>
</tr>
<tr>
<td class="bord_left bord_right bord_bot">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="bord_bot bord_right">&nbsp;</td>
<td class="tdc bord_bot bord_bot bord_right">1<sup>1</sup>&frasl;<sub>2</sub> in.</td>
</tr>
<tr>
<td class="tdc bord_left bord_right bord_bot">Elbows</td>
<td class="tdc bord_bot bord_right">&nbsp; &nbsp;Tees.&nbsp; &nbsp;</td>
<td class="tdc bord_bot bord_right">Nipples.</td>
<td class="tdc bord_bot bord_right">&nbsp; Plugs.&nbsp; </td>
<td class="tdc bord_bot bord_right">Reducers.</td>
<td class="tdc bord_bot bord_right">R’s and L’s.</td>
<td class="tdc bord_bot bord_right">Unions</td>
<td class="tdc bord_bot bord_bot bord_right">2 in.<br />couplings.</td>
</tr>
<tr>
<td class="tdc" colspan="8">Fig. 145.</td>
</tr></table></div>

<p>Fig. 145 shows a case for keeping fittings, which will enable one to
find any particular piece without a moment’s delay. In this admirable
arrangement it will be seen that the heavy fittings are all at
the bottom, the light ones at the top. In the top row of all, the
one-quarter and three-eighth inch fittings are placed, being so small
that a partition may be put into that<span class="pagenum"><a name="Page_269" id="Page_269">269</a></span> row of boxes, and then have
plenty of room, and giving twice the capacity to that row of pigeon
holes.</p>

<p>Above this case, which is built of one inch boards, may be put a set of
four cupboards, double doors being fitted to each, and thus making a
door over each compartment in the fitting rack. The shelves run through
these cupboards from end to end, and are not divided by vertical
partitions. The necessary brass fittings are kept on these shelves, and
the doors are secured by good locks. The lightest fittings are placed
on the lower shelves in this cupboard, being in greatest demand.</p>

<h3 id="TOOLS_STEAM_FITTING">TOOLS USED IN STEAM FITTING.</h3>

<div class="figcenter" id="i_269">
<img src="images/i_269.jpg" width="185" height="600" alt="" />
<p class="caption">Fig. 146.</p></div>

<p><a href="#i_269">Fig. 146</a> represents one form of a pipe cutter which is made to use by
hand; cutters are also made for use by power, which are capable of
cutting off pipes of immense size. In an engineer’s outfit of steam
fitting tools 2 sets are advisable&mdash;one to cut pipe <sup>1</sup>&frasl;<sub>8</sub>th inch to 1
inch, and the other to cut 1 to 2-inch pipe. Figs. <a href="#i_270_fig_147">147</a>, <a href="#i_270_fig_148">148</a>, represent
different forms of pipe tongs&mdash;the former called “chain” tongs which
will readily hold three-inch pipe. <a href="#i_270_fig_149">Fig. 149</a> represents a steam fitter’s
vise which will “take” say, 2<sup>1</sup>&frasl;<sub>2</sub>-inch pipe down to <sup>1</sup>&frasl;<sub>8</sub>th. <a href="#i_271_fig_150">Fig. 150</a>
shows a set of taps and dies for small bolts and nuts which is
ordinarily to be found in a steam fitter’s outfit although used very
generally by machinists and others. <a href="#i_271_fig_151">Fig. 151</a> shows a pair of gas-pliers
which are used by steam fitters in gas-pipe jobs. <a href="#i_271_fig_152">Fig. 152</a> exhibits the
old-fashioned alligator wrench.</p>

<p>In ice and refrigerating jobs of pipe fitting special tubes are used
to assure a niceness of joints and fitting which is not called for in
steam and water service.</p>

<p><span class="pagenum"><a name="Page_270" id="Page_270">270</a></span></p>

<div class="figcenter" id="i_270_fig_147">
<img src="images/i_270_fig_147.jpg" width="600" height="163" alt="" />
<p class="caption">Fig. 147.</p></div>

<div class="figcenter" id="i_270_fig_148">
<img src="images/i_270_fig_148.jpg" width="600" height="185" alt="" />
<p class="caption">Fig. 148.</p></div>

<div class="figcenter" id="i_270_fig_149">
<img src="images/i_270_fig_149.jpg" width="300" height="385" alt="" />
<p class="caption">Fig. 149.</p></div>

<h3 id="COCKS">COCKS.</h3>

<p>The first means in the earliest times of steam engineering, for opening
and shutting the passages in the pipes of steam engines were cocks
and these were all worked by hand and required close attention. A boy
named Humphry Potter being in charge of one of the cocks of Newcomen’s
pumping-engines, and desiring time for play, it is said, managed to
fasten the lever-handles of the spigots by means of rods and string
to the walking beam of the engine, so that each recurrent motion of
the beam effected the change required. This was the first automatic
valve-motion.</p>

<p><span class="pagenum"><a name="Page_271" id="Page_271">271</a></span></p>

<div class="figcenter" id="i_271_fig_150">
<img src="images/i_271_fig_150.jpg" width="600" height="152" alt="" />
<p class="caption">Fig. 150.</p></div>

<div class="figcenter" id="i_271_fig_151">
<img src="images/i_271_fig_151.jpg" width="500" height="135" alt="" />
<p class="caption">Fig. 151.</p></div>

<div class="figcenter" id="i_271_fig_152">
<img src="images/i_271_fig_152.jpg" width="350" height="124" alt="" />
<p class="caption">Fig. 152.</p></div>

<h3 id="VALVES">VALVES.</h3>

<p>The valve is any device or appliance used to control the flow of a
liquid, vapor or gas, through a pipe, outlet, or inlet in any form of
vessel. In this sense the definition includes air, gas, steam, and
water cocks of any kind.</p>

<p>The bellows was probably the first instrument of which they formed a
part. No other machine equally ancient can be pointed out in which they
were required.</p>

<p>By far the most important improvement on the primitive bellows or bag
was the admission of air by a separate opening&mdash;a contrivance that led
to the invention of the valve, one of the most essential elements of
steam, of water, as well as pneumatic machinery.</p>

<p><em>Valves and Cocks.</em>&mdash;Generally described, a valve is a lid or cover
to an opening, so formed as to open a communication in one direction
and close it in another by lifting, turning, or sliding&mdash;among the
varieties may be classed as, the cock, the slide-valve, the poppet
valve and the clack-valve. A common form of this valve is shown in <a href="#i_261_fig_139">Fig. 139</a>, page 261.</p>

<p><span class="pagenum"><a name="Page_272" id="Page_272">272</a></span></p>

<p>An every day example of a valve, and almost the simplest known, is that
of an ordinary pump where the valve opens upward to admit the water and
closes downward to prevent its return.</p>

<p>A valve has a seat, whether it be a gate or circular valve, and is
generally turned by a circular handle fitted to the spindle.</p>

<p><em>Difference between a cock and valve.</em>&mdash;The cock is a valve, but a
valve is not a cock; the cock is a conical plug slotted and fitted with
a handle for turning the cone-shaped valve, with its opening in line,
or otherwise, with the opening of the pipe.</p>

<p><em>Globe Valve</em> is a valve enclosed in a globular chamber, <a href="#i_259">Fig. 135</a>.
This, like many other valves, takes its name from its shape.</p>

<p>Globe valves, whenever possible, should be placed <em>so that the pressure
comes under the valve</em>, or at the side, for if the valve should become
loose from the stem (which they often do) if the pressure is on top,
there would be a total stoppage of the steam.</p>

<p><em>Relief Valve</em> is a valve so arranged that it opens outward when a
dangerous pressure or shock occurs; a valve belonging to the feeding
apparatus of a marine engine, through which the water escapes into the
hot well when it is shut off from the boiler.</p>

<p><em>Hinged Valves</em> constitute a large class, as for example the
butterfly-valve, clack-valves, and other forms in which the leaf or
plate of the valve is fastened on one side of the valve seat or opening.</p>

<p><em>Valve-bracket</em> is a bracket fitted with a valve.</p>

<p><em>The Valve-chamber</em> is where a pump valve or steam valve operates.</p>

<p><em>Valve-cock.</em>&mdash;A form of cock or faucet which is closed by dropping of
a valve on its seat.</p>

<p><em>Valve-coupling</em> is a pipe coupling containing a valve.</p>

<p><em>Valve-seat</em> is the surface upon which a valve rests.</p>

<p><span class="pagenum"><a name="Page_273" id="Page_273">273</a></span></p>

<p><em>Back pressure valves</em> are ball or clack valves in a pipe which
instantly assume the seat when a back pressure occurs. They are
illustrated in “6,” <a href="#i_266">Fig. 144</a>. Their name signifies their use&mdash;to
maintain a constant back pressure in heating systems.</p>

<p><em>Ball-valve</em>&mdash;a faucet which is opened or closed by means of a ball
floating in the water. It constitutes an automatic arrangement for
keeping the water at a certain level.</p>

<p><em>Bib-cock</em>&mdash;a faucet having a bent-down nozzle.</p>

<p><em>Check-valve</em>&mdash;a valve placed between the feed pipe and the boiler to
prevent the return of the water, etc.</p>

<p><em>Brine-valve</em>&mdash;a valve which is opened to allow water saturated with
salt to escape. In marine service it is “a blow-off valve.”</p>

<p><em>Ball-valve</em>&mdash;a valve occupying a hollow seat. These valves are raised
by the passage of a fluid and descending are closed by gravity.</p>

<p><em>Angle-valve</em> is one which forms part of an angle, see <a href="#i_259">Fig. 137</a>.</p>

<p><em>The double-seat valve</em> or double-beat valve presents two outlets
for the water. In the Cornish steam engine this is called the
 <em>equilibrium-valve</em>, because the pressure on the two is very nearly
equalized.</p>

<p><em>Three-way cock</em> is one having three positions directing the fluid
in either of three directions. This is illustrated in <a href="#i_261_fig_138">Fig. 138</a>. The
 <em>three-way valve</em> is also illustrated on page 259, <a href="#i_259">Fig. 136</a>.</p>

<p><em>Four-way cock</em> is one having two separate passages in the plug and
communicating with four pipes.</p>

<p><em>Gate-valve</em>&mdash;a valve closed by a gate. This is illustrated in <a href="#i_261_fig_140">Fig. 140</a>.</p>

<p><em>Swing or straight-way valve</em>&mdash;this is shown in <a href="#i_261_fig_141">Fig. 141</a>, page 261.</p>

<p><em>Throttle-valve.</em>&mdash;This is the valve used to admit steam to the engine
and so termed to distinguish it from the main stop-valve located near
the boiler&mdash;to throttle means to choke&mdash;hence the throttling of the
steam.</p>

<p><em>Rotary valves</em> are those in which the disc, or plug, or other device
used to close the passage, is made to revolve for opening or closing,
the common stop cock being an illustration.</p>

<p><span class="pagenum"><a name="Page_274" id="Page_274">274</a></span></p>

<p><em>Lifting valves</em> are those in which the full cone or stopper is lifted
from the valve seat by pressure from below, the poppet, and safety
valves being examples.</p>

<p><em>Pressure regulator valve</em>&mdash;this is sometimes called a reducing valve
and is illustrated in Figs. <a href="#i_262_fig_142">142</a>, <a href="#i_262_fig_143">143</a>, on page 262. It is designed to
reduce the pressure from a high point in the boiler to a lower one in a
system of piping, etc.</p>

<p>Usually the smaller valves, not exceeding 1<sup>1</sup>&frasl;<sub>4</sub> inch in diameter, are
wholly of gun-metal; the larger are commonly made with cast-iron bodies
and gun-metal fittings. The smallest valves, from <sup>1</sup>&frasl;<sub>4</sub> up to <sup>1</sup>&frasl;<sub>2</sub> inch
inclusive, have the disk solid with the spindle, and have an ordinary
stuffing-box with external gland. Valves of <sup>3</sup>&frasl;<sub>4</sub> inch and upwards have
the disk loose from the spindle; up to 3 inch valves the spindles
are screwed to work inside the casing; above that size the screwed
portion is outside the casing. Above the 3-inch size the nozzles of the
cast-iron bodies are generally flanged instead of tapped.</p>

<h3 id="STEAM_FITTINGS">STEAM FITTINGS.</h3>

<p>A few of the principal sorts have been illustrated in this work and
still others will be described in the <a href="#INDEX">“Index”</a> at the close of the work.</p>

<p><a href="#i_251_fig_123">Fig. 123</a>, page 251, illustrates an <em>elbow</em> with outlet. This is
sometimes spelled with the capital L, and again as an ell.</p>

<p><a href="#i_251_fig_124">Fig. 124</a> shows a long <em>nipple</em>.</p>

<p><a href="#i_253_fig_125">Fig. 125</a>, page 253, exhibits a <em>bushing</em>, used to reduce one size pipe
in a line to another.</p>

<p><a href="#i_253_fig_126">Fig. 126</a> is a <em>cross tee</em>. This is frequently spelled with a capital T.</p>

<p><a href="#i_253_fig_127">Fig. 127</a> is a <em>plug</em>&mdash;used to stop apertures in plates or pipes.</p>

<p><a href="#i_254_fig_128">Fig. 128</a>, page 254, illustrates a <em>lock nut</em>.</p>

<p><a href="#i_254_fig_129">Fig. 129</a> shows a T, as illustrating the difference between a T and a
cross T, <a href="#i_253_fig_126">Fig. 126</a>.</p>

<p><a href="#i_254_fig_130">Fig. 130</a> is a <em>coupling</em>.</p>

<p><a href="#i_255_fig_131">Fig. 131</a>, page 255, represents a <em>reducing coupling</em>.</p>

<p><a href="#i_255_fig_132">Fig. 132</a> is an illustration of a pipe <em>union</em>.</p>

<p><a href="#i_255_fig_133">Fig. 133</a> is a plain <em>elbow</em> (see also <a href="#i_251_fig_123">Fig. 123</a>.)</p>

<p><span class="pagenum"><a name="Page_275" id="Page_275">275</a></span></p>

<h3 id="COVERINGS">STEAM PIPE AND BOILER COVERINGS.</h3>

<p>This subject relates to the <em>radiation of heat</em>, which allows a
reference to the laws of heat and tables of radiating power of various
substances, as set forth on pages <a href="#Page_212">212, 215</a>.</p>

<p>The importance of a protection of exposed surfaces from radiation of
heat is now undisputed, and many experiments have determined very
closely the relative value of the various non-conducting substances.</p>

<p class="center"><em>Table of the</em> <span class="smcap">Conducting Power</span> <em>of various substances</em>.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="conducting power">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right">Substance.</th>
<th class="tdc normal small bord_top bord_bot">Conducting<br />Power.</th>
</tr>
<tr>
<td class="tdl bord_right">Blotting Paper</td>
<td class="tdc">&nbsp; &nbsp; .274</td>
</tr>
<tr>
<td class="tdl bord_right">Eiderdown </td>
<td class="tdc">&nbsp; &nbsp; .314</td>
</tr>
<tr>
<td class="tdl bord_right">Cotton or Wool, any density</td>
<td class="tdc">&nbsp; &nbsp; .323</td>
</tr>
<tr>
<td class="tdl bord_right">Hemp, Canvas</td>
<td class="tdc">&nbsp; &nbsp; .418</td>
</tr>
<tr>
<td class="tdl bord_right">Mahogany Dust</td>
<td class="tdc">&nbsp; &nbsp; .523</td>
</tr>
<tr>
<td class="tdl bord_right">Wood Ashes</td>
<td class="tdc">&nbsp; &nbsp; .531</td>
</tr>
<tr>
<td class="tdl bord_right">Straw</td>
<td class="tdc">&nbsp; &nbsp; .563</td>
</tr>
<tr>
<td class="tdl bord_right">Charcoal Powder</td>
<td class="tdc">&nbsp; &nbsp; .636</td>
</tr>
<tr>
<td class="tdl bord_right">Wood, across fibre</td>
<td class="tdc">&nbsp; &nbsp; .83&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_right">Cork</td>
<td class="tdc"> 1.15&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_right">Coke, pulverized</td>
<td class="tdc">1.29&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_right">India Rubber</td>
<td class="tdc">1.37&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_right">Wood, with fibre</td>
<td class="tdc">1.40</td>
</tr>
<tr>
<td class="tdl bord_right">Plaster of Paris</td>
<td class="tdc">3.86</td>
</tr>
<tr>
<td class="tdl bord_right">Baked Clay</td>
<td class="tdc">4.83</td>
</tr>
<tr>
<td class="tdl bord_right">Glass</td>
<td class="tdc">6.6&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_right bord_bot">Stone</td>
<td class="tdc bord_bot">13.68</td>
</tr></table></div>

<p>By the above table may be judged the comparative value of different
coverings; blotting paper with <em>its confined air</em>, standing at one end
of the list, stone at the other. It should be noted that <em>the less the
conducting power the better protection against radiation</em>.</p>

<p>A non-conducting coating for steam pipes, etc., used for many years
with perfect satisfaction, can be prepared by any steam user. It
consists of a mixture of wood sawdust with common starch, used in a
state of thick paste. If the surfaces to be covered are well cleaned
from all trace of grease, the adherence of the paste is perfect for
either cast or wrought iron; and a thickness of 1 inch will produce
the same effect as that of the most costly non-conductors. For copper
pipes there should be used a priming coat or two of potter’s clay,
mixed thin with water and laid on with a brush. The sawdust is sifted
to remove too large pieces, and mixed with very thin starch. A mixture
of two-thirds of wheat starch with one-third of rye starch is the best
for this purpose. It is the common practice to wind string spirally
around the pipes to be treated to<span class="pagenum"><a name="Page_276" id="Page_276">276</a></span> secure adhesion for the first coat,
which is about <sup>l</sup>&frasl;<sub>5</sub>th of an inch thick. When this sets, a second and
a third coat are successfully applied, and so on until the required
thickness is attained. When it is all dry, two or three coats of coal
tar, applied with a brush, protect it from the weather.</p>

<p>A very efficient covering may be made as follows: 1, wrap the pipe in
asbestos paper&mdash;though this may be dispensed with; 2, lay slips of wood
lengthways, from 6 to 12 according to size of pipe&mdash;binding them in
position with wire or cord; 3, around the framework thus constructed
wrap roofing paper, fastening it by paste or twine. For flanged pipe,
space may be left for access to the bolts, which space should be filled
with felt. Use tarred paper&mdash;or paint the exterior.</p>

<p>While a very efficient non-conductor, hair or wool felt has the
disadvantage of becoming soon charred from the heat of steam at high
pressure, and sometimes taking fire. The following table, prepared by
Chas. E. Emory, Ph. D., shows <em>the value</em> of various substances, taking
wool felt as a <em>unit</em>.</p>

<p class="center"><span class="smcap">Table of Relative Value of Non-Conductors.</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="non-conductors">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right">Non-Conductor.</th>
<th class="tdc normal small bord_top bord_bot">Value.</th>
</tr>
<tr>
<td class="tdl bord_right">Wood Felt</td>
<td class="tdc">1.000</td>
</tr>
<tr>
<td class="tdl bord_right">Mineral Wool No. 2</td>
<td class="tdc">&nbsp; .832</td>
</tr>
<tr>
<td class="tdl bord_right">Do. with tar</td>
<td class="tdc">&nbsp; .715</td>
</tr>
<tr>
<td class="tdl bord_right">Sawdust</td>
<td class="tdc">&nbsp; .680</td>
</tr>
<tr>
<td class="tdl bord_right">Mineral Wool No. 1</td>
<td class="tdc">&nbsp; .676</td>
</tr>
<tr>
<td class="tdl bord_right">Charcoal</td>
<td class="tdc">&nbsp; .632</td>
</tr>
<tr>
<td class="tdl bord_right">Pine Wood, across fibre</td>
<td class="tdc">&nbsp; .553</td>
</tr>
<tr>
<td class="tdl bord_right">Loam, dry and open</td>
<td class="tdc">&nbsp; .550</td>
</tr>
<tr>
<td class="tdl bord_right">Slaked Lime</td>
<td class="tdc">&nbsp; .480</td>
</tr>
<tr>
<td class="tdl bord_right">Gas House Carbon</td>
<td class="tdc">&nbsp; .470</td>
</tr>
<tr>
<td class="tdl bord_right">Asbestos</td>
<td class="tdc">&nbsp; .363</td>
</tr>
<tr>
<td class="tdl bord_right">Coal Ashes</td>
<td class="tdc">&nbsp; .345</td>
</tr>
<tr>
<td class="tdl bord_right">Coke in lumps</td>
<td class="tdc">&nbsp; .277</td>
</tr>
<tr>
<td class="tdl bord_right bord_bot">Air space, undivided</td>
<td class="tdc bord_bot">&nbsp; .136</td>
</tr></table></div>

<h3 id="EXPANSION">LINEAR EXPANSION OF STEAM PIPES.</h3>

<p>Wrought iron is said to expand <sup>1</sup>&frasl;<sub>150,000</sub> of an inch for each degree of
heat communicated to it; to make the calculation take the length of
the pipe in inches, multiply it by the number of degrees between the
normal temperature it is required to attain when heated, and divide
this by 150,000. Suppose the pipe is 100 feet long, and its temperature
zero, and it is desired to use it to carry steam at 100 pounds
pressure&mdash;equal to a temperature of 338 degrees&mdash;multiply 100 feet by
12 to reduce it to inches, and by 338, the difference in temperature;
divide<span class="pagenum"><a name="Page_277" id="Page_277">277</a></span> this by 150,000, and the result will be 2.7 inches, which would
be the amount of play that would be required, in this instance, in the
expansion joint.</p>

<div class="figcenter" id="i_277">
<img src="images/i_277.jpg" width="338" height="600" alt="" />
<p class="caption">Figs. 153 and 154.</p></div>

<p><a href="#i_277">Figs. 153 and 154</a> show a properly designed arrangement of steam
connections for a battery of boilers. To the nozzles, risers are
attached by means of flanges, and from the upper ends of these risers
pipes are led horizontally backwards into the main steam pipe. In this
horizontal pipe, the stop valves, one to each boiler, are placed. These
valves should have flanged ends as shown, so that they may be easily
removed, if repairs become necessary, without disturbing any other
portion of the piping. Unlike the engraving, the valve C should be
arranged in another position: the stem should, of course, be horizontal
or nearly so, in order that the valve may not trap water.</p>

<p><span class="pagenum"><a name="Page_278" id="Page_278">278</a></span></p>

<p>By this arrangement it will be seen that the movements of the boilers
and the piping itself are compensated for by the spring of the pipes.
The height of the risers should never be less than three feet, and when
there are eight or ten boilers in one battery, they should be, if room
permits, six to eight feet high, and the horizontal pipes leading to
main steam pipe should be ten or twelve feet or more.</p>

<h3 id="STEAM_LOOP">THE STEAM LOOP.</h3>

<p>This is an attachment to a steam boiler, designed to return water of
condensation. It invariably consists of three parts, viz.: the “riser,”
the “horizontal” and the “drop leg,” and usually of pipes varying in
size from three-fourth inch to two inches. Each part has its special
and well-defined duties to perform, and their proportions and immediate
relations decide and make up the capacity and strength of the system.
It is, in fact, nothing but a simple return pipe leading from the
source of condensation to the boiler, and, beyond this mere statement,
it is hardly possible to explain it; it has, like the injector and the
pulsometer pump, been called a paradox.</p>

<p>The range of application of the steam loop practically covers every
requirement for the return of water of condensation. If used in
connection with a steam engine, pump, etc., a separator of any simple
form is connected in the steam pipe as close as possible to the
throttle. From the bottom of the separator the loop is led back to the
boiler, and the circulation maintained by it will dry the steam before
it is admitted to the cylinder.</p>

<p>There is necessary to its operation a slight fall in temperature at
the head of the loop, which is accompanied by a corresponding fall in
pressure. The water accumulating in the lower end of the loop next to
the separator, as soon as it fills the diameter of pipe, is suddenly
drawn or forced to the horizontal by that difference in pressure. It is
immaterial how far the water has to be taken back, or how high it is
to be lifted. There is one system now in daily operation lifting the
condensed water over thirty-nine feet, and another lifting it over<span class="pagenum"><a name="Page_279" id="Page_279">279</a></span>
sixty-three feet. The strength of the system is increased by length
and height, the only limit to its operation being the practicability
of erecting the necessary drop leg, the height of which depends on
difference in pressures.</p>

<div class="figcenter" id="i_279">
<img src="images/i_279.jpg" width="600" height="380" alt="" />
<p class="caption">Fig. 155.</p></div>

<p><a href="#i_279">Fig. 155</a> is an illustration of its application to a radiating coil.
To understand the philosophy of its action, and referring to the
illustration, let us assume that all the valves are open, and full
boiler pressure is freely admitted throughout the steam pipe, coil and
loop. Now, if the pressure were exactly uniform throughout the whole
system, the water in the loop would stand at <em>a</em> on the same level
as the water in the boiler. But, as a matter of fact, the pressure
is not uniform throughout the system, but steadily reduces from the
moment of leaving the dome. This reduction in pressure is due in part
to condensation and in part to friction, and although generally small
is always present in some degree. The pressure may be intentionally
reduced at the valve on the coil, and reduction necessarily results
from condensation within the coil itself. A still further reduction
takes place through the loop, so that the lowest pressure in the whole
system will be found at <em>a</em>, the point in the loop furthest from the
boiler, reckoned by the flow of steam.</p>

<p><span class="pagenum"><a name="Page_280" id="Page_280">280</a></span></p>

<p>Now it is known that water of condensation invariably works towards,
and accumulates in, a “dead end.” This is due to the fact that, as
already shown, the pressure is lower at the “dead end” than at any
other point in the system, and, as a consequence, there is a constant
flow, or sweep, of steam towards the point of least pressure, which
flow continues as long as condensation goes on. This sweep of steam
carries along with it all the water formed by condensation or contained
in the steam, at first in the form of a thin film, swept along the
inner surface of the loop, and afterwards, when the accumulation of
water is sufficient, in the form of small slugs or pistons of water,
which completely fill the pipe at intervals, traveling rapidly towards
the dead end. The action of the steam sweep is vastly more powerful
than is usually supposed, and, of course, operates continuously and
infallibly to deposit the water in the dead end as fast as accumulated.</p>

<p>In practice, water will speedily be carried over by the loop and
accumulate in the drop leg until it rises to the level <em>b</em>, which would
balance the difference in pressure. As the loop will still continue
to bring over water, it follows that as fast as a slug or piston of
water is deposited by the steam on the top of the column at <em>b, it
overbalances the equilibrium and an equal amount of water is discharged
from the bottom of the column through the check valve into the boiler</em>.</p>

<p>The result of the practical operation of many systems of this ingenious
device show advantages as follows:</p>

<p>1. Return of pure water to the boiler and saving the heat contained in
said water.</p>

<p>2. Preserving more uniform temperatures, thus avoiding the dangers due
to expansion and contraction.</p>

<p>3. Prevention of loss from open drains, drips, tanks, etc.</p>

<p>4. Maintaining higher pressure in long lines of piping, in jackets,
driers, etc.</p>

<p>5. Enabling engines to start promptly.</p>

<p>6. Saving steam systems from water, thereby reducing liability to
accident.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_281" id="Page_281">281</a></span></p>

<h2 class="chapter" id="BOILER_MAKERS_TOOLS">BOILER MAKERS’ TOOLS AND MACHINERY.</h2>

<div class="figcenter" id="i_281_fig_156">
<img src="images/i_281_fig_156.jpg" width="200" height="169" alt="" />
<p class="caption">Fig. 156.</p></div>

<p><a href="#i_281_fig_156">Fig. 156</a> represents a pair of jack screws. These are invaluable devices
for use in boiler-shops, and also in establishments where ponderous
machinery has to be shifted or otherwise handled.</p>

<p>But few machine tools are used in making steam boilers, and they are
generally as follows:</p>

<p>1st.&mdash; <em>The Rolls</em>, operated either by hand levers or power; used for
bending the iron or steel plates into circular form.</p>

<p>2d.&mdash;A wide <em>power planer</em> for trimming the edges of the sheet
perfectly straight and true.</p>

<p>3d.&mdash; <em>Heavy Shears</em> for trimming and cutting the plates.</p>

<p>4th.&mdash;A <em>Power Punch</em> for making the rivet holes.</p>

<p>5th.&mdash;A <em>Disc</em> for making the large holes in the tube sheets to receive
the ends of the tubes.</p>

<p>6th.&mdash; <em>Rivet heating furnaces</em> and frequently <em>steam riveting machines</em>.</p>

<p>The hand tools needed by boiler makers are equally few, consisting of
 <em>riveting hammers</em> and hammers for striking the chisels, <em>tongs</em> to
handle hot rivets, <em>chipping chisels</em> used in trimming the edges of
plates, <em>cape chisels</em> for cutting off iron or making holes in the
sheets, <em>expanders</em> to set the tubes, and also <em>drift pins</em> to bring
the punched sheet exactly in line.</p>

<p><a href="#i_281_fig_157">Fig. 157</a> exhibits an improved pattern of the well-known tool&mdash;dudgeon
expander.</p>

<div class="figcenter" id="i_281_fig_157">
<img src="images/i_281_fig_157.jpg" width="400" height="99" alt="" />
<p class="caption">Fig. 157.</p></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_282" id="Page_282">282</a></span></p>

<h2 class="chapter" id="STEAM">STEAM.</h2>

<p><em>Steam</em> is water in a gaseous state; the gas or vapor of water; it
liquifies under a pressure of 14.7 and temperature of 212&deg; F.</p>

<p><em>Steam</em> is a joint production of the intermingling of water and heat.
Water is composed of two gases which have neither color nor taste, and
steam is made up of the same two gases with the addition only of that
mysterious property called heat by which the water becomes greatly
expanded and is rendered invisible. The French have a term for steam
which seems appropriate when they call it water-dust.</p>

<p>This is what takes place in the formation of steam in a vessel
containing water in free communication with the atmosphere. At first,
a vapor is seen to rise that seems to come from the surface of the
liquid, getting more and more dense as the water becomes hotter. Then
a tremor of the surface is produced, accompanied by a peculiar noise
which has been called <em>the singing</em> of the liquid; and, finally,
bubbles, similar to air bubbles, form in that part of the vessel which
is nearest to the fire, then rise to the surface where they burst,
giving forth fresh vapor.</p>

<p>The curious fact must be here noted that if water be introduced
into a space entirely void of air, like a vacuum, it vaporizes
instantaneously, no matter how hot or cold, so that of an apparent and
fluid body there only remains an invisible gas like air.</p>

<p>That steam is <em>dry</em> at high pressure is proved by an experiment which
is very interesting. If a common match head is held in the invisible
portion of the steam jet close to the nozzle, it at once lights, and
the fact seems convincing as to complete dryness, as the faintest
moisture would prevent ignition even at the highest temperature. This
experiment proves dryness of the steam at the point of contact, but if
throttling exists behind the jet, the steam supplied by the boiler may
be in itself wet and dried by wire drawing.</p>

<p><em>Dead steam</em> is the same as exhaust steam.</p>

<p><em>Live steam</em> is steam which has done no work.</p>

<p><em>Dry steam</em> is saturated steam without any admixture of mechanically
suspended water.</p>

<p><span class="pagenum"><a name="Page_283" id="Page_283">283</a></span></p>

<p><em>High-pressure steam</em> is commonly understood to be steam used in
high-pressure engines.</p>

<p><em>Low-pressure steam</em> is that used at low pressure in condensing
engines, heating apparatus, etc., at 15 lbs. to the inch or under.</p>

<p><em>Saturated steam</em> is that in contact with water at the same
temperature; saturated steam is always at its condensing point, which
is always the boiling point of the water, with which it is in contact;
in this it differs from superheated steam.</p>

<p><em>Superheated steam</em>, also called steam-gas, is steam dried with heat
applied after it has left the boiler.</p>

<p><em>Total heat of steam</em> is the same as steam heat.</p>

<p><em>Wet steam</em>, steam holding water mechanically suspended, the water
being in the form of spray.</p>

<p>Specific gravity of steam is .625 as compared to air under the same
pressure.</p>

<p>The properties which make it so valuable to us are:</p>

<p>1. The ease with which we can condense it.</p>

<p>2. Its great expansive power.</p>

<p>3. The small space in which it shrinks when it is condensed either in a
vacuum chamber or the air.</p>

<p>A cubic inch of water turned into steam at the pressure of the
atmosphere will expand into 1,669 cubic inches.</p>

<h2 class="chapter padt2" id="WATER_HAMMER">WATER HAMMER.</h2>

<p>The fact that steam piping methods have not kept pace with the demands
of higher pressures and modern practice is evidenced by the increasing
number of accidents from the failure of pipes and fittings.</p>

<p>There has not been, for the rapid increase of pressure used, a
proportionate increase in strength of flanges, number and size of
bolts used, and more generous provision for expansion and contraction.
Valves and fittings also require greater attention in their design,
construction and manipulation.</p>

<p><span class="pagenum"><a name="Page_284" id="Page_284">284</a></span></p>

<p>It is well known that the presence of condensed water in pipes is a
source of danger, but little is known of what exactly goes on in the
pipe. We have the incompressible liquid, the expansive gas, and the
tube with a “dead head” or dead end as it is called, or where the end
of the pipe is closed. Seeing that the tube or pipe is capable of
withstanding all the pressure that the steam can give, it is difficult
to account for the tremendous repelling force, which is, undoubtedly,
brought into operation in explosions or ruptures of steam pipes
carrying what are now comparatively low pressures.</p>

<p>The cause of the bursting is undoubtedly <em>water hammer or water ram</em>,
which accompanies large, long steam pipes, filled with condensed water.</p>

<p>If steam be blown into a large inclined pipe full of water, it will
rise by difference of gravity to the top of the pipe, forming a bubble;
when condensation takes place, the water below the bubble will rush up
to fill the vacuum, <em>giving a blow directly against the side of the
pipe</em>. As the water still further recedes the bubble will get larger,
and move farther and farther up the pipe, the blow each time increasing
in intensity, for the reason that the steam has passed a larger mass
of water, which is forced forward by the incoming steam to fill the
vacuum. The maximum effect generally takes place at a “dead end.”</p>

<p>In fact, under certain conditions, a more forcible blow is struck
when the end of the pipe is open, as, for instance, when a pipe
crowned upward is filled with water, one end being open and the steam
introduced at the other. A bubble will in due time be formed at the top
of the crown, when the water will be forced in by atmospheric pressure
from one end and by steam pressure from the other, and the meeting of
the two columns frequently ruptures the pipe.</p>

<p>The remedy for this is simple, the pipes must be properly located so as
to drain themselves or be drained by rightly located drip cocks. The
drip should be the other side of the throttle valve, and if steam is
left on over night this valve should be left open enough to drain out
all the water.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_285" id="Page_285">285</a></span></p>

<h2 class="chapter" id="HAZARDS_OF_THE_BOILER_ROOM">HAZARDS OF THE BOILER ROOM.</h2>

<p>Where there is great power, there is great danger.</p>

<p>When the pressure is increased, the danger is increased.</p>

<p>When the pressure is increased, diligence, care and scrutiny should be
increased.</p>

<p>During the twelve years between 1879 and 1891 there were recorded 2,159
boiler explosions; these resulted in the death of 3,123 persons, and in
more or less serious injury to 4,352 others. Besides these there were
innumerable other accidents during the same period, caused by other
means, which emphasizes the gravity of this cautionary “chapter of
accidents.”</p>

<p>Every boiler constructed of riveted plate and carrying a high head of
steam, holds in constant abeyance, through the strength of a disruptive
shell, a force, more destructive in its escaping violence than burning
gunpowder. To the casual observer there is no evidence of this; and it
is only when a rupture takes place of such a character as to liberate
 <em>on the instant the entire contents of the boiler</em> that we get a real
demonstration of the fact. Unfortunately a steam boiler never grows
stronger, but deteriorates with every day’s age and labor, subjected,
as it is, to all sorts of weakening influences; and fractures often
occur, which, if not at once repaired, would speedily reduce the
strength of the boiler to the point of explosion.</p>

<p>In the case of a boiler we have, first, a vessel of certain strength,
to resist strains; and second, expansive steam and water contained
therein. It must be plain that if the strength of the vessel is
superior to the internal pressure there can be no explosion, and also,
on the contrary, if we allow the pressure to go above the strength of
the vessel, that there must be a rupturing and an explosion, but it
will be in the weakest place of that vessel.</p>

<p>Experiments by the most eminent men have failed to discover any
mysterious gas formed by boiling water, or by any<span class="pagenum"><a name="Page_286" id="Page_286">286</a></span> mixture of air
and water. Boilers have been built for the express purpose of trying
to explode them under various conditions of high and low water,
and nothing in regard to the sudden generation of any gas has been
discovered. Again, disastrous explosions that have occurred have been
of vessels that contained no water, and were not in contact with fire,
flame or heated air, but were supplied by steam some distance away.</p>

<p>The destructive efforts of the vaporization attendant upon explosions
seem to be due to the subsequent expansion of the steam so formed,
rather than to the intensity of its pressure; low or high steam <em>alone</em>
has very little to do with boiler explosions; nor high or low water
necessarily.</p>

<p>The one great cause of boiler explosion is the inability of the boiler
to withstand the pressure to which it is subjected at the time, and
this may be brought about by any one of the following causes, viz.:</p>

<p>1. Bad design, in which the boiler may not be properly strengthened
by stays and braces; deficient water space, preventing the proper
circulation of the water.</p>

<p>2. Bad workmanship, caused by the punching and riveting being done by
unskilled workmen.</p>

<p>3. Bad material, blisters, lamination, and the adhesion of sand or
cinders in the rolling of the plate.</p>

<p>4. By excessive pressure, caused by the recklessness of the engineer,
or by defective steam-gauges or inoperative safety-valves.</p>

<p>5. Overheating of the plates, caused by shortness of water. When water
is poured on red-hot surfaces it does not touch the surface, but
remains in the spheroidal state at a little distance from it, being
apparently surrounded by an atmosphere of steam. It assumes this state
above 340&deg;; when the temperature falls to about 288&deg; it touches the
surface and commences boiling.</p>

<p><span class="pagenum"><a name="Page_287" id="Page_287">287</a></span></p>

<p>6. By accumulation of scale, mud, or other deposit, which prevents the
water gaining access to the iron. This causes the seams to leak, the
crown-sheet to bulge or come down.</p>

<p>One is unable to find any proof that boilers do generally explode at
about starting time, nor is that statement, to the best of information,
founded on any basis of fact, but was first affirmed by parties who had
designed a boiler especially arranged to avoid that imaginary danger.</p>

<p>No one supposes that inspection will absolutely prevent all explosions;
but rigid inspection will discover defects that might end in explosion.</p>

<p>Low water is dangerous from the fact that it leaves parts of the boiler
to be overheated and the strength of iron rapidly decreases in such a
case. In fact, an explosion caused by low water might be expected to be
less disastrous than if the water was higher, other conditions being
equal, from the fact of there being less water at a high temperature
ready to flash into steam at the moment of liberation.</p>

<p>Testing new boilers <em>under steam pressure</em> is both dangerous and
unwise&mdash;the hot water expansion test is just as efficient, less costly
and safe in every respect&mdash;hence, there is no occasion for a steam
test. A manufacturer was testing a boiler in the way mentioned when
a rivet in a brace blew out and the contents of the boiler rushed
out, striking a man in the face, and parboiling him from head to
foot. Another who was inspecting the boiler, was struck on the head
and enveloped in steam and water; another was also scalded from the
shoulders down; another was injured about the arms; a fifth man was
scalded and severely injured about the back. The apartment was so
filled with steam that the victims could not be rescued until all the
damage mentioned had been done to them.</p>

<p>Danger from exploding steam pipes is greater than supposed.
An inspector in a pipe works was testing a tube by means of a
double-action hydraulic pump; the pipe suddenly burst with<span class="pagenum"><a name="Page_288" id="Page_288">288</a></span> the
pressure of 5,000 pounds to the square inch, and the water striking the
unfortunate man on his face, he was killed on the spot.</p>

<p>There is a tendency on the part of engineers to trust too implicitly in
their steam gauges. These are usually the only resort for determining
the steam pressure under which the boiler may be working. But the best
gauges are liable to err, and after long use to require a readjustment.
It is fortunate, however, that the error is usually upon the safe side
of indicating more than the actual pressure.</p>

<p>Any boiler that has been standing idle for a few weeks or months is a
dangerous thing to enter, and no one should attempt it until it has
been thoroughly ventilated by taking off all the man hole and hand-hole
plates and throwing water into it. This is due to the presence of a
gas which is generated from the refuse and mud, or scale, which, to a
greater or less degree, remains in all boilers. Contact with fire is
certain to result in an explosion. Not long since a locomotive was in
a roundhouse, where it had been waiting some weeks for repairs. Some
of the tubes were split and a man was pulling them out. He had only
removed one or two when, putting in his lamp to see what remained,
there was a fearful explosion which shook the shop. There are many
other places which are unsafe to enter when they have been long closed,
such as wells, pits of any kind, and tanks. Precisely what the nature
of the gas is no one seems to know, but it is assuredly settled that a
man who goes into it with a light seldom comes out unharmed.</p>

<p>The gas most likely to fill idle boilers in cities is sewer gas, that
gets in through the blow-off pipe, which is left open and generally
connects with the sewer; hence, the connection with the sewer by the
blow-off pipes should receive attention.</p>

<p>Boilers are sometimes unexpectedly emptied of their contents by the
operation of the principle of the syphon; a boiler is so piped that
a column of water may be so formed as to draw out of the boiler its
entire contents. Danger ensues if this is done while the boiler is
being fired.</p>

<p><span class="pagenum"><a name="Page_289" id="Page_289">289</a></span></p>

<h3 id="FUEL_OIL">FUEL OIL.</h3>

<div class="figcenter" id="i_289">
<img src="images/i_289.jpg" width="200" height="261" alt="oil valve" />
</div>

<p>The long experimental use of petroleum or natural oil as a combustible
has developed but one serious objection to its wide spread and popular
adoption; that objection arises from its liability to ignite and cause
destruction by fire; but</p>

<p><span class="smcap">The Hazards of Fuel Oil</span> may be remedied by the observance of
the following rules adopted by a certain fire underwriters’ association:</p>

<div class="blockquote">

<p>“Vault to be located so that the oil it contains can burn without
endangering property and have a capacity sufficient to hold twice the
entire quantity of oil the tanks within can contain.</p>

<p>Location of vault to be left to the approval of the Superintendent of
Surveys. Distance from any property to be regulated by size of tank.</p>

<p>Vaults to be underground, built of brick, sides and ends to be at
least 16 inches thick and to be made water tight with hydraulic
cement; bottom to be water tight, concrete, dished toward centre, and
inclined to one end so as to drain all overflow or seepage to that
end, said incline to be to the end opposite to that from which the
tank is to be tapped; top to be supported with heavy iron I-beams,
with arches of solid brick sprung from one beam to its neighbors, and
to have at least twelve inches of dirt over the masonry.</p>

<p>Vault to be accessible by one or more large man-holes, which, when
not in use, are to be kept locked by a large padlock of three or more
tumblers, key to be held by some responsible party.</p>

<p>A trough must run from one end of the vault to the other, directly
under each tank, and in the same direction as the tank or tanks.</p>

<p>Tank to be of boiler iron or steel, at least <sup>3</sup>&frasl;<sub>16</sub> inch in thickness,
to be cold riveted, rivets to be not less than <sup>3</sup>&frasl;<sub>8</sub> inch in<span class="pagenum"><a name="Page_290" id="Page_290">290</a></span>
diameter and not over 1 inch apart between centres; the entire outer
surface of tank to have two good coats of coal tar or mineral paint
before the tank is placed in position.</p>

<p>No tank shall be over 8 feet in diameter by 25 in length, nor shall any
vault have over two tanks.</p>

<p>When tank is set, the bottom of the tank must be 3 inches above the
concrete floor of the vault, and must be in saddles of masonry not less
than twelve inches in thickness, built from the concrete floor of the
vault, said saddles not to be more than 3 feet apart between centres,
and laid in hydraulic cement, with an opening through centre for
drainage.</p>

<p>Tank must incline 1 inch per 10 feet in length toward the end from
which it is to be tapped, said incline of the tank to be opposite to
the incline at the bottom of the vault.</p>

<p>The filling pipe, man-hole, telltale or indicator, pump supply
connection, steam connection, overflow pipe and ventilating pipes,
where they connect with tank, must be made petroleum tight by the use
of litharge and glycerine cement.</p>

<p>Flanges to make tank <sup>3</sup>&frasl;<sub>4</sub> inch in thickness to be riveted on the inside
so as to furnish a satisfactory joint where connections are made, must
be used.</p>

<p>Filling pipe connection must have gas-tight valve between the tank and
hose coupling, which must be kept closed and locked unless the tank
is being filled. Each tank must have ventilating pipes at least 1<sup>1</sup>&frasl;<sub>2</sub>
inches in diameter, one of which must connect with one end of the top
of the tank and must be in the form of an inverted J, a union to be
placed in pipe just below the bend, within which shall be placed a
diaphragm of fine wire gauze; the other ventilating pipe must be at the
other end of the top of the tank and must be conducted to the inside
of the smoke stack or into the open air at least 10 feet above the
surface, so that all the gases that form in the tank will be constantly
changed.</p>

<p>Tank must have indicator to show height of oil in tank at all times,
said indicator to be so arranged as to allow no escapement of gases
from tank.<span class="pagenum"><a name="Page_291" id="Page_291">291</a></span> All pipes leading from the tank to the pump or place
of burning, must incline toward the tank, and have a fall of at least
2 feet from bottom of stand pipe to top of storage tank, and must be
so constructed that the feed pipe from stand pipe to burners shall be
entirely above burners, so that no pockets of oil can be formed in any
one of the pipes between the main tank, stand pipe, oil pump or place
of burning.</p>

<p>The vault shall be air tight as near as possible, and must have
two ventilating pipes of iron of 4 inches diameter, both inlet and
outlet pipes to reach within 6 inches of the bottom of the vault, the
outlet ventilating pipe to rise above surface 8 feet, and the inlet
ventilating pipe to rise above surface 6 feet.</p>

<p>Syphon to be arranged so as carry out any seepage or leakage into the
vault, and discharge same upon the ground, where its burning would not
endanger surrounding property.”</p></div>

<p><em>The following are a part of the rules adopted by the German Government
to prevent accidents in mills and factories: they are equally
applicable in all places where steam power is used</em>:</p>

<div class="blockquote">

<p>“All work on transmissions, especially the cleaning and lubricating
of shafts, bearings and pulleys, as well as the binding, lacing,
shipping and unshipping of belts, must be performed only by men
especially instructed in or charged with such labors. Females and
boys are not permitted to do this work.</p>

<p>The lacing, binding or packing of belts, if they lie upon either
shafting or pulleys during the operation, must be strictly
prohibited. During the lacing and connecting of belts, strict
attention is to be paid to their removal from revolving parts, either
by hanging them upon a hook fastened to the ceiling, or in any
other practical manner; the same applies to smaller belts which are
occasionally unshipped and run idle.</p>

<p>While the shafts are in motion they are to be lubricated, or the
lubricating devices examined only when observing the following
rules: (1) The person performing this labor must either do it while
standing upon the floor, or by the use of (2) firmly<span class="pagenum"><a name="Page_292" id="Page_292">292</a></span> located
stands on steps, especially constructed for the purpose so as to
afford a good and substantial footing for the workman; (3) firmly
constructed sliding ladders, running on bars; (4) sufficiently high
and strong ladders, especially constructed for this purpose, which
by appropriate safeguards (hooks above or iron points below) afford
security against slipping.</p>

<p>All shaft bearings are to be provided with automatic lubricating
apparatus.</p>

<p>Only after the engineer has given the well-understood signal, plainly
audible in the workrooms, is the engine to be started.</p>

<p>If any work other than lubricating and cleaning of the shafting is to
be performed while the engine is standing idle, the engineer is to be
notified of it, and in what room or place such work is going on, and he
must then allow the engine to remain idle until he has been informed by
proper parties that the work is finished.</p>

<p>Plainly visible and easy accessible alarm apparatus shall be located
at proper places in the workrooms, to be used in case of accident to
signal to the engineer to stop the engine at once.</p>

<p><em>All projecting wedges, keys, set-screws, nuts, grooves or other parts
of machinery, having sharp edges, shall be substantially covered.</em></p>

<p>All belts or ropes which pass from the shafting of one story to that of
another shall be guarded by fencing or casing of wood, sheet-iron or
wire netting four feet, 6 inches high.</p>

<p>The belts passing from shafting in the story underneath and actuating
machinery in the room overhead, thereby passing through the ceiling
must be enclosed with proper casing or netting corresponding in
height from the floor to the construction of the machine. When the
construction of the machine does not admit of the introduction of
casing, then, at least, the opening in the floor through which the
belt or rope passes should be inclosed with a low casing at least four
inches high.</p></div>

<p><span class="pagenum"><a name="Page_293" id="Page_293">293</a></span></p>

<div class="blockquote">

<p>Fixed shafts, as well as ordinary shafts, pulleys and fly-wheels,
running at a little height above the floor, and being within the
locality where work is performed, shall be securely covered.”</p></div>

<p>The most simple and efficient of all substances for fire extinguishment
is sulphur. This, by heat, absorbs oxygen and forms sulphurous acid,
the fumes of which are much heavier than the air. The quantity required
would be small. Besides sulphur, which gives every satisfaction, both
in its effects and from its low cost, we find a similar property in
another active and cheap substance, ammonia. An automatic sulphur
extinguishing apparatus can be made of various forms.</p>

<p>If night repairs, Sunday, or any other work which requires the use
of artificial light (especially portable lights of any kind) becomes
necessary, more than one man should be employed, one of whom should be
capable of starting the engine or pump instantly in case of fire.</p>

<p>In guarding against explosion it is conceded that the main reliance is
to have the boiler made strong enough to stand both the regular load
or any unexpected strain caused by the stoppage of the engine; it is
also the tendency of the times to proceed towards higher and higher
figures in steam pressure, until now it is not unfrequent to see 150
lbs. to the square inch indicated by the gauge; the larger the boiler,
also, the more economically it can be run and this, as in the two cases
before cited, requires extra precautions in building the boiler with
great regard to strength in every part.</p>

<p>The following rules posted in a certain factory are most excellent for
their directness:</p>

<div class="blockquote">

<p>“Wear close-fitting clothes; have a blouse or jacket to button close
around the waist and body; have sleeves to fit arms closely as far
up as the elbow; never wear a coat around machinery; never approach
a pair of gears or pulleys from the driving side; never attempt to
save time by potting, or trying to pot on any fast-moving belts
without slacking up or stopping entirely to do it. Never allow an
inexperienced person to go through the mills without an attendant;
never allow a woman <span class="pagenum"><a name="Page_294" id="Page_294">294</a></span>to go through a mill, no matter how many
attendants, while in motion; never attempt to go through the mill in
the dark, you may forget the exact location of some dangerous object
and seek to avoid it, but it is still there, noiselessly waiting a
chance to wreck you; never allow any dangerous place to go unguarded;
keep your eye open while oiling; never relax your vigilance for an
instant, it may cost you your life. If you feel a gentle tug on your
clothes, grab, and grab quick, anything you can cling to, and don’t
let go till after the clothes do.”</p></div>

<h2 class="chapter padt2" id="WATER_CIRCULATION">WATER CIRCULATION.</h2>

<p>Water consists of an innumerable quantity of extremely minute particles
called molecules. These particles have the property of being able to
glide over, under, and to and from each other almost without resistance
or friction. When water is heated in a boiler the action that takes
place is this: As the heat is applied, the particles nearest the heated
surfaces become expanded or swollen, and are so rendered lighter (bulk
for bulk) than the colder particles, they are therefore compelled to
rise to the highest point in the boiler.</p>

<div class="figcenter" id="i_294">
<img src="images/i_294.jpg" width="300" height="563" alt="" />
<p class="caption">Fig. 158.</p></div>

<p>This upward action is vividly shown by the illustration on page 242,
and by <a href="#i_294">Fig. 158</a>, where the warmer particles are ascending and the
cooler ones are descending by a process which is endless so long as
heat is applied to the lower part of the containing vessel.</p>

<p>The cause of circulation is the result of an immutable law of nature
(the law of gravitation), and is so simple that with<span class="pagenum"><a name="Page_295" id="Page_295">295</a></span> moderate care
in its manipulation failures in arranging steam heating apparatus are
next to impossible. A very slight experience suffices to show that a
pipe taken from the top of a boiler and given a direct or gradual rise
to the point furthest from the boiler, and then returned and connected
into it at the bottom will, upon the application of heat, cause the
water to circulate. It is not necessary that the water should boil or
even approach boiling point, to cause circulation, as in a properly
constructed apparatus the circulation commences soon after the heat is
applied and immediately the temperature is raised in the boiler. It is
a very common error to suppose that the circulation commences in the
flow or up pipe, whereas it is just the reverse. The circulation is
caused by the water in the return pipe and can be described as a stream
of heated particles flowing up one pipe from the boiler and a stream of
cooler particles flowing down another pipe into the boiler; or it might
be described as a means of automatically transporting heated water from
the lower to the upper parts of a building, and providing a down flow
of cold water to the boiler to be heated in turn.</p>

<p>Those having in charge the erection of hot-water systems for heating
buildings, will do well to remember that the circulation they expect
depends entirely upon the expansion of particles when heated, and that
they must avoid as much as possible friction, exposure of flow pipes to
very low temperature, and frequent or numerous short bends.</p>

<p>When properly arranged the action of “the steam loop” is a very good
illustration of the circulation of hot water and steam, the flow is
continuous, rapid and positive.</p>

<p><span class="smcap">Note.</span>&mdash;When the steam loop is properly connected, the stop
valve at the boiler should always be left open and full pressure
maintained in the steam pipe over night or over Sunday. The loop will
keep up a powerful circulation, returning all water to the boiler as
fast as condensed. On starting up in the morning, it is only necessary
to open the waste cocks and blow out what little water may have
condensed in the cylinders themselves. The throttle may then be opened
and the engine started with the steam as dry as if it had been running
continuously.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_296" id="Page_296">296</a></span></p>

<h2 class="chapter" id="CHIMNEYS_AND_DRAUGHT">CHIMNEYS AND DRAUGHT.</h2>

<p>Draught, in chimneys, is caused by the difference between the weight of
the air outside and that inside the chimney. This difference in weight
is produced by difference in heat.</p>

<p>Now, heated air has a strong tendency to rise above cool air and a very
slight difference will cause an upward flow of the heated particles,
and the hotter the air, the brisker the flow.</p>

<p>As these particles ascend it leaves a space which the cooler air
eagerly hastens to fill; in the boiler furnace, the hot air pushing its
way up the chimney, is replaced through the grate bars with cool, fresh
air.</p>

<p>It is the mingling of this fresh air with the combustibles that
produces heat, and the power of the draught is absolutely necessary to
the reliable operation of the furnace.</p>

<p>An excess of draught can be corrected by the use of a damper or even by
the closing of the ash pit doors, but no more unhappy position for an
engineer can be imagined than a deficiency of draught.</p>

<p>This lack is produced by, 1st, too little area in the chimney flue; 2d,
by too low a chimney; 3d, by obstructions to the flow of the gases;
4th, by the overtopping of the chimney by adjacent buildings, hills or
tree tops. There are other causes of failure which practice develops;
hence, the draught of a new chimney is very often an uncertain thing
until every-day trial demonstrates its action.</p>

<p>The draught of steam boilers and other furnaces should be regulated
below the grate and not in the chimney. The ash pit door should be
capable of being closed air tight, and the damper in the chimney should
be kept wide open at all times unless it is absolutely necessary to
have the area of the chimney reduced in order to prevent the gases from
escaping too fast to make steam.</p>

<p>When two flues enter a larger one at right angles to it, opposite
each other, as is frequently the case where there is a large number
of boilers in a battery, and the chimney is placed near the center of
the battery, the main flue should always have a division plate in its
center between the two entering flues to give direction to the incoming
currents of gases, and prevent<span class="pagenum"><a name="Page_297" id="Page_297">297</a></span> their “butting,” as it may be termed.
The same thing should always be done where two horizontal flues enter a
chimney at the same height at opposite sides.</p>

<p>In stationary boilers the chimney area should be one-fifth greater than
the combined area of all the tubes or flues.</p>

<p>For marine boilers the rule is to allow fourteen square inches of
chimney area for each nominal horse power.</p>

<p>The draught of a chimney is usually measured in inches of water. The
arrangement most commonly made use of for this purpose consists of a
U-shaped glass tube connected by rubber tubing, iron pipe, or other
arrangement, with some part of the chimney in such a way that the
draught will produce a difference of level of water in the two legs of
the bent glass tube.</p>

<p>The “Locomotive” suggests that <cite>the unit for chimney construction</cite>
should be a flue 81 feet high above the level of the grates, having
an area equal to the collective area of the tubes of all the boilers
leading to it, the boilers being of the ordinary horizontal return
tubular type, having about 1 square foot of heating surface to 45
square feet of heating surface.</p>

<p>Note the above conditions, and, in case of changing the above
proportions, it should be observed that the draught power of chimneys
is proportional to the square root of the height, so we may reduce
its area below the collective area of the boiler tubes <em>in the same
proportion that the square root of its height exceeds the square root
of 81</em>.</p>

<p>For example, suppose we have to design a chimney for ten boilers, 66
in. in diameter, each having 72 tubes, 3<sup>1</sup>&frasl;<sub>2</sub> in. in diameter, what
would be its proportion?</p>

<p>The collective area of the 720 3<sup>1</sup>&frasl;<sub>2</sub>-in. tubes would be 6,017 square
inches, and if the chimney is to be but 81 feet high, it should have
this area, which would require a flue 6 ft. 5<sup>1</sup>&frasl;<sub>2</sub> in. square.</p>

<p>But, suppose, for some reason, it is decided to have a chimney 150 feet
in height, instead of 81 feet. The square root of 150 is 12<sup>1</sup>&frasl;<sub>4</sub>; the
square root of 81 is 9; and we reduce the area of the chimney by the
following proportion: 12.25:9 = 6,017:4,420 square inches, which would
be the proper area, and would call for a chimney 5 ft. 6 in. square,
and similarly if any other height were decided upon.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_298" id="Page_298">298</a></span></p>

<h2 class="chapter" id="PLUMBING">PLUMBING.</h2>

<div class="figcenter" id="i_298">
<img src="images/i_298.jpg" width="306" height="300" alt="pipe trap" />
</div>

<div class="figcenter" id="i_298right">
<img src="images/i_298right.jpg" width="280" height="300" alt="p trap" />
</div>

<p>The art of working in lead is older than the pyramids. For thousands
of years hydraulics and plumbing as an occupation engaged the
principal attention of engineers. King David used lead pipe, so did
Archimedes; the terraces and gardens of Babylon were supplied with
water through leaden pipes. Steam fitting, with galvanized pipe and
an elaborate system of connections and devices is a new department of
mechanism&mdash;almost of the present generation&mdash;and at first sight would
seem able soon to supercede lead piping of all kinds, but it is safe to
say that nothing can ever take the place of lead, for this admirable
metal can be made to answer where no other material can be worked; for
instance, lead pipe can be made to conform to any angle or obstruction
where no other system of piping will. Hence, plumbing as a useful and
ornamental art will never go out of date, and engineers of every branch
will do well to study its principles and methods so as to meet the
ever-recurring and perplexing questions connected with sewerage, water
supply, etc.</p>

<div class="figcenter" id="i_298bot">
<img src="images/i_298bot.jpg" width="208" height="600" alt="s trap" />
</div>

<p>Every engineer should at least know how 1, <em>to join lead pipe</em>&mdash;to
make a “wipe joint,”&mdash;as in a hundred emergencies this knowledge will
be of worth. 2, how to make a temporary stopping of leaks; 3, how to
bend pipe with sand or springs; 4, how to “back air pipes” from sinks;
5, how to use force pumps; 6, how to arrange the circulating pipes in
hot-water boilers; 7, how to make solder; 8, how to repair valves,
etc., etc.</p>

<p><span class="pagenum"><a name="Page_299" id="Page_299">299</a></span></p>

<h3 id="PIPING_DRAINAGE">PIPING AND DRAINAGE.</h3>

<p>The three illustrations on <a href="#Page_298">page 298</a> are designed to represent traps set
in lead pipe and show vividly the difference between this material and
iron piping.</p>

<div class="figcenter" id="i_299">
<img src="images/i_299.jpg" width="600" height="492" alt="" />
<p class="caption">Fig. 159.</p></div>

<p>Lead is one of the elementary substances of which the world is formed;
it ranks with gold, silver, tin, etc., in being an unmixed metal.
It melts at about 617&deg; Fahrenheit, and is, bulk for bulk, 11<sup>4</sup>&frasl;<sub>10</sub>
heavier than water (gold being 17<sup>5</sup>&frasl;<sub>10</sub> heavier and wrought iron 7<sup>7</sup>&frasl;<sub>10</sub>
heavier). The tenacity of lead is extremely low, a wire <sup>1</sup>&frasl;<sub>18</sub>th of an
inch breaks with a weight of 28 lbs.; in comparison, its tenacity is
only one-twentieth that of iron; it is so soft that it may be scratched
with the thumb nail. If a very strong heat is applied lead boils and
evaporates; it transmits heat very slowly; of seven common metals it is
the worst conductor, therefore it is good for hot water pipes. Mixed
with a sufficient quantity of quicksilver it remains liquid.</p>

<p>An advantage to be found in the use of lead is its durability and
comparative freedom from repairs. In London, soil and drain water pipes
which have been fixed 300 to 500 years are as<span class="pagenum"><a name="Page_300" id="Page_300">300</a></span> good now as the day they
were first made&mdash;while iron pipe cannot be expected to last over 10 or
20 years or 30 at the utmost.</p>

<p><a href="#i_299">Fig. 159</a> represents the general system of house piping and drainage
applicable also to shops, public buildings, etc. A exhibits the drain
or sewer. A-C represents the sewer connection, so called with a running
trap, B. “C” at the end of the lower pipe exhibits a soil pipe elbow,
with hand hole for cleaning out closed by a screw plug. This drain
should have a regular fall or inclination and this elbow provides for
that. C-D shows the rain water leader (conductor).</p>

<p>E and F is a soil pipe 3, 4, 5, or 6 inches in diameter. Note, pipes
draining water closets are called “soil pipes”; those draining other
fixtures “waste pipes.” N and O represent water-closet flanges; F and
H are roof connections; L exhibits double and single <span class="large sans"><b>Y</b></span> branches to
receive waste-pipes from baths, bowls, or sinks. The plumber makes this
connection, always trapping the lead waste-pipe and then soldering it
to a <em>brass</em> nipple.</p>

<h3 id="LEAD_PIPE_JOINTS">LEAD PIPE JOINTS.</h3>

<div class="figcenter" id="i_300">
<img src="images/i_300.jpg" width="350" height="134" alt="" />
<p class="caption">Fig. 160.</p></div>

<p>It has been remarked that after learning how to make “a wipe joint,”
everything is easy relating to the plumber’s trade; hence, the
importance of the following directions.</p>

<p>To learn the art, previous practice with short pieces of pipe is
recommended. This trial piece can be clamped as shown in <a href="#i_300">Fig. 160</a> and
used over and over until practice has been had.</p>

<p>There are many names for the process of lead joint-making, such as the
flow-joint, the ribbon joint, the blown joint, the astragal joint,
etc., to express the different positions and uses<span class="pagenum"><a name="Page_301" id="Page_301">301</a></span> for which they are
needed, but in the main they are made as follows:</p>

<p>1. The lead pipe to be joined is sawn square off with the proper
toothed saw&mdash;attention being paid to making the end absolutely true,
across the pipe.</p>

<p>2. One end of the pipe to be joined is first opened by driving in a
wooden wedge, shaped like a plumb-bob, called the “turn pin.” Care
should be exercised at this time not to split the end, <sup>1</sup>&frasl;<sub>4</sub> inch opening
is usually enough, which leaves the pipe as shown at D, <a href="#i_303">Fig. 161</a>. Now,
clean the internal part of the joint all around the part required for
soldering&mdash;this cleaning can be done with the plumber’s shave hook or
with a pocket knife. To complete this preparation “touch” the part with
grease from a tallow candle.</p>

<p>3. Next is the preparation of the male part of the joint. This must be
rasp-filed down to fit the enlarged opening. It is important to have a
good fit throughout; hence, inside the enlarged opening must be also
rasp-filed and the two surfaces to come nicely together before the
solder is applied.</p>

<p>4. At this stage a paste called “plumber’s soil” must be applied
outside 3 inches from the end of each piece of pipe; this is shown
