by the line E F in <a href="#i_303">Fig. 161</a>, also at A B, <a href="#i_300">Fig. 160</a>; the line of the
soiling should be very even and true in order to assure a workmanlike
job and the soiling put on as before stated, <em>3 to 5 inches beyond the
solder line on each side</em>.</p>

<p>As the melting point of lead is 612 degrees or thereabouts, it is
necessary to have solder melt at a lower temperature, and that made
under the rule given will melt at 440 to 475 degrees.</p>

<p>No tool to a plumber is more important than the cloth used in joint
making. To make it, take a piece of new mole skin or fustian, of
moderate thickness, 12 inches long by 9 inches wide, fold it up one
side 4 inches; then 4 inches again, and again 4 inches; then fold it
in the middle, which will make your cloth 4 &times; 4<sup>1</sup>&frasl;<sub>2</sub> inches, and of 6
thickness. After this is done, sew up the ragged ends to keep it from
opening. Then pour a little hot tallow on one side and the cloth is
ready for use. In <a href="#i_302">Fig. 160-a</a> is shown, H, a hand holding the cloth C in
the process of “wiping the joint,” which will now be described.</p>

<p><span class="pagenum"><a name="Page_302" id="Page_302">302</a></span></p>

<p>First place a small piece of paper under the joint to catch the surplus
solder D and begin soldering as follows: Take the felt F in the right
hand and with it hold the ladle three parts full of solder. To see that
it is not too hot hold your hand within 2 inches or so of the solder;
if it quickly burns your hand it is too hot; if you can only just hold
your hand this distance, use it; but if you cannot feel the heat, the
solder is too cold.</p>

<p>When you begin to pour your solder upon the joint do it very lightly
and not too much at a time in one place, but keep the ladle moving
backward and forward, pouring from E to J, first on one side of the
joint to the other and from end to end.</p>

<p>Pour also an inch or two up the soiling, as shown at E to make the pipe
of proper temperature, <em>i.e.</em>, to the same heat as the solder. The
further, in reason, the heat is run or taken along the pipe, the better
the chance of making the joint.</p>

<div class="figcenter" id="i_302">
<img src="images/i_302.jpg" width="400" height="255" alt="" />
<p class="caption">Fig. 160-a.</p></div>

<p>Keep pouring and with the left hand hold the cloth C to catch the
solder and also cause the same to tin the lower side of the pipe and to
keep the solder from dropping down. This cloth, so important in joint
making is elsewhere described. By the process of steady pouring the
solder now becomes nice and soft and begins to feel shaped, firm and
bulky.</p>

<p>When in this shape and in a semi-fluid condition quickly put the ladle
down, and instantly with the left hand shape one side of the joint
always beginning at the outsides, or at that part<span class="pagenum"><a name="Page_303" id="Page_303">303</a></span> next the soiling;
then take the cloth in the right hand and do the other side, <em>finishing
on the top</em>; a light run of the cloth all round the joint will, if the
solder has not set and you have been quick with your work, give the
appearance of a turned joint. After a little practice the joint may be
made without changing the cloth from one hand to the other.</p>

<p><em>The secret of joint making is getting the lead to the heat of the
solder and in roughly shaping the solder, while in the semi-fluid
state.</em></p>

<p>Good mechanical fitting is the result of two things&mdash;good judgment and
a delicate sense of touch.</p>

<h3 id="PUTTY_JOINTS"><span class="smcap">Repairing Pipes with Putty Joints.</span></h3>

<div class="figcenter" id="i_303">
<img src="images/i_303.jpg" width="195" height="600" alt="" />
<p class="caption">Fig. 161.</p></div>

<p>First get the pipe <em>thoroughly dried</em>, and with some quick drying
gold size paint the part to be repaired; then get some white lead and
stiffen it with some powdered red lead, so as to make it a hardish
putty, place a thin layer of this, say <sup>3</sup>&frasl;<sub>8</sub>th inch to <sup>1</sup>&frasl;<sub>2</sub> inch in
thickness, over the bursted part of the pipe, and with some good strong
calico, painted with the gold size, neatly wrap the red lead to the
pipe, using 3 or 4 thicknesses of the painted calico; then with some
twine begin at one end, laying the twine in several layers in rotation
until it has, like the calico, several thicknesses.</p>

<p>If properly done this will be strong enough to withstand any ordinary
pressure on the pipes and if more is required the putty can be made
from dry red lead and gold size. In making all white and red lead
joints, first, see that the parts are thoroughly dry; second, see that
the parts are not dirty with rust, &amp;c.; next, well paint the parts with
good, stiff paint before putting the putty on to form the joint.</p>

<p><span class="pagenum"><a name="Page_304" id="Page_304">304</a></span></p>

<h3 id="BENDING_LEAD_PIPE">BENDING LEAD PIPE.</h3>

<p>If any ordinary piece of light lead pipe 1<sup>1</sup>&frasl;<sub>2</sub> inches in diameter is
taken and pulled or bent sharply around it will crimple or crinkle at
the throat; the larger and thinner the pipe the more it will become
distorted.</p>

<p>There are many methods of making these bends in lead pipe, some with
dummies, others with bolts, balls, etc., others cut the bends at the
back, at the throat, or the two sides of the bend.</p>

<p>For small pipes, such as <sup>1</sup>&frasl;<sub>2</sub> to 1 inch and extra heavy, they may be
pulled round without trouble or danger, but for a little larger size
<span class="smcap lowercase">SAND BENDING</span> is largely practiced as follows:</p>

<p>Take the length of pipe, say 5 feet, fill and well ram it with sand 2
feet up, then have ready a metal pot of very hot sand to fill the pipe
1 foot up, next fill the pipe up with more cold sand, ramming it as
firmly as possible, stop the end and pull round the pipe, at the same
time hammering quickly working the lead from the throat towards the
back, which can be done if properly worked. N. B.&mdash;Care must be used
not to reduce or enlarge the size of the bore at the bend.</p>

<p><span class="smcap">Bending with Water.</span>&mdash;It is a well-known fact that for such
work, water is incompressible, but may be turned or twisted about
for any shape provided it is enclosed in a solid case. To make the
bend&mdash;the end of the pipe is stopped and a stop cock soldered into the
other end; take the pipe at the end and pull it around, being careful
that the water does not cool and shrink, and hammering quickly to take
out the crinkle.</p>

<p><span class="smcap">Bending with Balls.</span>&mdash;This method is practiced with small pipe
and also to take “dints” out in case of sand and water bending when a
ball is sent through. Method: suppose the pipe to be two inches, then
a ball is required <sup>1</sup>&frasl;<sub>16</sub> in. less than the pipe, so that it will run
through the pipe freely. Now pull the pipe round until it just begins
to flatten, put the ball into the pipe and with some short pieces of
wood, say 2 in. long by 1<sup>1</sup>&frasl;<sub>2</sub> in. in diam., force the ball through the
dented part of the pipe. The ball will run through all the easier if
“touched” over with a candle end. Care must be used in forcing the ball
back and forth not to drive it through the bend.</p>

<p><span class="pagenum"><a name="Page_305" id="Page_305">305</a></span></p>


<p class="center"><span class="smcap">Table.</span>&mdash;<span class="smcap">Weight of Sheet Lead.</span></p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of lead">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right">Inside Diameter</th>
<th class="tdc normal small bord_top bord_bot bord_right"><sup>3</sup>&frasl;<sub>8</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right"><sup>1</sup>&frasl;<sub>2</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right"><sup>5</sup>&frasl;<sub>8</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right"><sup>3</sup>&frasl;<sub>4</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right">1</th>
<th class="tdc normal small bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>4</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right">1<sup>1</sup>&frasl;<sub>2</sub></th>
<th class="tdc normal small bord_top bord_bot bord_right">1<sup>3</sup>&frasl;<sub>4</sub></th>
<th class="tdc normal small bord_top bord_bot">2</th>
</tr>
<tr>
<td class="tdl bord_right">AAA, weight per foot, lbs., oz.</td>
<td class="tdc bord_right">2- 8</td>
<td class="tdc bord_right">3- 0</td>
<td class="tdc bord_right">3- 8</td>
<td class="tdc bord_right">4-12</td>
<td class="tdc bord_right">6- 0</td>
<td class="tdc bord_right">&mdash;</td>
<td class="tdc bord_right">&mdash;</td>
<td class="tdc bord_right">&mdash;</td>
<td class="tdc">&mdash;</td>
</tr>
<tr>
<td class="tdl bord_right">AA,&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right">1- 8</td>
<td class="tdc bord_right">2- 0</td>
<td class="tdc bord_right">2-12</td>
<td class="tdc bord_right">3-12</td>
<td class="tdc bord_right">4-12</td>
<td class="tdc bord_right">6- 0</td>
<td class="tdc bord_right">8- 0</td>
<td class="tdc bord_right">8- 8</td>
<td class="tdc">9- 0</td>
</tr>
<tr>
<td class="tdl bord_right">A, &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right">1- 4</td>
<td class="tdc bord_right">1-12</td>
<td class="tdc bord_right">2- 8</td>
<td class="tdc bord_right">3- 0</td>
<td class="tdc bord_right">4- 3</td>
<td class="tdc bord_right">4-12</td>
<td class="tdc bord_right">6- 8</td>
<td class="tdc bord_right">6- 8</td>
<td class="tdc">7- 0</td>
</tr>
<tr>
<td class="tdl bord_right">B, &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right">1- 4</td>
<td class="tdc bord_right">1- 4</td>
<td class="tdc bord_right">2- 0</td>
<td class="tdc bord_right">2- 4</td>
<td class="tdc bord_right">3- 4</td>
<td class="tdc bord_right">3-12</td>
<td class="tdc bord_right">5- 0</td>
<td class="tdc bord_right">5- 0</td>
<td class="tdc">6- 0</td>
</tr>
<tr>
<td class="tdl bord_right">C, &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right">&nbsp; -10</td>
<td class="tdc bord_right">1- 0</td>
<td class="tdc bord_right">1- 8</td>
<td class="tdc bord_right">1-12</td>
<td class="tdc bord_right">2- 8</td>
<td class="tdc bord_right">3- 0</td>
<td class="tdc bord_right">4- 4</td>
<td class="tdc bord_right">4- 0</td>
<td class="tdc">4-12</td>
</tr>
<tr>
<td class="tdl bord_right">D, &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right">&nbsp; - 7</td>
<td class="tdc bord_right">&nbsp; -12</td>
<td class="tdc bord_right">1- 0</td>
<td class="tdc bord_right">1- 4</td>
<td class="tdc bord_right">2- 0</td>
<td class="tdc bord_right">2- 8</td>
<td class="tdc bord_right">3- 8</td>
<td class="tdc bord_right">&mdash;</td>
<td class="tdc">&mdash;</td>
</tr>
<tr>
<td class="tdl bord_right bord_bot">E, &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; „</td>
<td class="tdc bord_right bord_bot">&mdash;</td>
<td class="tdc bord_right bord_bot">&nbsp; - 9</td>
<td class="tdc bord_right bord_bot">&nbsp; -12</td>
<td class="tdc bord_right bord_bot">1- 0</td>
<td class="tdc bord_right bord_bot">1-10</td>
<td class="tdc bord_right bord_bot">2- 0</td>
<td class="tdc bord_right bord_bot">3- 0</td>
<td class="tdc bord_right bord_bot">&mdash;</td>
<td class="tdc bord_bot">&mdash;</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="square foot of lead">
<tr>
<td class="tdl" colspan="6">
<p>Sheet lead is not the same
weight, bulk for bulk, owing
to difference in organic
formation,</p></td>
</tr>
<tr>
<td class="tdr" colspan="4">but a cubic foot
may be said to weigh</td>
<td class="tdr">709</td>
<td class="tdc">lbs.</td>
</tr>
<tr>
<td>&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </td>
<td class="tdr">A square foot</td>
<td class="tdc">1″</td>
<td class="tdc">thick,</td>
<td class="tdr">59</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">„&nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; </td>
<td class="tdc"><sup>1</sup>&frasl;<sub>8</sub>″</td>
<td class="tdc">„</td>
<td class="tdr">7<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">„&nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; </td>
<td class="tdc"><sup>1</sup>&frasl;<sub>10</sub>″</td>
<td class="tdc">„</td>
<td class="tdr">6</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">„&nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; </td>
<td class="tdc"><sup>1</sup>&frasl;<sub>12</sub>″</td>
<td class="tdc">„</td>
<td class="tdr">5 </td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">„&nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; </td>
<td class="tdc"><sup>1</sup>&frasl;<sub>15</sub>″</td>
<td class="tdc">„</td>
<td class="tdr">4</td>
<td class="tdc">„</td>
</tr>
<tr>
<td>&nbsp;</td>
<td class="tdr">„&nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; „&nbsp; &nbsp; &nbsp; </td>
<td class="tdc"><sup>1</sup>&frasl;<sub>20</sub>″</td>
<td class="tdc">„</td>
<td class="tdr">3</td>
<td class="tdc">„</td>
</tr></table></div>

<p>Sheet lead is sometimes made as thin as writing paper.</p>

<h3 id="SOLDER"><span class="smcap">Plumber’s Solder.</span></h3>

<p><em>Rule for making.</em>&mdash;Take 100 lbs. good old lead or lead cuttings, run
it down thoroughly, stir it up and take off all dirt or dross: then
take 50 lbs. pure tin, let this run down, and when nearly all is melted
and is a little cooler throw in <sup>1</sup>&frasl;<sub>2</sub> lb. of black rosin, and well stir
the lot up. Last bring up the heat to 600 degrees which may be known by
the burning of a bit of newspaper put in the pot. The solder is now hot
enough and should be well stirred and then run into moulds.</p>

<p><span class="pagenum"><a name="Page_306" id="Page_306">306</a></span></p>

<h3 id="PLUMBERS_TOOLS">PLUMBER’S TOOLS.</h3>

<p>The processes of lead working are executed by manual dexterity acquired
by long practice, and to do the work properly requires many special
tools. Some of these are used in common with other departments of
mechanics, but are none the less necessary in lead working.</p>

<p>We present cuts of the principal tools used, some of which are
self-explaining, and some are named with further description of
particular use.</p>

<div class="figcenter" id="i_306_fig_162">
<img src="images/i_306_fig_162.jpg" width="500" height="284" alt="" />
<p class="caption">Fig. 162.</p></div>

<p><a href="#i_306_fig_162">Fig. 162</a> represents one form of the plumber’s tap borer or reamer used
for making and enlarging holes in pipe.</p>

<div class="figcenter" id="i_306_fig_163">
<img src="images/i_306_fig_163.jpg" width="400" height="201" alt="" />
<p class="caption">Fig. 163.</p></div>

<p><a href="#i_306_fig_163">Fig. 163</a> represents plumber’s snips.</p>

<div class="figcenter" id="i_306_fig_164">
<img src="images/i_306_fig_164.jpg" width="400" height="88" alt="" />
<p class="caption">Fig. 164.</p></div>

<p><a href="#i_306_fig_164">Fig. 164</a> is the well-known and always useful ladle.</p>

<div class="figcenter" id="i_306_fig_165">
<img src="images/i_306_fig_165.jpg" width="300" height="100" alt="" />
<p class="caption">Fig. 165.</p></div>

<p><a href="#i_306_fig_165">Fig. 165</a> is the round nose pein hammer, used in plumber’s
work to open the inside pipe before jointing.</p>

<div class="figcenter" id="i_306_fig_166">
<img src="images/i_306_fig_166.jpg" width="155" height="300" alt="" />
<p class="caption">Fig. 166.</p></div>

<p><a href="#i_306_fig_166">Fig. 166</a> is the plumb bob. The same cut will also convey an idea of the
wooden instrument used to force open the pipe before jointing, <em>i.e.</em>,
“the turn pin.”</p>

<p><span class="pagenum"><a name="Page_307" id="Page_307">307</a></span></p>

<div class="figcenter" id="i_307_fig_167">
<img src="images/i_307_fig_167.jpg" width="400" height="53" alt="" />
<p class="caption">Fig. 167.</p></div>

<p><a href="#i_307_fig_167">Fig. 167</a> represents “the round nose chisel.”</p>

<div class="figcenter" id="i_307_fig_168">
<img src="images/i_307_fig_168.jpg" width="400" height="63" alt="" />
<p class="caption">Fig. 168.</p></div>

<p><a href="#i_307_fig_168">Fig. 168</a> is the “wood chisel” used in cutting away wood work.</p>

<div class="figcenter" id="i_307_fig_169">
<img src="images/i_307_fig_169.jpg" width="400" height="58" alt="" />
<p class="caption">Fig. 169.</p></div>

<p><a href="#i_307_fig_169">Fig. 169</a> is the well-known “cape chisel.”</p>

<div class="figcenter" id="i_307_fig_170">
<img src="images/i_307_fig_170.jpg" width="400" height="62" alt="" />
<p class="caption">Fig. 170.</p></div>

<p><a href="#i_307_fig_170">Fig. 170</a> is the half round chisel.</p>

<div class="figcenter" id="i_307_fig_171">
<img src="images/i_307_fig_171.jpg" width="400" height="59" alt="" />
<p class="caption">Fig. 171.</p></div>

<p><a href="#i_307_fig_171">Fig. 171</a> is the equally well-known “flat cold chisel.”</p>

<div class="figcenter" id="i_307_fig_172">
<img src="images/i_307_fig_172.jpg" width="400" height="51" alt="" />
<p class="caption">Fig. 172.</p></div>

<p><a href="#i_307_fig_172">Fig. 172</a> is the “diamond point chisel.”</p>

<div class="figcenter" id="i_307_fig_173">
<img src="images/i_307_fig_173.jpg" width="300" height="72" alt="" />
<p class="caption">Fig. 173.</p></div>

<p><a href="#i_307_fig_173">Fig. 173</a> shows a rivet set for small work connected with plumbing and
sheet metal work.</p>

<div class="figcenter" id="i_307_fig_174">
<img src="images/i_307_fig_174.jpg" width="197" height="300" alt="" />
<p class="caption">Fig. 174.</p></div>

<p><a href="#i_307_fig_174">Fig. 174</a> exhibits the plumber’s torch; this is also used by engineers
to explore interiors of boilers, chimney flues, and other dark places
about the steam plant.</p>

<p><a href="#i_308_fig_175">Fig. 175</a> is a compass saw.</p>

<p><a href="#i_308_fig_176">Fig. 176</a> is a double-edged plumber’s saw.</p>

<p><a href="#i_308_fig_177">Fig. 177</a> is a spirit level.</p>

<p><a href="#i_308_fig_178">Fig. 178</a> is a looking-glass used in making underhand joints and in many
useful ways about a steam plant.</p>

<p><span class="pagenum"><a name="Page_308" id="Page_308">308</a></span></p>

<div class="figcenter" id="i_308_fig_175">
<img src="images/i_308_fig_175.jpg" width="400" height="114" alt="" />
<p class="caption">Fig. 175.</p></div>

<div class="figcenter" id="i_308_fig_176">
<img src="images/i_308_fig_176.jpg" width="400" height="144" alt="" />
<p class="caption">Fig. 176.</p></div>

<div class="figcenter" id="i_308_fig_177">
<img src="images/i_308_fig_177.jpg" width="300" height="62" alt="" />
<p class="caption">Fig. 177.</p></div>

<div class="figcenter" id="i_308_fig_178">
<img src="images/i_308_fig_178.jpg" width="250" height="160" alt="" />
<p class="caption">Fig. 178.</p></div>

<div class="figcenter" id="i_308_fig_179">
<img src="images/i_308_fig_179.jpg" width="400" height="74" alt="" />
<p class="caption">Fig. 179.</p></div>

<p><a href="#i_308_fig_179">Fig. 179</a> is a caulking tool.</p>

<div class="figcenter" id="i_308_fig_180">
<img src="images/i_308_fig_180.jpg" width="350" height="63" alt="" />
<p class="caption">Fig. 180.</p></div>

<p><a href="#i_308_fig_180">Fig. 180</a> is a gasket chisel.</p>

<div class="figcenter" id="i_308_fig_181">
<img src="images/i_308_fig_181.jpg" width="400" height="53" alt="" />
<p class="caption">Fig. 181.</p></div>

<p><a href="#i_308_fig_181">Fig. 181</a> is a soldering tool known among plumbers as “a copper pointed
bolt.”</p>

<div class="figcenter" id="i_308_fig_182">
<img src="images/i_308_fig_182.jpg" width="350" height="49" alt="" />
<p class="caption">Fig. 182.</p></div>

<p><a href="#i_308_fig_182">Fig. 182</a> is a copper-pointed bolt, flat.</p>

<div class="figcenter" id="i_308_fig_183">
<img src="images/i_308_fig_183.jpg" width="251" height="600" alt="" />
<p class="caption">Fig. 183.</p></div>

<p><a href="#i_308_fig_183">Fig. 183</a> represents a hanger, for suspending iron and lead pipe; its
excellence consists in enabling pipes to be raised or lowered after
being hung without taking the hanger apart.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_309" id="Page_309">309</a></span></p>

<h2 class="chapter" id="USEFUL_TABLES">USEFUL TABLES OF WEIGHTS OF IRON AND COMPARISONS OF GAUGES.</h2>

<p class="center">Weight of a Superficial Foot of Plate and Sheet Iron.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of plate iron">
<tr>
<th class="tdc normal bord_all" colspan="3"><span class="smcap">Plate Iron.</span></th>
</tr>
<tr>
<th class="tdc normal small bord_left bord_bot bord_right" colspan="2">Thickness.</th>
<th class="tdc normal small bord_bot bord_right">Weight<br />per<br />square foot.</th>
</tr>
<tr>
<td class="tdc smaller bord_left bord_right bord_bot" colspan="2">INCHES.</td>
<td class="tdc smaller bord_bot bord_right">POUNDS.</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>1</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">in.</td>
<td class="tdl bord_right">&nbsp; &nbsp; 2<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; &nbsp; 5</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; &nbsp; 7<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 10</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„ </td>
<td class="tdl bord_right">&nbsp; 12<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 15</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">17<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 20</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>9</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 22<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 25</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>11</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 27<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 30</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>13</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 32<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left"><sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 35</td>
</tr>
<tr>
<td class="tdc bord_left"><sup>15</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdl bord_right">&nbsp; 37<sup>1</sup>&frasl;<sub>2</sub></td>
</tr>
<tr>
<td class="tdc bord_left bord_bot">1</td>
<td class="tdc bord_right bord_bot">„ </td>
<td class="tdl bord_right bord_bot">&nbsp; 40</td>
</tr></table></div>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of plate iron">
<tr>
<th class="tdc normal bord_all padt1" colspan="7"><span class="smcap">Sheet Iron.</span></th>
</tr>
<tr>
<th class="tdc normal small bord_left bord_right bord_bot" colspan="7"><span class="smcap">United States Standard Gauge.</span><br />Adopted by Congress, to take effect July 1st, 1893.</th>
</tr>
<tr>
<th class="tdc normal small bord_left bord_bot bord_right" colspan="2"><span class="smcap">Number<br />of<br />Gauge.</span></th>
<th class="tdc normal small bord_bot bord_right">1000’s<br />of<br />an Inch.</th>
<th class="tdc normal small bord_bot bord_right" colspan="2">Weight<br />per<br />square foot.<br /><span class="smcap lowercase">OUNCES</span></th>
<th class="tdc normal small bord_bot bord_right" colspan="2">Nearest<br />fraction of<br />an inch.</th>
</tr>
<tr>
<td class="tdc bord_left">No.</td>
<td class="tdr bord_right">1</td>
<td class="tdc bord_right">.281</td>
<td class="tdr">180</td>
<td class="tdc bord_right">oz.</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>32</sub></td>
<td class="tdc bord_right">in.</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">2</td>
<td class="tdc bord_right">.265</td>
<td class="tdr">170</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>17</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">3</td>
<td class="tdc bord_right">.250</td>
<td class="tdr">160</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">4</td>
<td class="tdc bord_right">.234</td>
<td class="tdr">150</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>15</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">5</td>
<td class="tdc bord_right">.218</td>
<td class="tdr">140</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>7</sup>&frasl;<sub>32</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">6</td>
<td class="tdc bord_right">.203</td>
<td class="tdr">130</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>13</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">7</td>
<td class="tdc bord_right">.187</td>
<td class="tdr">120</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">8</td>
<td class="tdc bord_right">.171</td>
<td class="tdr">110</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>11</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">9</td>
<td class="tdc bord_right">.156</td>
<td class="tdr">100</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>5</sup>&frasl;<sub>32</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">10</td>
<td class="tdc bord_right">.140</td>
<td class="tdr">90</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">11</td>
<td class="tdc bord_right">.125</td>
<td class="tdr">80</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">12</td>
<td class="tdc bord_right">.109</td>
<td class="tdr">70</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>7</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">13</td>
<td class="tdc bord_right">.093</td>
<td class="tdr">60</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>3</sup>&frasl;<sub>32</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">14</td>
<td class="tdc bord_right">.078</td>
<td class="tdr">50</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>5</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">15</td>
<td class="tdc bord_right">.070</td>
<td class="tdr">45</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>128</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">16</td>
<td class="tdc bord_right">.062</td>
<td class="tdr">40</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">17</td>
<td class="tdc bord_right">.056</td>
<td class="tdr">36</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>160</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">18</td>
<td class="tdc bord_right">.050</td>
<td class="tdr">32</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>20</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">19</td>
<td class="tdc bord_right">.043</td>
<td class="tdr">28</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>7</sup>&frasl;<sub>160</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">20</td>
<td class="tdc bord_right">.037</td>
<td class="tdr">24</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>3</sup>&frasl;<sub>80</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">21</td>
<td class="tdc bord_right">.034</td>
<td class="tdr">22</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>11</sup>&frasl;<sub>320</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">22</td>
<td class="tdc bord_right">.031</td>
<td class="tdr">20</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>32</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">23</td>
<td class="tdc bord_right">.028</td>
<td class="tdr">18</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>320</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">24</td>
<td class="tdc bord_right">.025</td>
<td class="tdr">16</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>40</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">25</td>
<td class="tdc bord_right">.021</td>
<td class="tdr">14</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>7</sup>&frasl;<sub>320</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">26</td>
<td class="tdc bord_right">.018</td>
<td class="tdr">12</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>3</sup>&frasl;<sub>160</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">27</td>
<td class="tdc bord_right">.017</td>
<td class="tdr">11</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>11</sup>&frasl;<sub>640</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">28</td>
<td class="tdc bord_right">.015</td>
<td class="tdr">10</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>1</sup>&frasl;<sub>64</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left">„</td>
<td class="tdr bord_right">29</td>
<td class="tdc bord_right">.014</td>
<td class="tdr">9</td>
<td class="tdc bord_right">„</td>
<td class="tdc"><sup>9</sup>&frasl;<sub>640</sub></td>
<td class="tdc bord_right">„</td>
</tr>
<tr>
<td class="tdc bord_left bord_bot">„</td>
<td class="tdr bord_right bord_bot">30</td>
<td class="tdc bord_right bord_bot">.012</td>
<td class="tdr bord_bot">8</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot"><sup>1</sup>&frasl;<sub>80</sub></td>
<td class="tdc bord_right bord_bot">„</td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_310" id="Page_310">310</a></span></p>

<p class="center padt1">Weight of One Foot of Round Iron.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of round iron">
<tr>
<th class="tdc normal small bord_all" colspan="2"><span class="smcap sans">Size.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right"><span class="smcap sans">Weight pr. Foot.</span></th>
</tr>
<tr>
<td class="bord_left bord_right" colspan="2">&nbsp;</td>
<td class="tdc bord_right"><span class="smcap sans">Lbs.</span></td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">in.</td>
<td class="tdc bord_right">&nbsp; &nbsp; .041</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .092</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .164</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .256</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .368</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .501</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .654</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>9</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .828</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 1.02</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>11</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 1.24</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 1.47</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>13</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 1.73</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 2.00</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>15</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 2.30</td>
</tr>
<tr>
<td class="tdl bord_left">1</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 2.62</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 2.95</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 3.31</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 3.69</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 4.09</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 4.51</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 4.95</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 5.41</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 5.89</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>9</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 6.39</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 6.91</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>11</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 7.45</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 8.02</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>13</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 8.60</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 9.20</td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>15</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 9.83</td>
</tr>
<tr>
<td class="tdl bord_left">2</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">10.47</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">11.82</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">13.25</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">14.77</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">16.36</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">18.04</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">19.80</td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">21.64</td>
</tr>
<tr>
<td class="tdl bord_left">3</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">23.56</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">25.57</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">27.65</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">29.82</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">32.07</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">34.40</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">36.82</td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">39.31</td>
</tr>
<tr>
<td class="tdl bord_left">4</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">41.89</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">44.55</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">47.29</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">50.11</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">53.01</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">56.00</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">59.07</td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">62.22</td>
</tr>
<tr>
<td class="tdl bord_left">5</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">65.45</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">68.76</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">72.16</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">75.64</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">79.19</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">82.83</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">86.56</td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">90.36</td>
</tr>
<tr>
<td class="tdl bord_left bord_bot">6</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">94.25</td>
</tr></table></div>

<p class="center padt1">Weight of One Foot of Square Iron.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight of square iron">
<tr>
<th class="tdc normal small bord_all" colspan="2"><span class="smcap sans">Size.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right"><span class="smcap sans">Weight pr. Foot.</span></th>
</tr>
<tr>
<td class="bord_left bord_right" colspan="2">&nbsp;</td>
<td class="tdc bord_right"><span class="smcap sans">Lbs.</span></td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">in.</td>
<td class="tdc bord_right">&nbsp; &nbsp; .052</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .117</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .208</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right"> „</td>
<td class="tdc bord_right">&nbsp; &nbsp; .326</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .469</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .638</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .833</td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>9</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 1.06&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 1.30&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>11</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 1.58&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 1.87&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>13</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 2.20&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 2.55&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">&nbsp; <sup>15</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 2.93&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 3.33&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 3.76&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 4.22&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 4.70&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 5.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>5</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 5.74&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 6.30&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>7</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 6.89&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 7.50&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>9</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 8.14&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 8.80&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>11</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; 9.49&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 10.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>13</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 10.95&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 11.72&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">1<sup>15</sup>&frasl;<sub>16</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 12.51&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 13.33&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 15.05&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 16.88&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 18.80&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 20.83&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 22.97&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 25.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">2<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 27.55&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 30.00&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 32.55&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 35.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 37.97&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 40.83&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 43.80&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 46.88&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">3<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 50.05&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 53.33&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 56.72&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 60.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 63.80&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 67.50&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 71.30&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 75.21&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">4<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 79.22&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 83.33&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 87.55&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 91.88&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 96.30&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">100.80&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">105.50&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">110.20&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left">5<sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">115.10&nbsp; </td>
</tr>
<tr>
<td class="tdl bord_left bord_bot">6</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">120.00&nbsp; </td>
</tr></table></div>

<p><span class="pagenum"><a name="Page_311" id="Page_311">311</a></span></p>

<p class="center
padt1">Weight per Running Foot of Cast Steel.</p>

<div class="center">
<table class="my100" border="0" cellpadding="3" cellspacing="1" summary="weight per foot of cast steel">
<tr>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="3"><span class="smcap sans">Size.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right"><span class="smcap sans">Lbs.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="3"><span class="smcap sans">Size.</span></th>
<th class="tdc normal small bord_top bord_bot"><span class="smcap sans">Lbs.</span></th>
</tr>
<tr>
<td class="tdc">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc">in.</td>
<td class="tdc bord_right">Sq.</td>
<td class="tdc bord_right">&nbsp; &nbsp; .213</td>
<td class="tdc">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc">in.</td>
<td class="tdc bord_right">Rd.</td>
<td class="tdc">&nbsp; &nbsp; .167</td>
</tr>
<tr>
<td class="tdc">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; &nbsp; .855</td>
<td class="tdc">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; &nbsp; .669</td>
</tr>
<tr>
<td class="tdc">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 1.91&nbsp; </td>
<td class="tdc">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 1.50&nbsp; </td>
</tr>
<tr>
<td class="tdc">1&nbsp; &nbsp; </td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 3.40</td>
<td class="tdc">1&nbsp; &nbsp; </td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 2.67&nbsp; </td>
</tr>
<tr>
<td class="tdc">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 5.32&nbsp; </td>
<td class="tdc">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 4.18&nbsp; </td>
</tr>
<tr>
<td class="tdc">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc bord_right">&nbsp; 7.67&nbsp; </td>
<td class="tdc">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 6.02&nbsp; </td>
</tr>
<tr>
<td class="tdc bord_bot">2&nbsp; &nbsp; </td>
<td class="tdc bord_bot">„</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_right bord_bot">13.63&nbsp; </td>
<td class="tdc bord_bot">2&nbsp; &nbsp; </td>
<td class="tdc bord_bot">„</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot">10.71&nbsp; </td>
</tr>
<tr>
<td class="tdc">1&nbsp; &nbsp; </td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">&nbsp; &nbsp; .852</td>
<td class="tdc">&nbsp; &nbsp; <sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">in.</td>
<td class="tdc bord_right">Oct.</td>
<td class="tdc">&nbsp; &nbsp; .745</td>
</tr>
<tr>
<td class="tdc">1<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>3</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">&nbsp; 1.43&nbsp; </td>
<td class="tdc">&nbsp; &nbsp; <sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 1.16&nbsp; </td>
</tr>
<tr>
<td class="tdc">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">&nbsp; 2.13&nbsp; </td>
<td class="tdc">&nbsp; &nbsp; <sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 1.67&nbsp; </td>
</tr>
<tr>
<td class="tdc">1<sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right">&nbsp; 3.19&nbsp; </td>
<td class="tdc">&nbsp; &nbsp; <sup>7</sup>&frasl;<sub>8</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 2.28&nbsp; </td>
</tr>
<tr>
<td class="tdc">1<sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>3</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_right">&nbsp; 4.46&nbsp; </td>
<td class="tdc">1&nbsp; &nbsp; </td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 2.98&nbsp; </td>
</tr>
<tr>
<td class="tdc">2&nbsp; &nbsp; </td>
<td class="tdc">&times;</td>
<td class="tdc bord_right"><sup>1</sup>&frasl;<sub>2</sub></td>
<td class="tdc bord_right">&nbsp; 3.40&nbsp; </td>
<td class="tdc">1<sup>1</sup>&frasl;<sub>8</sub></td>
<td class="tdc">„</td>
<td class="tdc bord_right">„</td>
<td class="tdc">&nbsp; 3.77&nbsp;</td>
</tr>
<tr>
<td class="tdc bord_bot">„</td>
<td class="tdc bord_bot">&times;</td>
<td class="tdc bord_right bord_bot"><sup>5</sup>&frasl;<sub>8</sub></td>
<td class="tdc bord_right bord_bot">&nbsp; 4.25&nbsp; </td>
<td class="tdc bord_bot">1<sup>1</sup>&frasl;<sub>4</sub></td>
<td class="tdc bord_bot">„</td>
<td class="tdc bord_right bord_bot">„</td>
<td class="tdc bord_bot">&nbsp; 4.65&nbsp; </td>
</tr></table></div>

<p class="center">Comparison of Principal Gauges in use.</p>

<div class="center">
<table class="my90" border="0" cellpadding="3" cellspacing="1" summary="principal gauges">
<tr>
<th class="tdc normal small bord_top bord_right" colspan="2">&nbsp;</th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2"><span class="smcap">United States Standard.</span></th>
<th class="tdc normal small bord_top bord_bot bord_right" colspan="2"><span class="smcap">Stubbs’ Birmingham.</span></th>
<th class="tdc normal small bord_top bord_bot" colspan="2"><span class="smcap">Brown &amp; Sharp.</span></th>
</tr>
<tr>
<th class="tdc normal small bord_right" colspan="2">Number.</th>
<th class="tdc normal small bord_right">1000’s<br />of<br />an inch.</th>
<th class="tdc normal small bord_right">Pounds<br />per square<br />foot.</th>
<th class="tdc normal small bord_right">1000’s<br />of<br />an inch.</th>
<th class="tdc normal small bord_right">Pounds<br />per square<br />foot.</th>
<th class="tdc normal small bord_right">1000’s<br />of<br />an inch.</th>
<th class="tdc normal small">Pounds<br />per square<br />foot.</th>
</tr>
<tr>
<th class="bord_right bord_bot" colspan="2">&nbsp;</th>
<th class="bord_right bord_bot">&nbsp;</th>
<th class="tdc normal small bord_right bord_bot"><span class="smcap lowercase">IRON.</span></th>
<th class="bord_right bord_bot">&nbsp;</th>
<th class="tdc normal small bord_right bord_bot"><span class="smcap lowercase">IRON.</span></th>
<th class="bord_right bord_bot">&nbsp;</th>
<th class="tdc normal small bord_bot"><span class="smcap lowercase">IRON.</span></th>
</tr>
<tr>
<td class="tdc">No.</td>
<td class="tdc bord_right">&nbsp; 1</td>
<td class="tdc bord_right">.281</td>
<td class="tdc bord_right">11.25</td>
<td class="tdc bord_right">.300</td>
<td class="tdc bord_right">12.04</td>
<td class="tdc bord_right">.289</td>
<td class="tdc">11.61</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 2</td>
<td class="tdc bord_right">.265</td>
<td class="tdc bord_right">10.62</td>
<td class="tdc bord_right">.284</td>
<td class="tdc bord_right">11.40</td>
<td class="tdc bord_right">.257</td>
<td class="tdc">10.34</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 3</td>
<td class="tdc bord_right">.250</td>
<td class="tdc bord_right">10.&nbsp; &nbsp; </td>
<td class="tdc bord_right">.259</td>
<td class="tdc bord_right">10.39</td>
<td class="tdc bord_right">.229</td>
<td class="tdc">&nbsp; 9.21</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 4</td>
<td class="tdc bord_right">.234</td>
<td class="tdc bord_right">&nbsp; 9.37</td>
<td class="tdc bord_right">.238</td>
<td class="tdc bord_right">&nbsp; 9.55</td>
<td class="tdc bord_right">.204</td>
<td class="tdc">&nbsp; 8.20</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 5</td>
<td class="tdc bord_right">.218</td>
<td class="tdc bord_right">&nbsp; 8.75</td>
<td class="tdc bord_right">.220</td>
<td class="tdc bord_right">&nbsp; 8.83</td>
<td class="tdc bord_right">.181</td>
<td class="tdc">&nbsp; 7.30</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 6</td>
<td class="tdc bord_right">.203</td>
<td class="tdc bord_right">&nbsp; 8.12</td>
<td class="tdc bord_right">.203</td>
<td class="tdc bord_right">&nbsp; 8.15</td>
<td class="tdc bord_right">.162</td>
<td class="tdc">&nbsp; 6.50</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 7</td>
<td class="tdc bord_right">.187</td>
<td class="tdc bord_right">&nbsp; 7.50</td>
<td class="tdc bord_right">.180</td>
<td class="tdc bord_right">&nbsp; 7.22</td>
<td class="tdc bord_right">.144</td>
<td class="tdc">&nbsp; 5.79</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 8</td>
<td class="tdc bord_right">.171</td>
<td class="tdc bord_right">&nbsp; 6.87</td>
<td class="tdc bord_right">.165</td>
<td class="tdc bord_right">&nbsp; 6.62</td>
<td class="tdc bord_right">.128</td>
<td class="tdc">&nbsp; 5.16</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">&nbsp; 9</td>
<td class="tdc bord_right">.156</td>
<td class="tdc bord_right">&nbsp; 6.25</td>
<td class="tdc bord_right">.148</td>
<td class="tdc bord_right">&nbsp; 5.94</td>
<td class="tdc bord_right">.114</td>
<td class="tdc">&nbsp; 4.59</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">10</td>
<td class="tdc bord_right">.140</td>
<td class="tdc bord_right">&nbsp; 5.62</td>
<td class="tdc bord_right">.134</td>
<td class="tdc bord_right">&nbsp; 6.38</td>
<td class="tdc bord_right">.102</td>
<td class="tdc">&nbsp; 4.09</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">11</td>
<td class="tdc bord_right">.125</td>
<td class="tdc bord_right">&nbsp; 5.00</td>
<td class="tdc bord_right">.120</td>
<td class="tdc bord_right">&nbsp; 4.82</td>
<td class="tdc bord_right">.091</td>
<td class="tdc">&nbsp; 3.64</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">12</td>
<td class="tdc bord_right">.109</td>
<td class="tdc bord_right">&nbsp; 4.37</td>
<td class="tdc bord_right">.109</td>
<td class="tdc bord_right">&nbsp; 4.37</td>
<td class="tdc bord_right">.080</td>
<td class="tdc">&nbsp; 3.24</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">13</td>
<td class="tdc bord_right">.093</td>
<td class="tdc bord_right">&nbsp; 3.75</td>
<td class="tdc bord_right">.095</td>
<td class="tdc bord_right">&nbsp; 3.81</td>
<td class="tdc bord_right">.072</td>
<td class="tdc">&nbsp; 2.89</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">14</td>
<td class="tdc bord_right">.078</td>
<td class="tdc bord_right">&nbsp; 3.12</td>
<td class="tdc bord_right">.083</td>
<td class="tdc bord_right">&nbsp; 3.33</td>
<td class="tdc bord_right">.064</td>
<td class="tdc">&nbsp; 2.57</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">15</td>
<td class="tdc bord_right">.070</td>
<td class="tdc bord_right">&nbsp; 2.81</td>
<td class="tdc bord_right">.072</td>
<td class="tdc bord_right">&nbsp; 2.89</td>
<td class="tdc bord_right">.057</td>
<td class="tdc">&nbsp; 2.29</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">16</td>
<td class="tdc bord_right">.062</td>
<td class="tdc bord_right">&nbsp; 2.50</td>
<td class="tdc bord_right">.065</td>
<td class="tdc bord_right">&nbsp; 2.61</td>
<td class="tdc bord_right">.050</td>
<td class="tdc">&nbsp; 2.04</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">17</td>
<td class="tdc bord_right">.056</td>
<td class="tdc bord_right">&nbsp; 2.25</td>
<td class="tdc bord_right">.058</td>
<td class="tdc bord_right">&nbsp; 2.33</td>
<td class="tdc bord_right">.045</td>
<td class="tdc">&nbsp; 1.82</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">18</td>
<td class="tdc bord_right">.050</td>
<td class="tdc bord_right">&nbsp; 2.00</td>
<td class="tdc bord_right">.049</td>
<td class="tdc bord_right">&nbsp; 1.97</td>
<td class="tdc bord_right">.040</td>
<td class="tdc">&nbsp; 1.62</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">19</td>
<td class="tdc bord_right">.043</td>
<td class="tdc bord_right">&nbsp; 1.75</td>
<td class="tdc bord_right">.042</td>
<td class="tdc bord_right">&nbsp; 1.69</td>
<td class="tdc bord_right">.036</td>
<td class="tdc">&nbsp; 1.44</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">20</td>
<td class="tdc bord_right">.037</td>
<td class="tdc bord_right">&nbsp; 1.50</td>
<td class="tdc bord_right">.035</td>
<td class="tdc bord_right">&nbsp; 1.40</td>
<td class="tdc bord_right">.032</td>
<td class="tdc">&nbsp; 1.28</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">21</td>
<td class="tdc bord_right">.034</td>
<td class="tdc bord_right">&nbsp; 1.37</td>
<td class="tdc bord_right">.032</td>
<td class="tdc bord_right">&nbsp; 1.28</td>
<td class="tdc bord_right">.028</td>
<td class="tdc">&nbsp; 1.14</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">22</td>
<td class="tdc bord_right">.031</td>
<td class="tdc bord_right">&nbsp; 1.25</td>
<td class="tdc bord_right">.028</td>
<td class="tdc bord_right">&nbsp; 1.12</td>
<td class="tdc bord_right">.025</td>
<td class="tdc">&nbsp; 1.02</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">23</td>
<td class="tdc bord_right">.028</td>
<td class="tdc bord_right">&nbsp; 1.12</td>
<td class="tdc bord_right">.025</td>
<td class="tdc bord_right">&nbsp; 1.00</td>
<td class="tdc bord_right">.022</td>
<td class="tdc">&nbsp; &nbsp; .90</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">24</td>
<td class="tdc bord_right">.025</td>
<td class="tdc bord_right">&nbsp; 1.00</td>
<td class="tdc bord_right">.022</td>
<td class="tdc bord_right">&nbsp; &nbsp; .88</td>
<td class="tdc bord_right">.020</td>
<td class="tdc">&nbsp; &nbsp; .80</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">25</td>
<td class="tdc bord_right">.021</td>
<td class="tdc bord_right">&nbsp; &nbsp; .87</td>
<td class="tdc bord_right">.020</td>
<td class="tdc bord_right">&nbsp; &nbsp; .80</td>
<td class="tdc bord_right">.018</td>
<td class="tdc">&nbsp; &nbsp; .72</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">26</td>
<td class="tdc bord_right">.018</td>
<td class="tdc bord_right">&nbsp; &nbsp; .75</td>
<td class="tdc bord_right">.018</td>
<td class="tdc bord_right">&nbsp; &nbsp; .72</td>
<td class="tdc bord_right">.016</td>
<td class="tdc">&nbsp; &nbsp; .64</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">27</td>
<td class="tdc bord_right">.017</td>
<td class="tdc bord_right">&nbsp; &nbsp; .68</td>
<td class="tdc bord_right">.016</td>
<td class="tdc bord_right">&nbsp; &nbsp; .64</td>
<td class="tdc bord_right">.014</td>
<td class="tdc">&nbsp; &nbsp; .57</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">28</td>
<td class="tdc bord_right">.015</td>
<td class="tdc bord_right">&nbsp; &nbsp; .62</td>
<td class="tdc bord_right">.014</td>
<td class="tdc bord_right">&nbsp; &nbsp; .56</td>
<td class="tdc bord_right">.012</td>
<td class="tdc">&nbsp; &nbsp; .50</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">29</td>
<td class="tdc bord_right">.014</td>
<td class="tdc bord_right">&nbsp; &nbsp; .56</td>
<td class="tdc bord_right">.013</td>
<td class="tdc bord_right">&nbsp; &nbsp; .52</td>
<td class="tdc bord_right">.011</td>
<td class="tdc">&nbsp; &nbsp; .45</td>
</tr>
<tr>
<td class="tdc">„</td>
<td class="tdc bord_right">30</td>
<td class="tdc bord_right">.012</td>
<td class="tdc bord_right">&nbsp; &nbsp; .50</td>
<td class="tdc bord_right">.012</td>
<td class="tdc bord_right">&nbsp; &nbsp; .48</td>
<td class="tdc bord_right">.010</td>
<td class="tdc">&nbsp; &nbsp; .40</td>
</tr></table></div>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_312" id="Page_312">312</a></span></p>

<h2 class="chapter" id="NOISELESS_WATER_HEATER">NOISELESS WATER HEATER.</h2>

<p>This device is very effective for heating water in open or closed tanks
by direct steam pressure without noise. The heater consists of an
outward and upward discharging steam nozzle, covered by a shield which
has numerous openings for the admission of water so that the discharge
jet takes the form of an inverted cone, discharging upwards.</p>

<div class="figcenter" id="i_312">
<img src="images/i_312.jpg" width="377" height="600" alt="" />
<p class="caption">Fig. 184.</p></div>

<p>A small pipe admits air to the steam jet, and by mixing therewith
prevents a collapse of the steam bubbles, and the noise, which is such
a great objection to heating by direct steam in the old way. A valve
or cock on the small air pipe regulates the opening as may appear most
desirable.</p>

<p>Exhaust steam can by the same method be disposed of under water without
noise.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_313" id="Page_313">313</a></span></p>

<h2 class="chapter" id="ACCIDENTS_AND_EMERGENCIES">ACCIDENTS AND EMERGENCIES.</h2>

<p>Few subjects can more usefully employ the attention and study of
engineers than the proper treatment and first remedies made necessary
by the peculiar and distressing accidents to which persons are liable
who are employed in or around a steam plant.</p>

<p>These and many other things of a like nature are likely to call for a
cool head, a steady hand and some practical knowledge of what is to be
done.</p>

<div class="figcenter" id="i_313">
<img src="images/i_313.jpg" width="200" height="366" alt="" />
<p class="caption">Fig. 185.</p></div>

<p>In the first moments of sudden disaster, of any kind, the thoroughly
trained engineer is nearly always found, in the confusion incident to
such a time, to be the one most competent to advise and direct the
efforts made to avert the danger to life limb or property, and to
remedy the worst after effects.</p>

<p><em>To fulfil this responsibility is worth much previous preparation</em>,
so that the best things under the circumstances may be done quickly
and efficiently. To this end the following advice is given relating to
the most common accidents which are likely to happen, in spite of the
utmost exercise of care and prudence.</p>

<p><em><b>Burns and Scalds.</b></em>&mdash;<em>Burns</em> are produced by heated solids or by
flames of some combustible substance; <em>scalds</em> are produced by steam or
a heated liquid. The severity of the accident depends mainly, 1, on the
intensity of the heat of the burning body, together with, 2, the extent
of surface, and, 3, the vitality of the parts involved in the injury,
thus: a person may have a finger burned off with less danger to life
than an extensive scald of his back.</p>

<p>The immediate effect of scalds is generally less violent than that of
burns; fluids not being capable of acquiring so high a temperature
as some solids, but flowing about with great facility, their effects
become most serious by extending to a large surface of the body. A burn
which instantly destroys the part<span class="pagenum"><a name="Page_314" id="Page_314">314</a></span> which it touches may be free from
dangerous complications, if the injured part is confined within a small
compass; this is owing to the peculiar formation of the skin.</p>

<p>The skin is made up of two layers; the outer one has neither blood
vessels nor nerves, and is called the scarf-skin or cuticle; the lower
layer is called the true skin, or cutis. The latter is richly supplied
with nerves and blood vessels, and is so highly sensitive we could not
endure life unless protected by the cuticle. The skin, while soft and
thin, is yet strong enough to enable us to come in contact with objects
without pain or inconvenience.</p>

<p>The extent of the surface involved, the depth of the injury, the
vitality and sensibility of the parts affected must all be duly weighed
in estimating the severity and danger of an accident in any given case.</p>

<p>In severe cases of burns or scalds the clothes should be removed <em>with
the greatest care</em>&mdash;they should be carefully cut, at the seams, and not
pulled off.</p>

<p>In scalding by boiling water or steam, cold water should be plentifully
poured over the person and clothes, and the patient then be carried to
a warm room, laid on the floor or a table but not put to bed, as there
it becomes difficult to attend further to the injuries.</p>

<p>The secret of the treatment is to avoid chafing, <em>and to keep out the
air</em>. Save the skin unbroken, if possible, taking care not to break
the blisters; after removal of the clothing an application, to the
injured surface, of a mixture of <em>soot and lard</em>, is, according to
practical experience, an excellent and efficient remedy. The two or
three following methods of treatment also are recommended according to
convenience in obtaining the remedies.</p>

<p>Take ice well crushed or scraped, as dry as possible, then mix it with
fresh lard until a broken paste is formed; the mass should be put in a
thin cambric bag, laid upon the burn or scald and replaced as required.
So long as the ice and lard are melting there is no pain from the burn,
return of pain calls for a repetition of the remedy.</p>

<p><span class="pagenum"><a name="Page_315" id="Page_315">315</a></span></p>

<p>The free use of soft soap upon a fresh burn will remove the fire from
the flesh in a very little time, in <sup>1</sup>&frasl;<sub>4</sub> to <sup>1</sup>&frasl;<sub>2</sub> an hour. If the burn be
severe, <em>after relief from the burn</em>, use linseed oil and then sift
upon it wheat flour. When this is dried repeat the oil and flour until
a complete covering is formed. Let this dry until it falls off, and a
new skin will be formed without a scar.</p>

<p>In burns with lime, soap lye, or <em>any caustic alkali</em>, wash abundantly
with water (do not rub), and then with weak vinegar or water containing
a little sulphuric acid; finally apply oil, paste or mixture as in
ordinary burns.</p>

<p>It would be well to always keep ready mixed an ointment for burns;
in fact a previous readiness for an accident robs it of half its ill
effects.</p>

<h3><span class="smcap">Glue Burn Mixture.</span></h3>

<p>A method in use in the N. Y. City Hospital known as the “glue burn
mixture” is composed as follows: “7<sup>1</sup>&frasl;<sub>2</sub> Troy oz. white glue, 16 fluid
oz. water, 1 fluid oz. glycerine, 2 fluid drachms carbolic acid. Soak
the glue in the water until it is soft, then heat on a water bath until
melted; add the glycerine and carbolic acid and continue heating until,
in the intervals of stirring, a glossy strong skin begins to form over
the surface. Pour the mass into small jars, cover with parafine papers
and tin foil before the lid of the jar is put on and afterwards protect
by paper pasted round the edge of the lid. In this manner the mixture
may be preserved indefinitely.</p>

<p>“When wanted for use, heat in a water bath and apply with a flat brush
over the burned part.”</p>

<p><em><b>Insensibility from Smoke.</b></em>&mdash;To recover a person from this dash
cold water in the face, or cold and hot water alternately. Should
this fail turn the patient on his face with the arms folded under his
forehead; apply pressure along the back and ribs and turn the body
gradually on the side; then again slowly on the face, repeating the
pressure on the back: continue the alternate rolling movements about
sixteen times a minute until breathing is restored. A warm bath will
complete the cure.</p>

<p><span class="pagenum"><a name="Page_316" id="Page_316">316</a></span></p>

<p><b><em>Heat-stroke or Sun-stroke.</em></b>&mdash;The worst cases occur where the
sun’s rays never penetrate and are caused by the extreme heat of close
and confined rooms, overheated workshops, boiler-rooms, etc. The
symptoms are: 1, a sudden loss of consciousness; 2, heavy breathing; 3,
great heat of the skin; and 4, a marked absence of sweat.</p>

<p><em>Treatment.</em>&mdash;The main thing is to lower the temperature. To do this,
strip off the clothing, apply chopped ice wrapped in flannel to the
head; rub ice over the chest, and place pieces under the armpits and
at the side. If no ice can be had use sheets or cloths wet with cold
water, or the body can be stripped and sprinkled with cold water from a
common watering pot.</p>

<p><b><em>Cuts and Wounds.</em></b>&mdash;In these the chief points to be attended
to are: 1, arrest the bleeding; 2, remove from the wound all foreign
bodies as soon as possible; 3, bring the wounded parts opposite to
each other and keep them so; this is best done by means of strips of
adhesive plaster, first applied to one side of the wound and then
secured to the other; these strips should not be too broad, and space
must be left between the strips to allow any matter to escape. Wounds
too extensive to be held together by plaster must be stitched by a
surgeon, who should always be sent for in all severe cases.</p>

<p>For washing a wound, to every pint of water add 2<sup>1</sup>&frasl;<sub>2</sub> teaspoonfuls of
carbolic acid and 2 tablespoonfuls of glycerine&mdash;if
these are not obtainable, add 4 tablespoonsful of
borax to the pint of water&mdash;wash the wound, close it, and apply a
compress of a folded square of cotton or linen; wet it in the solution
used for washing the wound and bandage down quickly and firmly. If the
bleeding is profuse, a sponge dipped in very hot water and wrung out in
a cloth should be applied as quickly as possible&mdash;if this is not to be
had, use ice or cloth wrung out in ice water.</p>

<p>Wounds heal in two ways. 1, rapidly by primary union, without
suppuration, and leaving only a very fine scar. 2, slowly by
suppuration and the formation of granulations and leaving a large red
scar.</p>

<p><span class="pagenum"><a name="Page_317" id="Page_317">317</a></span></p>

<p><b><em>Bleeding.</em></b>&mdash;This is of three kinds: 1, from the arteries which
lead from the heart; 2, that which comes from the veins, which take the
blood back to the heart; 3, that from the small veins which carry the
blood to the surface of the body. In the first, the blood is bright
scarlet and escapes as though it was being pumped. In the second, the
blood is dark red and flows away in an uninterrupted stream. In the
third, the blood oozes out. In some wounds all three kinds of bleeding
occur at the same time.</p>

<p>The simplest and best remedy to stop the bleeding is to apply direct
pressure on the external wound by the fingers. Should the wound be long
and gaping, a compress of some soft material large enough to fill the
cavity may be pressed into it; but this should always be avoided, if
possible, as it prevents the natural closing of the wound.</p>

<p>Pressure with the hands will not suffice to restrain bleeding in
severe cases for a great length of time and recourse must be had to a
ligature; this can best be made with a pocket handkerchief or other
article of apparel, long enough and strong enough to bind the limb.
Fold the article neck-tie fashion, then place a smooth stone, or
anything serving for a firm pad, on the artery, tie the handkerchief
loosely, insert any available stick in the loop and proceed to twist
it, as if wringing a towel, until just tight enough to stop the flow.
Examine the wound from time to time, lessen the compression if it
becomes very cold or purple, or tighten up the handkerchief if it
commences bleeding.</p>

<p>Some knowledge of anatomy is necessary to guide the operator where to
press. Bleeding from the head and upper neck requires pressure to be
placed on the large artery which passes up beside the windpipe and just
above the collar bone. The artery supplying the arm and hand runs down
the inside of the upper arm, almost in line with the coat seam, and
should be pressed as shown in <a href="#i_313">Fig. 185</a>. The artery feeding the leg and
foot can be felt in the crease of the groin, just where the flesh of
the thigh seems to meet the flesh of the abdomen and this is the best
place to apply the ligature. In arterial bleeding the<span class="pagenum"><a name="Page_318" id="Page_318">318</a></span> pressure must be
put between the heart and the wound, while in <em>venous</em> bleeding it must
be beyond the wound to stop the flow as it goes towards the heart.</p>

<p>In any case of bleeding, the person may become weak and faint; unless
the blood is flowing actively this is not a serious sign, and the quiet
condition of the faint often assists nature in staying the bleeding, by
allowing the blood to clot and so block up any wound in a blood vessel.
Unless the faint is prolonged or the patient is losing much blood, it
is better not to hasten to relieve the faint condition; when in this
state anything like excitement should be avoided, external warmth
should be applied, the person covered with blankets, and bottles of hot
water or hot bricks applied to the feet and arm-pits.</p>

<p><b><em>Frost-bite.</em></b>&mdash;No warm air, warm water, or fire should be
allowed near the frozen parts until the natural temperature is nearly
restored; rub the affected parts gently with snow or snow water in a
cold room; the circulation should be restored very slowly; and great
care must be taken in the after treatment.</p>

<p><b><em>Broken Bones.</em></b>&mdash;The treatment consists of, 1, carefully
removing or cutting away, if more convenient, any of the clothes
which are compressing or hurting the injured parts; 2, very gently
replacing the bones in their natural position and shape, as nearly as
possible, and putting the part in a position which gives most ease to
the patient; 3, applying some temporary splint or appliance, which will
keep the broken bones from moving about and tearing the flesh; for this
purpose, pieces of wood, pasteboard, straw, or firmly folded cloth may
be used, taking care to pad the splints with some soft material and not
to apply them too tightly, while the splints may be tied by loops of
rope, string, or strips of cloth; 4, conveying the patient home or to a
hospital.</p>

<p>The bearer then places his arm behind the back of the patient and
grasps his opposite hip, at the same time catching firmly hold of the
hand of the patient resting on his shoulder, with his other hand; then
by putting his hip behind the near hip of the patient, much support is
given, and if necessary, the bearer can lift him off the ground and as
it were, carry him along.</p>

<p><span class="pagenum"><a name="Page_319" id="Page_319">319</a></span></p>

<p><b><em>Poultices.</em></b>&mdash;These outward applications are useful to relieve
sudden cramps and pains due to severe injuries, sprains and colds.
The secret of applying a mustard is to apply it hot and keep it so by
frequent changes&mdash;if it gets cold and clammy it will do more harm than
good. Poultices to be of any service and hold its heat should be from
one-half to one inch thick. To make it, take flaxseed, oatmeal, rye
meal, bread, or ground slippery elm; stir the meal slowly into a bowl
of boiling water, until a thin and smooth dough is formed. To apply it,
take a piece of old linen of the right size, fold it in the middle;
spread the dough evenly on one half of the cloth and cover it with the
other.</p>

<p>To make a “mustard paste” as it is called, mix one or two
tablespoonfuls of mustard and the same of fine flour, with enough water
to make the mixture an even paste; spread it neatly with a table knife
on a piece of old linen, or even cotton cloth. Cover the face of the
paste with a piece of thin muslin.</p>

<p><b><em>How to Carry an Injured Person.</em></b>&mdash;In case of an injury where
walking is impossible, and lying down is not absolutely necessary, the
injured person may be seated in a chair, and carried; or he may sit
upon a board, the ends of which are carried by two men, around whose
necks he should place his arms so as to steady himself.</p>

<p>Where an injured person can walk he will get much help by putting his
arms over the shoulders and round the necks of two others.</p>

<p>A seat may be made with four hands and the person may be thus carried
and steadied by clasping his arms around the necks of his bearers.</p>

<p>If only one person is available and the patient can stand up, let him
place one arm round the neck of the bearer, bringing his hand on and in
front of the opposite shoulder of the bearer.</p>

<p>To get at a broken limb, or rib, the clothing must be removed, and
it is essential that this be done without injury to the patient; the
simplest plan is to rip up the seams of such garments as are in the
way. Boots must be cut off. It is not imperatively necessary to do
anything to a broken limb before the arrival of a doctor except to keep
it perfectly at rest.</p>

<p><span class="pagenum"><a name="Page_320" id="Page_320">320</a></span></p>

<p>To carry an injured person by a stretcher (which can be made of a door,
shutter, or settee&mdash;with blankets or shawls or coats for pillows)
three persons are necessary. In lifting the patient on the stretcher
 <em>it should be laid with its foot to his head</em>, so that both are in the
same straight line; then one or two persons should stand on each side
of him, and raise him from the ground, slip him on the stretcher; this
to avoid the necessity of any one stepping over the stretcher, and the
liability of stumbling. If a limb is crushed or broken, it may be laid
upon a pillow with bandages tied around the whole ( <em>i.e.</em>, pillow and
limb) to keep it from slipping about. In carrying the stretcher the
bearers should “break step” with short paces; hurrying and jolting
should be avoided and the stretcher should be carried so that the
patient may be in plain sight of the bearers.</p>

<h2 class="chapter padt2" id="PERSONAL">PERSONAL.</h2>

<p><em>The fireman, so called, in steam service of any description, should
and does on the average receive double the compensation of a man who
has only his labor to bargain for.</em></p>

<p><em>In addition, he exercises his skillful vocation in sheltered places
and is almost the last of the employees of a plant to be “laid off” and
is certainly the first to be called on again after stoppage.</em></p>

<p><em>Still further, the fireman has an almost equal opportunity, with
the best shop trained machinist, for advancement to the position of
engineer in charge of the most extensive steam plants.</em></p>

<p><em>Now! this increased pay over ordinary labor and other numerous
advantages accruing from the position, demand a generous return, and
in ending this work, the author suggests these “points” for observance
to the aspiring student, whether engineer, fireman, or machinist,
namely&mdash;that sobriety should be held one of the first elements of
strict observance; an unresting tidiness of person and premises;
dignity of conduct, as being owed to the rising profession of steam
engineering; and lastly, an unswerving fidelity of trust, which may
include honesty, truthfulness and courage.</em></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_321" id="Page_321">321</a></span></p>

<h2 class="chapter" id="INDEX">INDEX<br />
<span class="smallest">FOR</span><br />
<span class="smaller">MAXIMS AND INSTRUCTIONS.</span></h2>

<ul class="index">
<li class="ifrst"><b>Accidents and Emergencies</b>, <a href="#Page_313">313</a>.</li>
<li class="isubi">Factory rules to prevent, <a href="#Page_293">293</a>.</li>
<li class="isubi">Government rules to prevent, <a href="#Page_290">290</a>.</li>

<li class="indx"><b>Acid</b>, definition, <a href="#Page_137">137</a>.</li>

<li class="indx"><b>Advantages</b> of triple draught tubular boiler, <a href="#Page_84">84</a>.</li>

<li class="indx"><b>Air</b> used in burning 1 lb. of coal, <a href="#Page_14">14</a>.</li>
<li class="isubi">ditto, how supplied to the coal, <a href="#Page_14">14</a>.</li>
<li class="isubi">Description, <a href="#Page_16">16</a>.</li>
<li class="isubi">As a material substance, <a href="#Page_16">16</a>.</li>
<li class="isubi">Density at different depths, <a href="#Page_16">16</a>.</li>
<li class="isubi">Weight of a column of air, <a href="#Page_17">17</a>.</li>
<li class="isubi">As a fluid, <a href="#Page_17">17</a>.</li>
<li class="isubi">As an impenetrable body, <a href="#Page_17">17</a>.</li>
<li class="isubi">Five “points” for the engineer, <a href="#Page_17">17</a>.</li>
<li class="isubi">Composition of, <a href="#Page_17">17</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_215">215</a>.</li>

<li class="indx"><b>Air valve</b>, use of, <a href="#Page_255">255</a>.</li>

<li class="indx"><b>Alcohol</b>, specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Alkalies</b>, definition, <a href="#Page_137">137</a>.</li>

<li class="indx"><b>Alum</b>, boiling point of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Ammoniac (Sal)</b>, boiling point of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Analysis</b> of anthracite coal, <a href="#Page_13">13</a>.</li>
<li class="isubi">Of bituminous coal, <a href="#Page_13">13</a>.</li>
<li class="isubi">Of wood, <a href="#Page_13">13</a>.</li>
<li class="isubi">Of heat, <a href="#Page_13">13</a>.</li>
<li class="isubi">Of scale deposited in marine boilers, <a href="#Page_146">146</a>.</li>
<li class="isubi">Of feed waters, <a href="#Page_139">139-140</a>.</li>

<li class="indx"><b>Angle</b> and T iron, dimensions and shape, <a href="#Page_104">104</a>.</li>

<li class="indx"><b>Angle brick</b>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Angle-valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Anthracite coal</b>, analysis of, <a href="#Page_13">13</a>.</li>
<li class="isubi">Ignited with difficulty, <a href="#Page_16">16</a>.</li>

<li class="indx"><b>Antimony</b>, melting point, <a href="#Page_42">42</a>.</li>

<li class="indx"><b>Answers</b> of applicants for a marine license, <a href="#Page_127">127</a>.</li>

<li class="indx"><b>Arch-brick</b>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Area of safety valve</b>, rule for finding, <a href="#Page_192">192</a>.</li>

<li class="indx"><b>Ash pit</b>, the, <a href="#Page_238">238</a>.</li>
<li class="isubi">How kept during firing, <a href="#Page_27">27</a>.</li>

<li class="indx"><b>Assistant engineers</b>, classification of, <a href="#Page_310">310</a>.</li>

<li class="ifrst"><b>Back pressure valves</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Baffle plate</b>, description, <a href="#Page_169">169</a>, <a href="#Page_180">180</a>.</li>

<li class="indx"><b>Ball valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Bark</b>, effect on steam boilers, <a href="#Page_151">151</a>.</li>

<li class="indx"><b>Barrel</b>, rule for finding contents of, <a href="#Page_203">203</a>.</li>

<li class="indx"><b>Bars</b>, grate, description, <a href="#Page_173">173</a>.</li>

<li class="indx"><b>Before lighting the fire</b>, directions, <a href="#Page_25">25</a>.</li>

<li class="indx"><b>Belts</b>, how to safely run on pullies, <a href="#Page_291">291</a>.</li>

<li class="indx"><b>Bending</b> lead pipe, <a href="#Page_304">304</a>.</li>

<li class="indx"><b>Bib cock</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Bituminous coal</b>, analysis of, <a href="#Page_13">13</a>.</li>
<li class="isubi">How burned, <a href="#Page_16">16</a>.</li>

<li class="indx"><b>Blast pipe</b> for marine boiler, <a href="#Page_63">63</a>.</li>

<li class="indx"><b>Bleeding</b>, treatment of, <a href="#Page_317">317</a>.</li>

<li class="indx"><b>Blowers</b> for shavings, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Blow off</b>, description, <a href="#Page_81">81</a>.</li>
<li class="isubi">Surface, description, <a href="#Page_161">161</a>.</li>

<li class="indx"><b>Boilers</b>, description, <a href="#Page_48">48</a>.</li>
<li class="isubi">Upright steam, <a href="#Page_50">50</a>.</li>
<li class="isubi">Crude form, <a href="#Page_52">52</a>.</li>
<li class="isubi">Plain cylinder, description, <a href="#Page_52">52</a>.</li>
<li class="isubi">Cornish, description, <a href="#Page_54">54</a>.</li>
<li class="isubi">Lancashire, description, <a href="#Page_55">55</a>.</li>
<li class="isubi">Galloway, description of, <a href="#Page_58">58</a>.</li>
<li class="isubi">Marine, description of, <a href="#Page_60">60</a>.</li>
<li class="isubi">Marine, table of dimensions, <a href="#Page_62">62</a>.</li>
<li class="isubi">Locomotive portable, <a href="#Page_80">80</a>.</li>
<li class="isubi">Construction of, <a href="#Page_89">89</a>.</li>
<li class="isubi">Caulking, <a href="#Page_94">94</a>.</li>
<li class="isubi">Dangers from syphoning, <a href="#Page_288">288</a>.</li>
<li class="isubi">Dangers from gas, <a href="#Page_288">288</a>.</li>
<li class="isubi">Foaming in, <a href="#Page_42">42</a>.</li>
<li class="isubi">Fulcring, <a href="#Page_94">94</a>.</li>
<li class="isubi">Horse power of, <a href="#Page_234">234</a>.</li>
<li class="isubi">Proper steam connection for, <a href="#Page_276">276</a>.</li>

<li class="indx"><b>Boiler braces</b>, “points” relating to, <a href="#Page_104">104</a>.</li>

<li class="indx"><b>Boiler coverings</b>, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Boiler</b>, Compound, composition of, <a href="#Page_151">151-152</a>.</li>
<li class="isubi">Compound, for locomotives, <a href="#Page_149">149</a>.</li>

<li class="indx"><b>Boiler castings</b>, specification of, <a href="#Page_86">86</a>.</li>

<li class="indx"><b>Boiler cleaners</b>, mechanical description, <a href="#Page_159">159</a>, <a href="#Page_160">160</a>.</li>

<li class="indx"><b>Boiler explosions</b>, causes of, <a href="#Page_286">286</a>.</li>

<li class="indx"><b>Boiler fittings</b> and mountings, <a href="#Page_87">87</a>.</li>
<li class="isubi">Fixtures, description, <a href="#Page_164">164</a>.</li>

<li class="indx"><b>Boiler flue brushes</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Boiler fronts</b>, description, <a href="#Page_165">165</a>.<span class="pagenum"><a name="Page_322" id="Page_322">322</a></span></li>

<li class="indx"><b>Boiler injector</b>, description, <a href="#Page_206">206</a>.</li>

<li class="indx"><b>Boiling</b>, process of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Boiling points</b> of various substances, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Boiler maker’s</b> tools and machinery, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Boilers newly set</b>, how fired, <a href="#Page_28">28</a>.</li>
<li class="isubi">No two alike, <a href="#Page_25">25</a>.</li>

<li class="indx"><b>Boiler and pipe covering</b>, mixtures for, <a href="#Page_275">275-276</a>.</li>

<li class="indx"><b>Boiler plates</b>, example of riveting, <a href="#Page_114">114</a>.</li>
<li class="isubi">Marks on, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Boiler repairs</b>, <a href="#Page_123">123</a>.</li>
<li class="isubi">Note, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Boiler scale</b>, analysis of, <a href="#Page_148">148</a>.</li>

<li class="indx"><b>Boiler scum</b>, how formed, <a href="#Page_150">150</a>.</li>

<li class="indx"><b>Boiler setting</b>, <a href="#Page_236">236</a>.</li>

<li class="indx"><b>Boiler steel</b>, description of quality, <a href="#Page_90">90</a>.</li>

<li class="indx"><b>Boiler tubes</b>, dimensions of lap welded tubes, <a href="#Page_110">110</a>.</li>
<li class="isubi">Table of holding power, <a href="#Page_111">111</a>.</li>
<li class="isubi">Experiments in strength of, <a href="#Page_111">111</a>.</li>
<li class="isubi">Notes, <a href="#Page_110">110</a>, <a href="#Page_112">112</a>.</li>
<li class="isubi">Illustration of size, <a href="#Page_245">245</a>.</li>

<li class="indx"><b>Boiler testing</b>, specification, <a href="#Page_87">87</a>.</li>

<li class="indx"><b>Bolts</b>, strain on, rule, <a href="#Page_99">99</a>.</li>
<li class="isubi">Socket, description, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Bolt</b>, plumber’s copper pointed, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Bones</b>, broken, treatment of, <a href="#Page_318">318</a>.</li>

<li class="indx"><b>Borer</b>, tap, plumber’s, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Box coil</b>, description, <a href="#Page_257">257</a>.</li>

<li class="indx"><b>Brace</b>, difference between, and stay, <a href="#Page_103">103</a>.</li>
<li class="isubi">Head to head, description, <a href="#Page_103">103</a>.</li>
<li class="isubi">Crow foot, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Braces</b>, shop names for, <a href="#Page_103">103</a>.</li>
<li class="isubi">Table for calculations, <a href="#Page_107">107-109</a>.</li>
<li class="isubi">Table of diameters, <a href="#Page_103">103</a>.</li>
<li class="isubi">Inspector’s rules, <a href="#Page_102">102</a>.</li>
<li class="isubi">Specification for, <a href="#Page_86">86</a>.</li>
<li class="isubi">“Points” relating to, <a href="#Page_104">104</a>.</li>

<li class="indx"><b>Bracing</b> of steam boilers, <a href="#Page_96">96</a>.</li>

<li class="indx"><b>Bracket</b>, valve, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Brass</b>, conducting power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Brick</b>, furnace, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Brine valve</b>, description, <a href="#Page_277">277</a>.</li>

<li class="indx"><b>Broken bones</b>, treatment of, <a href="#Page_318">318</a>.</li>

<li class="indx"><b>Burns and scalds</b>, treatment of, <a href="#Page_313">313</a>.</li>

<li class="indx"><b>Burn mixture</b>, <a href="#Page_315">315</a>.</li>

<li class="indx"><b>Bushing</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Butt joint</b>, illustration, <a href="#Page_115">115</a>.</li>

<li class="ifrst"><b>Calculations</b> relating to steam heating, <a href="#Page_262">262</a>.</li>
<li class="isubi">Relating to pumps, <a href="#Page_22">22</a>.</li>
<li class="isubi">Relating to safety valves, <a href="#Page_191">191</a>.</li>

<li class="indx"><b>Calipers</b>, use of, <a href="#Page_22">22</a>.</li>

<li class="indx"><b>Cape chisel</b>, <a href="#Page_307">307</a>, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Carbon</b>, description of, <a href="#Page_229">229</a>.</li>

<li class="indx"><b>Carbonate</b>, definition, <a href="#Page_136">136</a>.</li>
<li class="isubi">Of magnesia, definition, <a href="#Page_138">138</a>.</li>
<li class="isubi">Of lime, at what temperature deposited, <a href="#Page_148">148</a>.</li>

<li class="indx"><b>Carbonic acid</b>, in water how detected, <a href="#Page_153">153-154</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_215">215</a>.</li>

<li class="indx"><b>Carbonic acid gas</b>, description of, <a href="#Page_230">230</a>.</li>

<li class="indx"><b>Carbonic oxide</b>, description of, <a href="#Page_231">231</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_215">215</a>.</li>

<li class="indx"><b>Carbonization</b>, method of, <a href="#Page_15">15</a>.</li>

<li class="indx"><b>Care and management</b> of the steam boiler, <a href="#Page_24">24</a>.</li>

<li class="indx"><b>Care of steam fittings</b>, <a href="#Page_268">268</a>.</li>

<li class="indx"><b>Care of water tube boilers</b>, <a href="#Page_70">70</a>.</li>

<li class="indx"><b>Castings</b>, for boiler, specification, <a href="#Page_86">86</a>.</li>

<li class="indx"><b>Caulking</b>, description, <a href="#Page_94">94</a>.</li>

<li class="indx"><b>Caulking tools</b>, plumber’s, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Certificates of Inspection</b>, issuing of, <a href="#Page_131">131</a>.</li>

<li class="indx"><b>Chain riveting</b>, example, <a href="#Page_93">93</a>.</li>

<li class="indx"><b>Chapter of “Don’ts,”</b> <a href="#Page_44">44-47</a>.</li>

<li class="indx"><b>Charcoal</b>, description, <a href="#Page_15">15</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Charcoal Iron</b>, description, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Check valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Chemical terms</b> relating to feed water, <a href="#Page_136">136</a>.</li>

<li class="indx"><b>Chemistry</b>, definition, <a href="#Page_136">136</a>.</li>

<li class="indx"><b>Chemistry of the furnace</b>, <a href="#Page_226">226</a>.</li>

<li class="indx"><b>Chief engineers</b>, classification of, <a href="#Page_310">310</a>.</li>

<li class="indx"><b>Chimney</b> draught, <a href="#Page_296">296</a>.</li>

<li class="indx"><b>Chisel</b>, cold, <a href="#Page_307">307</a>.</li>
<li class="isubi">Cape, <a href="#Page_307">307</a>.</li>
<li class="isubi">Round nose, <a href="#Page_307">307</a>.</li>
<li class="isubi">Half round nose, <a href="#Page_307">307</a>.</li>
<li class="isubi">Wood, <a href="#Page_307">307</a>.</li>
<li class="isubi">Diamond nose, <a href="#Page_307">307</a>.</li>
<li class="isubi">Gasket, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Chloride</b>, definition, <a href="#Page_137">137</a>.</li>

<li class="indx"><b>Chlorides</b>, how indicated in water, <a href="#Page_157">157</a>.</li>

<li class="indx"><b>C. H. No. 1 F</b>, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>C. H. No. 1 FB</b>, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Circle brick</b>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Circulation</b>, water, <a href="#Page_294">294</a>.</li>

<li class="indx"><b>Cisterns</b>, capacity of, <a href="#Page_202">202</a>.</li>

<li class="indx"><b>Clamp</b>, boiler, description and cut, <a href="#Page_123">123</a>.</li>

<li class="indx"><b>Classification of marine engineers</b>, <a href="#Page_310">310</a>.</li>

<li class="indx"><b>Cleaners</b>, mechanical boiler, description, <a href="#Page_159">159-180</a>.</li>

<li class="indx"><b>Cleaning out boilers</b> under firing, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Coal tar</b>, how best fired, <a href="#Page_30">30</a>.</li>

<li class="indx"><b>Coal</b>, <a href="#Page_13">13</a>.<span class="pagenum"><a name="Page_323" id="Page_323">323</a></span></li>
<li class="isubi">What it consists of, <a href="#Page_13">13</a>.</li>
<li class="isubi">Common proportions, <a href="#Page_13">13</a>.</li>
<li class="isubi">Introduction of air in burning, <a href="#Page_13">13</a>.</li>
<li class="isubi">Bituminous, how it burns, <a href="#Page_16">16</a>.</li>
<li class="isubi">Anthracite, how it burns, <a href="#Page_16">16</a>.</li>
<li class="isubi">Comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Storing and handling of, <a href="#Page_225">225</a>.</li>

<li class="indx"><b>Cocks,</b> description, <a href="#Page_270">270</a>.</li>
<li class="isubi">Valve, description, <a href="#Page_272">272</a>.</li>
<li class="isubi">Gauge, description, <a href="#Page_170">170</a>.</li>
<li class="isubi">Bib, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Three way, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Four way, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Coil</b>, box, description, <a href="#Page_257">257</a>.</li>
<li class="isubi">Pipe, description, <a href="#Page_257">257</a>.</li>

<li class="indx"><b>Coke</b>, description, <a href="#Page_15">15</a>.</li>
<li class="isubi">Comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Ratio between heating and grate surface, <a href="#Page_28">28</a>.</li>
<li class="isubi">How best fired, <a href="#Page_28">28</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Cold chisel</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Cold short</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Columns</b>, glass water gauge, <a href="#Page_177">177</a>.</li>

<li class="indx"><b>Combustible</b> parts of coal, <a href="#Page_16">16</a>.</li>

<li class="indx"><b>Combustion</b>, operation on materials, <a href="#Page_16">16</a>.</li>
<li class="isubi">Chamber, <a href="#Page_238">238</a>.</li>
<li class="isubi">Chambers of marine boilers, <a href="#Page_62">62</a>.</li>

<li class="indx"><b>Compasses</b>, use of, <a href="#Page_22">22</a>.</li>

<li class="indx"><b>Compass saw</b>, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Compound</b>, boiler, composition, <a href="#Page_151">151-2</a>.</li>
<li class="isubi">For locomotive boilers, <a href="#Page_149">149</a>.</li>

<li class="indx"><b>C No. 1</b>, iron, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Condenser</b>, surface description, <a href="#Page_65">65</a>.</li>
<li class="isubi">Operation of, <a href="#Page_66">66</a>.</li>

<li class="indx"><b>Conducting power</b> of various substances, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Conical head</b> of rivets, description, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Construction</b> of boilers, description, <a href="#Page_89">89</a>.</li>
<li class="isubi">And drawing rivet heads, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Contraction of area</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Conveyors</b>, screw, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Copper</b>, conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Cornish boiler</b>, description of, <a href="#Page_54">54</a>.</li>
<li class="isubi">Defects of, <a href="#Page_54">54</a>.</li>

<li class="indx"><b>Corrosion</b> of steam boilers, <a href="#Page_126">126</a>, <a href="#Page_142">142</a>, <a href="#Page_144">144</a>.</li>

<li class="indx"><b>Coverings</b> for pipes and boilers, <a href="#Page_275">275</a>.</li>

<li class="indx"><b>Coupling</b>, description, <a href="#Page_274">274</a>.</li>
<li class="isubi">For pipe, <a href="#Page_250">250</a>.</li>

<li class="indx"><b>Cracks</b> in boilers, how to repair, <a href="#Page_123">123</a>.</li>

<li class="indx"><b>Cross T</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Crowfoot brace</b>, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Cup head</b> of rivets, description, <a href="#Page_118">118</a>.</li>

<li class="indx"><b>Cutaway front</b>, description, <a href="#Page_165">165-167</a>.</li>

<li class="indx"><b>Cuts and wounds</b>, treatment of, <a href="#Page_316">316</a>.</li>

<li class="indx"><b>Cylinder boiler</b>, description, <a href="#Page_52">52</a>.</li>
<li class="isubi">Defects of, <a href="#Page_53">53</a>.</li>

<li class="ifrst"><b>Dampers</b> and doors to the furnace, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Damper regulators</b>, description, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Danger</b>, points, in steam boiler, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Dart</b>, description and cut, <a href="#Page_19">19</a>.</li>

<li class="indx"><b>Dead end</b> of pipe, <a href="#Page_284">284</a>.</li>

<li class="indx"><b>Dead plate</b>, description, <a href="#Page_180">180</a>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Dead steam</b>, description, <a href="#Page_282">282</a>.</li>

<li class="indx"><b>Dedication</b>, <a href="#dedication">5</a>.</li>

<li class="indx"><b>Defects</b>, table of, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Defects</b> and necessary repairs to boilers, <a href="#Page_123">123</a>.</li>

<li class="indx"><b>Definition of Terms</b>, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Designing boilers</b>, relating to stayed surfaces, <a href="#Page_99">99</a>.</li>

<li class="indx"><b>Device</b> for using kerosene oil, <a href="#Page_158">158</a>.</li>

<li class="indx"><b>Diamond nose chisel</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Directions</b> before lighting the fire, 25.</li>
<li class="isubi">For firing with various fuels, <a href="#Page_27">27</a>.</li>

<li class="indx"><b>Disc</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx">“<b>Don’ts</b>,” a chapter of, <a href="#Page_44">44-47</a>.</li>

<li class="indx"><b>Doors</b>, furnace, description, <a href="#Page_168">168-170</a>.</li>

<li class="indx"><b>Double seat valve</b>, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Also see <a href="#i_294">Fig. 158</a>.</li>

<li class="indx"><b>Drain</b>, the steam, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Drainage and piping</b>, description and illustration, <a href="#Page_299">299</a>.</li>

<li class="indx"><b>Drain cock</b>, description, <a href="#Page_181">181</a>.</li>

<li class="indx"><b>Draughts</b>, at time of lighting the fire, <a href="#Page_26">26</a>.</li>
<li class="isubi">Of chimney, <a href="#Page_296">296</a>.</li>
<li class="isubi">Regulating the draught, <a href="#Page_41">41</a>.</li>

<li class="indx"><b>Drawings</b> of rivet heads, <a href="#Page_118">118</a>.</li>

<li class="indx"><b>Drum</b>, mud, description, <a href="#Page_179">179</a>.</li>

<li class="indx"><b>Dry steam</b>, description, <a href="#Page_282">282</a>.</li>

<li class="indx"><b>Ductile</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Dudgeon expanders</b>, description, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Duties of the fireman</b>, <a href="#Page_27">27</a>.</li>

<li class="indx"><b>Duty of boiler</b>, specification, <a href="#Page_87">87</a>.</li>

<li class="indx"><b>Dust</b> (coal), firing of, <a href="#Page_40">40</a>.</li>

<li class="ifrst"><b>Economizer</b>, fuel, description, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Elasticity</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Elastic limit</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Elbow</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Element</b>, definition, <a href="#Page_136">136</a>.</li>

<li class="indx"><b>Ell</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Elongation</b> of steel plate, <a href="#Page_90">90</a>.</li>
<li class="isubi">Definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Ether</b>, specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Engineer’s questions</b>, <a href="#Page_133">133</a>.<span class="pagenum"><a name="Page_324" id="Page_324">324</a></span></li>
<li class="isubi">Examinations, “points, ”<a href="#Page_133">133</a>.</li>
<li class="isubi">Tests for impurities in water, <a href="#Page_153">153</a>.</li>

<li class="indx"><b>Evans, Oliver.</b>, <a href="#i_008">viii</a>.</li>

<li class="indx"><b>Examination</b> of engineers, <a href="#Page_133">133</a>.</li>

<li class="indx"><b>Exhaust steam</b> heating, <a href="#Page_267">267</a>.</li>

<li class="indx"><b>Expanders</b> (dudgeon), <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Expansion</b> (linear), of steam pipe, <a href="#Page_270">270</a>.</li>

<li class="indx"><b>Explosions</b>, boiler, <a href="#Page_286">286</a>.</li>
<li class="isubi">Of steam pipe, <a href="#Page_287">287</a>.</li>

<li class="ifrst"><b>Factory rules</b> to prevent accident, <a href="#Page_293">293</a>.</li>

<li class="indx"><b>Fatigued</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Feed water</b>, analysis of, <a href="#Page_139">139-140</a>.</li>
<li class="isubi">Engineer’s tests, <a href="#Page_153">153</a>.</li>
<li class="isubi">A precipitator for sea water, <a href="#Page_146">146</a>.</li>
<li class="isubi">Examples of analysis, <a href="#Page_140">140-141</a>.</li>
<li class="isubi">Preliminary precipitation, <a href="#Page_144">144</a>.</li>
<li class="isubi">Description, <a href="#Page_196">196</a>.</li>
<li class="isubi">Heaters, “points” relating to, <a href="#Page_201">201</a>.</li>
<li class="isubi">Heaters, table of savings, <a href="#Page_200">200</a>.</li>
<li class="isubi">Purifier, description, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Fire</b>, thickness of, <a href="#Page_40">40</a>.</li>
<li class="isubi">What to do in case of, <a href="#Page_40">40</a>.</li>

<li class="indx"><b>Fire box iron</b>, description, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Fire brick arch</b> in locomotive, <a href="#Page_35">35</a>.</li>

<li class="indx"><b>Fire clay</b>, conducting power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Fire door</b>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Fire irons</b>, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Firemen</b>, advantages of trained, <a href="#Page_24">24</a>.</li>

<li class="indx"><b>Fire pails</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Firing</b>, trick of, <a href="#Page_24">24</a>.</li>
<li class="isubi">Boilers newly set, <a href="#Page_28">28</a>.</li>
<li class="isubi">With straw, description, <a href="#Page_31">31</a>.</li>
<li class="isubi">Duties of the fireman, <a href="#Page_27">27</a>.</li>
<li class="isubi">Ocean steamer, description, <a href="#Page_32">32</a>.</li>
<li class="isubi">Improper method, <a href="#Page_27">27</a>.</li>
<li class="isubi">Proper method, <a href="#Page_26">26</a>.</li>
<li class="isubi">With oil, description, <a href="#Page_32">32</a>.</li>
<li class="isubi">With coal tar, description, <a href="#Page_30">30</a>.</li>
<li class="isubi">Of twenty horse power, description, <a href="#Page_30">30</a>.</li>
<li class="isubi">Sixteen steam boilers, description, <a href="#Page_29">29</a>.</li>
<li class="isubi">With shavings, <a href="#Page_33">33</a>.</li>
<li class="isubi">With coke, directions, <a href="#Page_28">28</a>.</li>
<li class="isubi">Of steam boilers, <a href="#Page_24">24</a>.</li>
<li class="isubi">Under a boiler, gases and solids produced, <a href="#Page_16">16</a>.</li>
<li class="isubi">With saw dust, <a href="#Page_33">33</a>.</li>
<li class="isubi">A new plant, <a href="#Page_37">37</a>.</li>
<li class="isubi">With coal dust and screenings, <a href="#Page_40">40</a>.</li>

<li class="indx"><b>Firing</b> with tan bark, <a href="#Page_36">36</a>.</li>
<li class="isubi">Boilers, experiments in England, <a href="#Page_40">40</a>,</li>
<li class="isubi">A locomotive, <a href="#Page_35">35</a>.</li>

<li class="indx"><b>Files</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Fish trap</b>, <a href="#Page_205">205</a>.</li>

<li class="indx"><b>Fittings</b> of marine boilers, <a href="#Page_63">63</a>.</li>
<li class="isubi">For boiler, specification, <a href="#Page_87">87</a>.</li>

<li class="indx"><b>Fixtures</b>, boiler, description, <a href="#Page_164">164</a>.</li>

<li class="indx"><b>Flame</b>, luminous, <a href="#Page_41">41</a>.</li>
<li class="isubi">Of anthracite coal, <a href="#Page_16">16</a>.</li>

<li class="indx"><b>Flange iron</b>, description, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Flange of boiler head</b>, proper radius, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Flanges</b> for pipe, <a href="#Page_248">248</a>.</li>

<li class="indx"><b>Flanges</b>, how to be turned, etc., <a href="#Page_85">85</a>.</li>

<li class="indx"><b>Flat surfaces</b> in boilers, how to stay, <a href="#Page_98">98</a>.</li>

<li class="indx"><b>Flues and tubes</b>, sweeping, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Flush front</b>, description, <a href="#Page_165">165-166</a>.</li>

<li class="indx"><b>Foaming in boilers</b>, <a href="#Page_42">42</a>.</li>

<li class="indx"><b>Four way cock</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Fronts</b>, boiler, description, <a href="#Page_165">165</a>.</li>

<li class="indx"><b>Frost-bite</b>, treatment of, <a href="#Page_317">317</a>.</li>

<li class="indx"><b>Fuel</b>, loss of, by incrustation, <a href="#Page_143">143</a>.</li>

<li class="indx"><b>Fuel economizer</b>, description, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Fuel-oil</b>, <a href="#Page_289">289</a>.</li>
<li class="isubi">Rules relating to, <a href="#Page_290">290</a>.</li>

<li class="indx"><b>Fuels</b>, liquid and gas, <a href="#Page_15">15</a>.</li>
<li class="isubi">Table of comparative evaporative value, <a href="#Page_18">18</a>.</li>

<li class="indx"><b>Fullering</b>, description, <a href="#Page_94">94</a>.</li>

<li class="indx"><b>Fulton, Robert</b>, <a href="#i_008">viii</a>.</li>

<li class="indx"><b>Furnace</b>, temperature of, <a href="#Page_42">42</a>.</li>
<li class="isubi">Fire, kindling of, <a href="#Page_241">241</a>.</li>
<li class="isubi">Chemistry of, <a href="#Page_229">229</a>.</li>
<li class="isubi">Dampers and doors, <a href="#Page_39">39</a>.</li>
<li class="isubi">Doors, description, <a href="#Page_168">168-170</a>.</li>
<li class="isubi">The, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Fusible plugs</b>, description, <a href="#Page_171">171</a>, <a href="#Page_172">172</a>.</li>

<li class="ifrst"><b>Galloway boiler</b>, description of, <a href="#Page_58">58</a>.</li>
<li class="isubi">Table of dimensions, <a href="#Page_60">60</a>.</li>

<li class="indx"><b>Gas</b>, difference between it and a liquid, <a href="#Page_216">216</a>.</li>
<li class="isubi">As a fuel, <a href="#Page_15">15</a>.</li>
<li class="isubi">From coal, comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Dangers from, in idle boilers, <a href="#Page_288">288</a>.</li>
<li class="isubi">Amount burned in ventilating pipes, <a href="#Page_265">265</a>.</li>

<li class="indx"><b>Gasket</b> chisel, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Gas pipe</b>, illustrations of size, <a href="#Page_243">243</a>.</li>

<li class="indx"><b>Gas pliers</b>, description, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Gate valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Generators</b>, steam, description, <a href="#Page_48">48</a>.</li>

<li class="indx"><b>Glass</b>, specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Glass gauges</b>, description, <a href="#Page_177">177</a>.</li>

<li class="indx"><b>Glass water gauge columns</b>, <a href="#Page_177">177</a>.</li>

<li class="indx"><b>Globe valve</b>, description, <a href="#Page_272">272</a>.<span class="pagenum"><a name="Page_325" id="Page_325">325</a></span></li>

<li class="indx"><b>Gold</b>, radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Conducting power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Grate</b>, the, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Grate bars</b>, description, <a href="#Page_173">173</a>.</li>
<li class="isubi">How to preserve from excessive heat, <a href="#Page_38">38</a>.</li>
<li class="isubi">Shaking grates, <a href="#Page_174">174</a>.</li>
<li class="isubi">How kept during firing, <a href="#Page_27">27</a>.</li>

<li class="indx"><b>Grooving</b> of steam boilers, <a href="#Page_126">126</a>.</li>
<li class="isubi">List of cases, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Growth</b> of the steam boiler, <a href="#Page_52">52</a>.</li>

<li class="indx"><b>Gauge</b>, steam, description, <a href="#Page_181">181</a>.</li>

<li class="indx"><b>Gauge cocks</b>, description, <a href="#Page_176">176</a>.</li>

<li class="indx"><b>Gauges</b>, glass, description, <a href="#Page_177">177</a>.</li>

<li class="indx"><b>Gauges</b>, pressure recording, description, <a href="#Page_233">233</a>.</li>

<li class="indx"><b>Gusset stays</b>, description, <a href="#Page_100">100</a>, <a href="#Page_103">103</a>.</li>

<li class="ifrst"><b>Hammer</b>, water, description, <a href="#Page_283">283</a>.</li>
<li class="isubi">Pein, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Hammer test</b> of rivets, <a href="#Page_95">95</a>.</li>

<li class="indx"><b>Hand-hole plates</b>, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Hanger</b> for pipes, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Hazards</b> of fuel-oil, <a href="#Page_289">289</a>.</li>
<li class="isubi">Of the boiler room, <a href="#Page_285">285</a>.</li>

<li class="indx"><b>Heads of rivets</b>, cup, conical, pan heads, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Head to head</b> brace, description, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Heat</b>, laws of, <a href="#Page_212">212</a>.</li>
<li class="isubi">Unit of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Specific, <a href="#Page_214">214</a>.</li>
<li class="isubi">How it becomes effective, <a href="#Page_13">13</a>.</li>

<li class="indx"><b>Heaters</b>, feed water, description, <a href="#Page_196">196</a>.</li>

<li class="indx"><b>Heating</b>, steam and hot water, <a href="#Page_251">251</a>.</li>
<li class="isubi">By exhaust steam, <a href="#Page_267">267</a>.</li>

<li class="indx"><b>Heat proof paints</b>, <a href="#Page_232">232</a>.</li>

<li class="indx"><b>Heat stroke</b>, treatment of, <a href="#Page_315">315</a>.</li>

<li class="indx"><b>High pressure steam</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Hinged valves</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Hoes</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Homogeneous</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Horizontal tubular boiler</b>, description, <a href="#Page_79">79</a>.</li>
<li class="isubi">Parts of, <a href="#Page_81">81</a>.</li>
<li class="isubi">Table of sizes, <a href="#Page_77">77</a>.</li>

<li class="indx"><b>Horse power</b>, rule for estimating, <a href="#Page_235">235</a>.</li>
<li class="isubi">As applied to boilers, <a href="#Page_234">234</a>.</li>

<li class="indx"><b>Hose</b>, rubber, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Hot short</b>, definition, <a href="#Page_122">122</a>.</li>

<li class="indx"><b>How to carry</b> injured persons, <a href="#Page_319">319</a>.</li>

<li class="indx"><b>How to prepare</b> for inspection of steam boilers, <a href="#Page_130">130</a>.</li>

<li class="indx"><b>Hydrogen</b>, specific heat of, <a href="#Page_215">215</a>.</li>
<li class="isubi">Description of, <a href="#Page_230">230</a>.</li>

<li class="indx"><b>Hydraulic test</b>, <a href="#Page_131">131</a>.</li>

<li class="ifrst"><b>Ice</b>, radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Improper method of firing</b>, cuts and description, <a href="#Page_27">27</a>.</li>

<li class="indx"><b>Incrustation</b> of steam boilers, <a href="#Page_142">142-144</a>.</li>
<li class="isubi">Example of, <a href="#Page_142">142</a>.</li>
<li class="isubi">And scale, list of cases, <a href="#Page_125">125</a>.</li>
<li class="isubi">Table showing quantity collecting, <a href="#Page_103">103</a>.</li>
<li class="isubi">Of boilers, “points” relation to, <a href="#Page_149">149-152</a>.</li>

<li class="indx"><b>Individuality</b> of each steam boiler, <a href="#Page_25">25</a>.</li>

<li class="indx"><b>Injector</b>, description, <a href="#Page_206">206</a>.</li>

<li class="indx"><b>Injured persons</b>, how to carry, <a href="#Page_319">319</a>, <a href="#Page_320">320</a>.</li>

<li class="indx"><b>Inspection</b> of steam boilers, <a href="#Page_129">129</a>.</li>
<li class="isubi">How to make ready for, <a href="#Page_129">129-130</a>.</li>

<li class="indx"><b>Inspector’s questions</b> to applicant, <a href="#Page_128">128</a>.</li>

<li class="indx"><b>Inspector’s rules</b> relating to braces, <a href="#Page_102">102</a>.</li>

<li class="indx"><b>Interceptor</b>, steam, description, <a href="#Page_183">183</a>.</li>

<li class="indx"><b>Introduction</b>, <a href="#INTRODUCTION">10</a>.</li>

<li class="indx"><b>Iron</b>, T, description of, <a href="#Page_103">103</a>.</li>
<li class="isubi">(Hammered), melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">(Wrought), melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Fire box, description, <a href="#Page_88">88</a>.</li>
<li class="isubi">Charcoal iron, description, <a href="#Page_88">88</a>.</li>
<li class="isubi">(Wrought), conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Polished, radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Flange, description, <a href="#Page_88">88</a>.</li>
<li class="isubi">Cast, conducting power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Irons</b>, fire, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Issuing certificates</b> of inspection, <a href="#Page_131">131</a>.</li>

<li class="ifrst"><b>Jackscrews</b>, description, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Jam brick</b>, <a href="#Page_237">237</a>.</li>

<li class="indx"><b>Joints</b>, putty, how to make, <a href="#Page_303">303</a>.</li>

<li class="indx"><b>Joints of lead pipe</b>, <a href="#Page_300">300</a>.</li>

<li class="indx"><b>Joints of pipes</b>, <a href="#Page_248">248</a>.</li>

<li class="ifrst"><b>Kerosene oil</b> in boilers, “points” of, <a href="#Page_156">156-7</a>.</li>

<li class="indx"><b>Kindling a furnace fire</b>, <a href="#Page_241">241</a>.</li>

<li class="ifrst"><b>L</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Lace cutters</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Ladders</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Ladle</b>, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Lamp black</b>, radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Lancashire boiler</b>, description, <a href="#Page_55">55</a>.</li>
<li class="isubi">Defects of, <a href="#Page_55">55</a>.</li>

<li class="indx"><b>Language</b> of steam boilers, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Lanterns</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Lap joint</b>, illustration, <a href="#Page_115">115</a>.</li>

<li class="indx"><b>Laws</b> of heat, <a href="#Page_212">212</a>.</li>

<li class="indx"><b>Lazy bar</b>, description, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Lead</b>, <a href="#Page_299">299</a>.</li>

<li class="isubi">Advantages in use of, <a href="#Page_299">299</a>.<span class="pagenum"><a name="Page_326" id="Page_326">326</a></span></li>
<li class="isubi">Melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Wrought, radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Polished, radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Lead pipe</b>, how to make putty joints, <a href="#Page_304">304</a>.</li>
<li class="isubi">Table of sizes and weights, <a href="#Page_305">305</a>.</li>
<li class="isubi">How to bend, <a href="#Page_304">304</a>.</li>

<li class="indx"><b>Lead pipe joints</b>, <a href="#Page_300">300</a>.</li>

<li class="indx"><b>Lever</b>, length, rule, <a href="#Page_193">193</a>.</li>

<li class="indx"><b>Lifting valves</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Lime</b>, definition, <a href="#Page_138">138</a>.</li>

<li class="indx"><b>Liquid</b>, difference between it and a gas, <a href="#Page_216">216</a>.</li>

<li class="indx"><b>Litmus paper</b>, definition, <a href="#Page_153">153</a>.</li>

<li class="indx"><b>Live steam</b>, description, <a href="#Page_282">282</a>.</li>

<li class="indx"><b>Locknut</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Locomotive</b>, firing of, <a href="#Page_35">35</a>.</li>
<li class="isubi">Boiler Compound, <a href="#Page_149">149</a>.</li>
<li class="isubi">Or charging shovel, description, <a href="#Page_19">19</a>.</li>

<li class="indx"><b>Locomotive boilers</b>, description, <a href="#Page_72">72</a>.</li>
<li class="isubi">How to rivet, <a href="#Page_115">115</a>.</li>

<li class="indx"><b>Locomotive</b> portable boiler, description, <a href="#Page_80">80</a>.</li>

<li class="indx"><b>Looking glass</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Loop</b>, (steam), description of, <a href="#Page_278">278-280</a>.</li>

<li class="indx"><b>Low pressure steam</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Lugs</b>, specification of, <a href="#Page_86">86</a>.</li>

<li class="indx"><b>Luminous flame</b>, <a href="#Page_41">41</a>.</li>

<li class="ifrst"><b>Magnesia</b>, definition, <a href="#Page_138">138</a>.</li>
<li class="isubi">At what temperature deposited, <a href="#Page_148">148</a>.</li>
<li class="isubi">Carbonate of, definition, <a href="#Page_138">138</a>.</li>

<li class="indx"><b>Malleable</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Manhole cover</b>, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Manhole plates</b>, specification, <a href="#Page_86">86</a>.</li>

<li class="indx"><b>Marine boilers</b>, description of, <a href="#Page_60">60</a>.</li>
<li class="isubi">How to rivet, <a href="#Page_115">115</a>.</li>
<li class="isubi">Fittings for, <a href="#Page_63">63</a>.</li>
<li class="isubi">Table of dimensions, <a href="#Page_62">62</a>.</li>
<li class="isubi">Super heaters, <a href="#Page_64">64</a>.</li>
<li class="isubi">Use of zinc in, <a href="#Page_162">162</a>.</li>
<li class="isubi">Blast pipe for, <a href="#Page_63">63</a>.</li>
<li class="isubi">Uptakes, <a href="#Page_64">64</a>.</li>
<li class="isubi">Parts which first give way, <a href="#Page_112">112</a>.</li>
<li class="isubi">Incrustation and scaling of, <a href="#Page_146">146-147</a>.</li>

<li class="indx"><b>Marine engineers</b> classification of, <a href="#Page_310">310</a>.</li>
<li class="isubi">Rules relating to, <a href="#Page_309">309</a>.</li>

<li class="indx"><b>Marks</b> on boiler plates, <a href="#Page_88">88</a>.</li>

<li class="indx"><b>Marble</b>, conducting power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Materials</b>, <a href="#MATERIALS">12</a>, <a href="#MATERIALS_2">13</a>.</li>

<li class="indx"><b>Mechanical scrapers</b>, <a href="#Page_187">187</a>.</li>

<li class="indx"><b>Mechanical stokers</b>, <a href="#Page_134">134-135</a>.</li>

<li class="indx"><b>Mercury</b>, specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Meters</b>, water, description, <a href="#Page_203">203</a>.</li>

<li class="indx"><b>Moisture</b>, in wood, <a href="#Page_14">14</a>.</li>

<li class="indx"><b>Mouth piece</b>, furnace, <a href="#Page_236">236</a>.</li>

<li class="indx"><b>Mud drum</b>, description, <a href="#Page_179">179</a>.</li>

<li class="ifrst"><b>Newly set boilers</b>, how fired, <a href="#Page_28">28</a>.</li>

<li class="indx"><b>Nickel steel</b> boiler plates, description, <a href="#Page_91">91</a>.</li>

<li class="indx"><b>Nipple</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Nitric acid</b>, boiling point of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Nitrogen</b>, specific heat of, <a href="#Page_215">215</a>.</li>
<li class="isubi">Description of, <a href="#Page_230">230</a>.</li>

<li class="indx"><b>Non-conductors</b>, <a href="#Page_276">276</a>.</li>

<li class="indx"><b>Noiseless water-heater</b>, <a href="#Page_312">312</a>.</li>

<li class="ifrst"><b>Ocean steamer</b>, how to fire, <a href="#Page_32">32</a>.</li>

<li class="indx"><b>Oil</b>, fuel, <a href="#Page_289">289</a>.</li>
<li class="isubi">Kerosene, in boilers, “points” of, <a href="#Page_156">156-157</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Firing with, <a href="#Page_32">32</a>.</li>

<li class="indx"><b>Ore barrow</b>, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Organic matter</b> in water, how indicated, <a href="#Page_154">154</a>.</li>

<li class="indx"><b>Ornamental paints</b>, <a href="#Page_232">232</a>.</li>

<li class="indx"><b>Overhanging front</b>, description, <a href="#Page_165">165-167</a>.</li>

<li class="indx"><b>Overhead system</b> of heating, <a href="#Page_256">256</a>.</li>

<li class="indx"><b>Oxide</b>, definition, <a href="#Page_136">136</a>.</li>
<li class="isubi">Of iron how best treated, <a href="#Page_148">148</a>.</li>

<li class="indx"><b>Oxygen</b>, description of, <a href="#Page_229">229</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_215">215</a>.</li>
<li class="isubi">United with coal, <a href="#Page_17">17</a>.</li>

<li class="ifrst"><b>Paints</b>, heat proof, <a href="#Page_232">232</a>.</li>

<li class="indx"><b>Palm stays</b>, description, <a href="#Page_100">100</a>.</li>

<li class="indx"><b>Pan head</b> of rivets, description, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Patch-screw</b>, description and cut, <a href="#Page_123">123</a>.</li>

<li class="indx"><b>Peat</b>, description, <a href="#Page_14">14</a>.</li>
<li class="isubi">Analysis of, <a href="#Page_13">13</a>.</li>
<li class="isubi">Charcoal, description, <a href="#Page_15">15</a>.</li>
<li class="isubi">Comparative evaporation, <a href="#Page_18">18</a>.</li>

<li class="indx"><b>Pein hammer</b>, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Petroleum</b>, as a fuel, <a href="#Page_15">15</a>.</li>
<li class="isubi">Oil, comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">In boilers, use of, <a href="#Page_155">155</a>.</li>

<li class="indx"><b>Philadelphia Water Works</b> example of gain in good firemen, <a href="#Page_25">25</a>.</li>

<li class="indx"><b>Pipes</b>, table of surfaces and capacities, <a href="#Page_246">246</a>.</li>
<li class="isubi">Joints of, <a href="#Page_248">248</a>.</li>
<li class="isubi">How to weld, <a href="#Page_264">264</a>.</li>
<li class="isubi">Used for ice machinery, <a href="#Page_263">263</a>.</li>
<li class="isubi">Table of “data” relative to, <a href="#Page_247">247</a>.</li>

<li class="indx"><b>Pipes and piping</b>, description, <a href="#Page_244">244</a>.</li>

<li class="indx"><b>Pipe coil</b>, description, <a href="#Page_257">257</a>.</li>

<li class="indx"><b>Pipe couplings</b>, <a href="#Page_250">250</a>.</li>

<li class="indx"><b>Pipe cutter</b>, description and cut, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Pipe hanger</b>, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Pipe</b>, gas, illustration of size, <a href="#Page_243">243</a>.</li>

<li class="indx"><b>Pipe tongs</b>, description, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Pipe union</b>, description, <a href="#Page_274">274</a>.<span class="pagenum"><a name="Page_327" id="Page_327">327</a></span></li>

<li class="indx"><b>Piping</b>, dead end, <a href="#Page_284">284</a>.</li>

<li class="indx"><b>Piping and drainage</b>, description and illustration, <a href="#Page_209">209</a>.</li>

<li class="indx"><b>Pitting</b>, of steam boilers, <a href="#Page_126">126</a>.</li>

<li class="indx"><b>Planer</b>, (power), for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Plate</b>, dead, description, <a href="#Page_180">180</a>.</li>
<li class="isubi">Quality of steel, <a href="#Page_90">90</a>.</li>

<li class="indx"><b>Plates</b>, baffle, description, <a href="#Page_180">180</a>.</li>
<li class="isubi">Burned and blistered, list, <a href="#Page_125">125</a>.</li>
<li class="isubi">For boilers, table of thicknesses, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Pliers</b>, gas, description, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Plug</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Plugs</b>, fusible, description, <a href="#Page_171">171-172</a>.</li>

<li class="indx"><b>Plumb-bob</b>, description, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Plumber’s solder</b>, how to make, <a href="#Page_305">305</a>.</li>

<li class="indx"><b>Plumber’s tools</b>, description, <a href="#Page_306">306-309</a>.</li>
<li class="isubi">Solder, rule for making, <a href="#Page_305">305</a>.</li>

<li class="indx"><b>Plumber’s wipe joint</b>, <a href="#Page_298">298</a>.</li>

<li class="indx"><b>Plumbing</b>, description and cuts, <a href="#Page_298">298</a>.</li>
<li class="isubi">What engineers should know, <a href="#Page_298">298</a>.</li>

<li class="indx">“<b>Points</b>” relating to firing, <a href="#Page_37">37</a>.</li>
<li class="isubi">Relating to boiler braces, <a href="#Page_104">104</a>.</li>
<li class="isubi">Of danger in steam boiler, <a href="#Page_125">125</a>.</li>
<li class="isubi">Relating to grate bars, <a href="#Page_175">175</a>.</li>
<li class="isubi">Relating to water gauge cocks, <a href="#Page_176">176</a>.</li>
<li class="isubi">Relating to glass gauges, <a href="#Page_177">177</a>.</li>
<li class="isubi">Relating to the steam gauge, <a href="#Page_182">182</a>.</li>
<li class="isubi">Relating to safety valves, <a href="#Page_194">194</a>.</li>
<li class="isubi">Relating to feed water heaters, <a href="#Page_201">201</a>.</li>
<li class="isubi">Relating to water meters, <a href="#Page_204">204</a>.</li>
<li class="isubi">Relating to injectors, <a href="#Page_209">209</a>.</li>
<li class="isubi">Relating to pumps, <a href="#Page_218">218-221</a>.</li>
<li class="isubi">Relating to boiler setting, <a href="#Page_239">239-241</a>.</li>
<li class="isubi">Relating to steam heating, <a href="#Page_254">254</a>.</li>
<li class="isubi">Relating to chimneys and draught, <a href="#Page_297">297</a>.</li>

<li class="indx"><b>Poker</b>, description and cuts, <a href="#Page_19">19</a>.</li>

<li class="indx"><b>Portable</b> boiler, locomotive, description, <a href="#Page_80">80</a>.</li>
<li class="isubi">Car track, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Potter, Humphry</b>, inventor of valve motion, <a href="#Page_270">270</a>.</li>

<li class="indx"><b>Poultices</b>, how to make, <a href="#Page_319">319</a>.</li>

<li class="indx"><b>Power planer</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Power punch</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Precipitation</b> of impurities in feed water, <a href="#Page_144">144</a>.</li>

<li class="indx"><b>Preface</b>, <a href="#PREFACE">7</a>.</li>

<li class="indx"><b>Preparation</b> for firing steam boilers, <a href="#Page_24">24</a>.</li>

<li class="indx"><b>Pressure gauges</b>, list of defective cases, <a href="#Page_123">123</a>.</li>
<li class="isubi">Regulator valve, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Pressure of safety valve</b>, rule, <a href="#Page_192">192</a>.</li>

<li class="indx"><b>Principles</b> relating to water, <a href="#Page_223">223</a>.</li>

<li class="indx"><b>Proper method of firing</b>, cut and description, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Punch</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Pump</b>, description, <a href="#Page_215">215</a>.</li>
<li class="isubi">Classification, <a href="#Page_217">217</a>.</li>
<li class="isubi">Parts of, Illustration, <a href="#Page_218">218</a>.</li>
<li class="isubi">Double acting, <a href="#Page_218">218</a>.</li>
<li class="isubi">Direct pressure, <a href="#Page_216">216</a>.</li>
<li class="isubi">Calculations relating to, <a href="#Page_222">222</a>.</li>
<li class="isubi">Strainer, for, description, <a href="#Page_223">223</a>.</li>
<li class="isubi">Points relating to, <a href="#Page_218">218-221</a>.</li>

<li class="indx"><b>Putty joints</b>, how to make, <a href="#Page_303">303</a>.</li>

<li class="ifrst"><b>Questions</b> of applicant for marine license, <a href="#Page_127">127</a>.</li>
<li class="isubi">Asked by examining engineers, <a href="#Page_309">309</a>.</li>
<li class="isubi">Of proprietor, relating to steam boiler, <a href="#Page_127">127</a>.</li>

<li class="ifrst"><b>Radiant rays</b> of heat, “point,” <a href="#Page_38">38</a>.</li>

<li class="indx"><b>Radiating power</b> of various substances, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Radiation of heat</b>, law relating to, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Railroad barrow</b>, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Ram</b>, water, <a href="#Page_284">284</a>.</li>

<li class="indx"><b>Ratio</b> of grate to heating surface, <a href="#Page_175">175</a>.</li>

<li class="indx"><b>Re-agent</b>, definition, <a href="#Page_136">136</a>.</li>

<li class="indx"><b>Reamer</b>, plumber’s, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Recording pressure gauges</b>, description, <a href="#Page_233">233</a>.</li>

<li class="indx"><b>Reducing</b> coupling, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Regulating</b> the draught, <a href="#Page_41">41</a>.</li>

<li class="indx"><b>Regulations</b> relating to marine engineers, <a href="#Page_309">309</a>.</li>

<li class="indx"><b>Regulators</b>, damper, description, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Relief valve</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Repairing</b> leaky tubes, <a href="#Page_126">126</a>.</li>

<li class="indx"><b>Repairs</b> to boilers, “points” on, <a href="#Page_124">124-6</a>.</li>

<li class="indx"><b>Riveting</b>, modes of, <a href="#Page_93">93</a>.</li>
<li class="isubi">Specification for, <a href="#Page_86">86</a>.</li>
<li class="isubi">Description, <a href="#Page_91">91</a>.</li>
<li class="isubi">Double description, <a href="#Page_91">91</a>.</li>
<li class="isubi">Chain, example, <a href="#Page_93">93</a>.</li>
<li class="isubi">Zig-Zag, example, <a href="#Page_93">93</a>.</li>
<li class="isubi">Treble, example, <a href="#Page_93">93</a>.</li>
<li class="isubi">Unequal pitches, example, <a href="#Page_93">93</a>.</li>
<li class="isubi">Example of riveting boiler plates, <a href="#Page_114">114-116</a>.</li>
<li class="isubi">Hammers for boiler makers, <a href="#Page_281">281</a>.</li>
<li class="isubi">List of defective cases, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Rivet heads</b> of cup, conical, pan heads, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Rivet heating machines</b>, <a href="#Page_261">261</a>.</li>

<li class="indx"><b>Rivets</b>, description, <a href="#Page_93">93</a>.</li>
<li class="isubi">Steel, description, <a href="#Page_95">95</a>.</li>
<li class="isubi">Table of diameters, <a href="#Page_113">113</a>.</li>

<li class="indx"><b>Rivet set</b>, <a href="#Page_307">307</a>.</li>
<li class="isubi">Tests, <a href="#Page_95">95</a>.</li>

<li class="indx"><b>Riveted stays</b>, description, <a href="#Page_106">106</a>.</li>

<li class="indx"><b>Rolls</b> for boiler makers, <a href="#Page_281">281</a>.<span class="pagenum"><a name="Page_328" id="Page_328">328</a></span></li>

<li class="indx"><b>Rotary valves</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Round nose chisel</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Rubber hose</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Rule</b> for estimating horse power of boilers, <a href="#Page_235">235</a>.</li>
<li class="isubi">For finding area of valve opening, <a href="#Page_195">195</a>.</li>
<li class="isubi">To find pressure in lbs. of column of water, <a href="#Page_222">222</a>.</li>
<li class="isubi">To find area of steam piston of pump, <a href="#Page_222">222</a>.</li>
<li class="isubi">To find quantity of water elevated, <a href="#Page_222">222</a>.</li>
<li class="isubi">For finding contents of a barrel, <a href="#Page_203">203</a>.</li>
<li class="isubi">For reading water meters, <a href="#Page_204">204</a>.</li>
<li class="isubi">For making boiler and pipe covering, <a href="#Page_275">275-276</a>.</li>
<li class="isubi">For making solder, <a href="#Page_305">305</a>.</li>
<li class="isubi">For finding strain on bolts, <a href="#Page_99">99</a>.</li>
<li class="isubi">For safe internal pressure, <a href="#Page_117">117</a>.</li>
<li class="isubi">For determining areas of steam boilers, <a href="#Page_105">105</a>.</li>
<li class="isubi">For calculating contents of steam and water in the steam boiler, <a href="#Page_105">105</a>.</li>

<li class="indx"><b>Rules</b>, U. S., regarding safety valves, <a href="#Page_189">189</a>.</li>
<li class="isubi">For safety valves, <a href="#Page_193">193</a>.</li>
<li class="isubi">Inspectors, relating to bracing, <a href="#Page_102">102</a>.</li>
<li class="isubi">Relating to fuel oil, <a href="#Page_290">290</a>.</li>
<li class="isubi">Factory, to prevent accident, <a href="#Page_293">293</a>.</li>
<li class="isubi">Government, to prevent accident, <a href="#Page_290">290</a>.</li>
<li class="isubi">Before lighting the furnace fire, <a href="#Page_25">25</a>.</li>

<li class="indx"><b>Running</b> of steam boilers under fire, <a href="#Page_24">24</a>.</li>

<li class="ifrst"><b>Safe internal pressure</b>, rule and example, <a href="#Page_117">117</a>.</li>
<li class="isubi">Tables, <a href="#Page_118">118-120</a>.</li>

<li class="indx"><b>Safety factor</b> of steam boilers, <a href="#Page_96">96</a>.</li>

<li class="indx"><b>Safety valves</b>, description, <a href="#Page_187">187</a>.</li>
<li class="isubi">Rules, <a href="#Page_191">191</a>, <a href="#Page_193">193</a>.</li>
<li class="isubi">Rule to find area of opening, <a href="#Page_195">195</a>.</li>
<li class="isubi">Table showing rise of valve, <a href="#Page_195">195</a>.</li>
<li class="isubi">List of defects, <a href="#Page_125">125</a>.</li>
<li class="isubi">Points relating to, <a href="#Page_194">194</a>.</li>

<li class="indx"><b>Salt</b>, definition, <a href="#Page_138">138</a>.</li>

<li class="indx"><b>Sand-bending</b> of lead pipe, <a href="#Page_304">304</a>.</li>

<li class="indx"><b>Saturated steam</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Saw</b>, compass.<a href="#Page_308">308</a>.</li>
<li class="isubi">Plumber’s, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Saw dust</b>, firing with, <a href="#Page_33">33</a>, <a href="#Page_242">242</a>.</li>
<li class="isubi">As a fuel, <a href="#Page_16">16</a>.</li>

<li class="indx"><b>Sea water</b> precipitator, <a href="#Page_145">145</a>.</li>

<li class="indx"><b>Sectional steam boilers</b>, description, <a href="#Page_71">71</a>.</li>

<li class="indx"><b>Sentinel valve</b>, description, <a href="#Page_184">184</a>.</li>

<li class="indx"><b>Separator</b>, steam, description, <a href="#Page_183">183</a>.</li>

<li class="indx"><b>Set screws</b>, dangers arising from, <a href="#Page_292">292</a>.</li>

<li class="indx"><b>Setting</b> of steam boilers, <a href="#Page_236">236</a>.</li>
<li class="isubi">Of water tube boilers, <a href="#Page_239">239</a>.</li>

<li class="indx"><b>Scalds</b>, treatment of, <a href="#Page_313">313</a>.</li>

<li class="indx"><b>Scale</b> deposited in marine boilers, analysis, <a href="#Page_146">146-147</a>.</li>
<li class="isubi">Boiler, analysis of, <a href="#Page_148">148</a>.</li>

<li class="indx"><b>Scaling</b> of steam boilers, “points,” <a href="#Page_149">149-152</a>.</li>

<li class="indx"><b>Scope of the work</b>, <a href="#MATERIALS">12</a>.</li>

<li class="indx"><b>Scoop shovel</b>, cut and description, <a href="#Page_19">19</a>.</li>

<li class="indx"><b>Scrapers</b>, mechanical, <a href="#Page_187">187</a>.</li>

<li class="indx"><b>Screenings</b>, firing of coal dust and, <a href="#Page_40">40</a>.</li>

<li class="indx"><b>Screw conveyors</b>, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Screw-jacks</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Screw stays</b>, description, <a href="#Page_101">101</a>.</li>

<li class="indx"><b>Scum</b> of boilers, how formed.<a href="#Page_150">150</a>.</li>

<li class="indx"><b>Scumming apparatus</b>, description, <a href="#Page_161">161</a>.</li>

<li class="indx"><b>Shaking grates</b>, description, <a href="#Page_174">174</a>.</li>

<li class="indx"><b>Shavings</b>, firing with, <a href="#Page_33">33</a>.</li>
<li class="isubi">Blowers, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Shearing strength</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Shears</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Shell</b> of boiler, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Shovels</b>, cut and description of, <a href="#Page_19">19</a>.</li>

<li class="indx"><b>Side brackets</b> for boilers, <a href="#Page_240">240</a>.</li>

<li class="indx"><b>Silica</b>, definition, <a href="#Page_137">137</a>.</li>

<li class="indx"><b>Silver</b>, radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Melting point, <a href="#Page_42">42</a>.</li>

<li class="indx"><b>Six inch flue</b>, boiler, <a href="#Page_78">78</a>.</li>

<li class="indx"><b>Slice bar</b>, description and cuts, <a href="#Page_19">19</a>.</li>
<li class="isubi">“Point” relating to its use, <a href="#Page_30">30</a>.</li>

<li class="indx"><b>Smoke</b>, insensibility from, treatment, <a href="#Page_315">315</a>.</li>

<li class="indx"><b>Snips</b>, plumber’s, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Socket bolts</b>, description, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Soda</b>, definition, <a href="#Page_138">138</a>.</li>
<li class="isubi">Proportion of, in water, <a href="#Page_154">154</a>.</li>
<li class="isubi">Acetate of, boiling point of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Sodium</b>, definition, <a href="#Page_138">138</a>.</li>

<li class="indx"><b>Solder</b>, rule for making plumber’s, <a href="#Page_305">305</a>.</li>

<li class="indx"><b>Sounds</b>, or language of steam boilers, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Source of power</b> in the steam engine, <a href="#Page_13">13</a>.</li>

<li class="indx"><b>Specifications</b> for 125 H. P. steam boiler, <a href="#Page_85">85</a>.</li>

<li class="indx"><b>Specific heat</b>, description, <a href="#Page_214">214</a>.</li>
<li class="isubi">Table, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Spectacle piece</b>, <a href="#Page_124">124</a>.</li>

<li class="indx"><b>Spirit level</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Stay bolts</b>, hollow, description, <a href="#Page_103">103</a>.</li>

<li class="indx"><b>Staying</b> of flat surfaces, <a href="#Page_98">98</a>.</li>

<li class="indx"><b>Stays and braces</b>, list of defective cases, <a href="#Page_125">125</a>.</li>

<li class="indx"><b>Stays</b>, gusset, description, <a href="#Page_100">100</a>.<span class="pagenum"><a name="Page_329" id="Page_329">329</a></span></li>
<li class="isubi">Of marine boilers, <a href="#Page_75">75</a>.</li>
<li class="isubi">Of locomotive boilers, <a href="#Page_75">75</a>.</li>
<li class="isubi">“Points” relating to boiler stays, <a href="#Page_104">104</a>.</li>
<li class="isubi">Palm, description, <a href="#Page_100">100</a>.</li>
<li class="isubi">Screwed, description, <a href="#Page_101">101</a>.</li>
<li class="isubi">And brace, difference, <a href="#Page_103">103</a>.</li>
<li class="isubi">Table for calculations, <a href="#Page_107">107-109</a>.</li>

<li class="indx"><b>Steam</b>, description, <a href="#Page_282">282</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_215">215</a>.</li>
<li class="isubi">Dry, <a href="#Page_282">282</a>.</li>
<li class="isubi">Dead, <a href="#Page_282">282</a>.</li>
<li class="isubi">Live, <a href="#Page_282">282</a>.</li>
<li class="isubi">Saturated, <a href="#Page_283">283</a>.</li>
<li class="isubi">Wet, <a href="#Page_283">283</a>.</li>
<li class="isubi">High pressure, <a href="#Page_283">283</a>.</li>
<li class="isubi">Low pressure, <a href="#Page_283">283</a>.</li>
<li class="isubi">Superheated, <a href="#Page_283">283</a>.</li>
<li class="isubi">Specific gravity of, <a href="#Page_283">283</a>.</li>
<li class="isubi">Total heat of, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Steam and hot water heating</b>, <a href="#Page_251">251</a>.</li>

<li class="indx"><b>Steam boiler</b>, growth of the, <a href="#Page_52">52</a>.</li>
<li class="isubi">Water tube, <a href="#Page_67">67</a>.</li>
<li class="isubi">Sectional, description of, <a href="#Page_71">71</a>.</li>
<li class="isubi">Triple draught, <a href="#Page_81">81-82</a>.</li>
<li class="isubi">Six-inch flue, <a href="#Page_78">78</a>.</li>
<li class="isubi">Two-flue, <a href="#Page_78">78</a>.</li>

<li class="indx"><b>Steam boilers</b>, locomotive, <a href="#Page_72">72</a>.</li>
<li class="isubi">Idle, dangers of, <a href="#Page_288">288</a>.</li>
<li class="isubi">Inspector’s rules relating to bracing of, <a href="#Page_102">102</a>.</li>
<li class="isubi">Use of petroleum in, <a href="#Page_155">155</a>.</li>
<li class="isubi">Effect of sugar on, <a href="#Page_150">150</a>.</li>
<li class="isubi">Corrosion and incrustation, <a href="#Page_142">142</a>.</li>
<li class="isubi">Scaling of, “points,” <a href="#Page_149">149-152</a>.</li>
<li class="isubi">Effect of bark on, <a href="#Page_151">151</a>.</li>
<li class="isubi">Bracing, <a href="#Page_96">96</a>.</li>
<li class="isubi">Specification for 125 H. P., <a href="#Page_85">85</a>.</li>

<li class="indx"><b>Steam drum</b> or dome, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Steam fitter’s vise</b>, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Steam fittings</b>, care, <a href="#Page_268">268</a>.</li>
<li class="isubi">Description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Steam gauge</b>, description, <a href="#Page_181">181</a>.</li>

<li class="indx"><b>Steam generators</b>, <a href="#Page_48">48</a>.</li>

<li class="indx"><b>Steam heating</b> by exhaust, <a href="#Page_267">267</a>.</li>
<li class="isubi">How much space 1 H. P. will heat, <a href="#Page_262">262</a>.</li>

<li class="indx"><b>Steam loop</b>, note relating to, <a href="#Page_295">295</a>.</li>
<li class="isubi">Description, <a href="#Page_278">278-280</a>.</li>

<li class="indx"><b>Steam pipe</b>, linear expansion of, <a href="#Page_276">276</a>.</li>

<li class="indx"><b>Steam pipe explosions</b>, <a href="#Page_287">287</a>.</li>

<li class="indx"><b>Steam pump</b>, <a href="#Page_215">215</a>.</li>

<li class="indx"><b>Steam separator</b>, description, <a href="#Page_183">183</a>.</li>

<li class="indx"><b>Steam space of boilers</b>, rule and example, <a href="#Page_105">105</a>.</li>

<li class="indx"><b>Steam whistle</b>, description, <a href="#Page_180">180</a>.</li>

<li class="indx"><b>Steel rivets</b>, description, <a href="#Page_95">95</a>.</li>

<li class="indx"><b>Steel</b>, boiler, description, <a href="#Page_90">90</a>.</li>
<li class="isubi">Melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>

<li class="indx"><b>Steel plates</b>, nickel steel, description, <a href="#Page_91">91</a>.</li>
<li class="isubi">Quality and thickness in, <a href="#Page_85">85</a>.</li>
<li class="isubi">Quality of, <a href="#Page_90">90</a>.</li>

<li class="indx"><b>Stephenson, George</b>, <a href="#i_008">viii</a>.</li>

<li class="indx"><b>Stock and dies</b>, use of, <a href="#Page_21">21</a>.</li>

<li class="indx"><b>Stoker</b>, mechanical, <a href="#Page_134">134</a>.</li>

<li class="indx"><b>Storing coal</b>, <a href="#Page_225">225</a>.</li>

<li class="indx"><b>Straightway valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Strainer</b>, for pump, description, <a href="#Page_223">223</a>.</li>

<li class="indx"><b>Strain on bolts</b>, rule and example, <a href="#Page_99">99</a>.</li>

<li class="indx"><b>Straw</b>, how best fired, <a href="#Page_31">31</a>.</li>
<li class="isubi">Composition of, as fuel, <a href="#Page_15">15</a>.</li>

<li class="indx"><b>Sugar</b>, effect of, on steam boilers, <a href="#Page_150">150</a>.</li>

<li class="indx"><b>Sulphates</b>, how indicated, <a href="#Page_154">154</a>.</li>
<li class="isubi">Definition, <a href="#Page_137">137</a>.</li>

<li class="indx"><b>Sulphate of lime</b>, at what temperature deposited, <a href="#Page_148">148</a>.</li>

<li class="indx"><b>Sulphur</b>, description of, <a href="#Page_230">230</a>.</li>

<li class="indx"><b>Sulphuric acid</b>, boiling point of, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Sunstroke</b>, treatment of, <a href="#Page_315">315</a>.</li>

<li class="indx"><b>Superheated steam</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Superheater</b> of marine boiler, <a href="#Page_64">64</a>.</li>

<li class="indx"><b>Surface blow off</b>, description, <a href="#Page_161">161</a>.</li>

<li class="indx"><b>Surface condenser</b>, description, <a href="#Page_65">65</a>.</li>

<li class="indx"><b>Swing valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Syphon</b>, dangers from, in boilers, <a href="#Page_288">288</a>.</li>

<li class="ifrst"><b>T</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>T irons</b>, description and use, <a href="#Page_103">103</a>.</li>
<li class="isubi">Dimensions and shape, <a href="#Page_104">104</a>.</li>

<li class="indx"><b>Table</b> of evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Melting points of metals, <a href="#Page_42">42</a>.</li>
<li class="isubi">Temperature, judged by color, <a href="#Page_42">42</a>.</li>
<li class="isubi">Of dimensions, Galloway boiler, <a href="#Page_60">60</a>.</li>
<li class="isubi">Of marine boilers, <a href="#Page_62">62</a>.</li>
<li class="isubi">Diameter of braces, <a href="#Page_103">103</a>.</li>
<li class="isubi">For calculating the number of stays, <a href="#Page_107">107-109</a>.</li>
<li class="isubi">Of dimensions of boiler tubes, <a href="#Page_110">110</a>.</li>
<li class="isubi">Holding power of boiler tubes, <a href="#Page_111">111</a>.</li>
<li class="isubi">Of diameter of rivets and thickness of plate, <a href="#Page_113">113</a>.</li>
<li class="isubi">Of safe internal pressure, <a href="#Page_118">118-120</a>.</li>
<li class="isubi">Of defects found in steam boilers, <a href="#Page_125">125</a>.</li>
<li class="isubi">Showing loss at different thicknesses by corrosion, <a href="#Page_143">143</a>.</li>
<li class="isubi">Showing sediment collecting in boilers, <a href="#Page_163">163</a>.</li>
<li class="isubi">Showing rise of safety valve, <a href="#Page_195">195</a>.</li>
<li class="isubi">Of savings from use of feed water, <a href="#Page_200">200</a>.</li>
<li class="isubi">Capacity of cisterns, <a href="#Page_202">202</a>,</li>
<li class="isubi">Of specific heat, <a href="#Page_214">214</a>.</li>
<li class="isubi">Of conducting power of various substances, <a href="#Page_213">213</a>.<span class="pagenum"><a name="Page_330" id="Page_330">330</a></span></li>
<li class="isubi">Of radiating power of various substances, <a href="#Page_213">213</a>.</li>
<li class="isubi">Weight of cubic foot of water, <a href="#Page_224">224</a>.</li>
<li class="isubi">Weight and capacity of gallons of water, <a href="#Page_225">225</a>.</li>
<li class="isubi">Comparative quantity of water which can be evaporated, <a href="#Page_231">231</a>.</li>
<li class="isubi">Surfaces and capacities of pipes, <a href="#Page_246">246</a>.</li>
<li class="isubi">Of data relating to pipes, <a href="#Page_247">247</a>.</li>
<li class="isubi">Bursting pressure of tubes, <a href="#Page_264">264</a>.</li>
<li class="isubi">Of weights of round and plate iron, <a href="#Page_309">309</a>, <a href="#Page_311">311</a>.</li>
<li class="isubi">Conducting power of various substances, <a href="#Page_275">275</a>.</li>
<li class="isubi">Relative value of non-conductors, <a href="#Page_276">276</a>.</li>
<li class="isubi">Weights of lead pipe, <a href="#Page_305">305</a>.</li>

<li class="indx"><b>Tan</b>, description, <a href="#Page_15">15</a>.</li>

<li class="indx"><b>Tan bark</b>, comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Firing with, <a href="#Page_36">36</a>.</li>

<li class="indx"><b>Tanks</b>, for fuel oil, how to construct, <a href="#Page_290">290</a>.</li>

<li class="indx"><b>Tan-liquor</b>, unsafe use of, in boilers, <a href="#Page_185">185</a>.</li>

<li class="indx"><b>Tap-borer</b>, plumber’s, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Taps and dies</b>, description, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Tee</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Temperature</b> of a furnace, <a href="#Page_42">42</a>.</li>

<li class="indx"><b>Tensile strength</b> of steel plate, <a href="#Page_90">90</a>.</li>
<li class="isubi">Of boilers, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Test</b>, the hydraulic, <a href="#Page_131">131</a>.</li>

<li class="indx"><b>Testing-boiler</b>, specification, <a href="#Page_87">87</a>.</li>

<li class="indx"><b>Testing boilers</b> under steam pressure, <a href="#Page_287">287</a>.</li>

<li class="indx"><b>Test pieces</b>, description and illustration, <a href="#Page_105">105</a>, <a href="#Page_112">112</a>.</li>

<li class="indx"><b>Tests</b> for impurities in water, <a href="#Page_153">153</a>.</li>

<li class="indx"><b>Tests of steel rivets</b>, <a href="#Page_95">95</a>.</li>

<li class="indx"><b>Thimbles</b>, specification for, <a href="#Page_86">86</a>.</li>

<li class="indx"><b>Three way cock</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Throttle valve</b>, description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Tin</b>, melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Tissue paper</b>, radiating power of, <a href="#Page_213">213</a>.</li>

<li class="indx"><b>Tongs</b> for boiler makers, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Tool box</b>, description, <a href="#Page_22">22</a>.</li>

<li class="indx"><b>Tools</b>, plumber’s, description, <a href="#Page_306">306-309</a>.</li>
<li class="isubi">Handy for the fire-room, <a href="#Page_21">21</a>.</li>
<li class="isubi">Used in steam fitting, <a href="#Page_269">269</a>.</li>
<li class="isubi">Boiler maker’s, <a href="#Page_281">281</a>.</li>
<li class="isubi">Plumber’s caulking, <a href="#Page_308">308</a>.</li>

<li class="indx"><b>Torch</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Total heat</b> of steam, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Tough</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Trained</b> or untrained firemen, difference, <a href="#Page_24">24</a>.</li>

<li class="indx"><b>Trap</b>, fish, <a href="#Page_205">205</a>.</li>

<li class="indx"><b>Treble riveting</b>, example, <a href="#Page_93">93</a>.</li>

<li class="indx"><b>Triple draught</b>, tubular boiler, <a href="#Page_82">82</a>.</li>

<li class="indx"><b>Trevithick, Richard</b>, <a href="#i_004">frontispiece.</a></li>

<li class="indx"><b>Tube expanders</b>, <a href="#Page_281">281</a>.</li>

<li class="indx"><b>Tubes</b>, how to weld, <a href="#Page_264">264</a>.</li>
<li class="isubi">Table of bursting and collapsing pressures, <a href="#Page_264">264</a>.</li>
<li class="isubi">Boiler, illustration of size, <a href="#Page_245">245</a>.</li>
<li class="isubi">Experiments in holding power, <a href="#Page_111">111</a>.</li>
<li class="isubi">Table of holding power, <a href="#Page_111">111</a>.</li>
<li class="isubi">Boiler, table of dimensions, <a href="#Page_110">110</a>.</li>
<li class="isubi">Leaky, how to repair, <a href="#Page_126">126</a>.</li>

<li class="indx"><b>Tubes and flues</b>, sweeping, <a href="#Page_39">39</a>.</li>

<li class="indx"><b>Tube sheets</b>, description, <a href="#Page_81">81</a>.</li>

<li class="indx"><b>Turn-pin</b>, description, <a href="#Page_306">306</a>.</li>

<li class="indx"><b>Two flue</b> steam boiler, <a href="#Page_78">78</a>.</li>

<li class="ifrst"><b>Umbria</b>, steamer, firing boilers, <a href="#Page_32">32</a>.</li>

<li class="indx"><b>Unequal riveting</b>, example, <a href="#Page_93">93</a>.</li>

<li class="indx"><b>Union</b>, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Unit</b> of chimney measurements, <a href="#Page_297">297</a>.</li>

<li class="indx"><b>Upright steam boilers</b>, description, <a href="#Page_51">51</a>.</li>

<li class="indx"><b>Uptakes</b> of marine boiler, <a href="#Page_64">64</a>.</li>

<li class="ifrst"><b>Valve</b>, gate, <a href="#Page_273">273</a>.</li>
<li class="isubi">Globe, description, <a href="#Page_272">272</a>.</li>
<li class="isubi">Brine, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Pop, description, <a href="#Page_184">184</a>.</li>
<li class="isubi">Angle, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Check, description, <a href="#Page_278">278</a>.</li>
<li class="isubi">Sentinel, description, <a href="#Page_184">184</a>.</li>
<li class="isubi">Pressure regulator, <a href="#Page_274">274</a>.</li>
<li class="isubi">Rotary, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Straightway, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Throttle, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Ball, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Chamber, description, <a href="#Page_272">272</a>.</li>
<li class="isubi">Double beat and double seat, <a href="#Page_273">273</a>.</li>
<li class="isubi">Swing description, <a href="#Page_273">273</a>.</li>

<li class="indx"><b>Valve bracket</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Valve cock</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Valve coupling</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Valves</b>, description, <a href="#Page_271">271</a>.</li>
<li class="isubi">Safety, description, <a href="#Page_187">187</a>.</li>
<li class="isubi">Of what material made, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Valves</b>, hinged, description, <a href="#Page_272">272</a>.</li>
<li class="isubi">Relief, description, <a href="#Page_272">272</a>.</li>
<li class="isubi">Back pressure, description, <a href="#Page_273">273</a>.</li>
<li class="isubi">Lifting, description, <a href="#Page_274">274</a>.</li>

<li class="indx"><b>Valves and cocks</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Valve-seat</b>, description, <a href="#Page_272">272</a>.</li>

<li class="indx"><b>Vaults</b> for fuel oil, how to construct, <a href="#Page_289">289</a>.</li>

<li class="indx"><b>Ventilation</b>, <a href="#Page_265">265</a>.</li>

<li class="indx"><b>Vise</b>, steamfitter’s, <a href="#Page_269">269</a>.</li>

<li class="indx"><b>Vises</b>, use of, <a href="#Page_21">21</a>.<span class="pagenum"><a name="Page_331" id="Page_331">331</a></span></li>

<li class="ifrst"><b>Water</b>, how formed, <a href="#Page_143">143</a>.</li>
<li class="isubi">Principles relating to, <a href="#Page_223">223</a>.</li>
<li class="isubi">Principal temperatures of, <a href="#Page_224">224</a>.</li>
<li class="isubi">Point of maximum density, <a href="#Page_224">224</a>.</li>
<li class="isubi">The boiling point, <a href="#Page_224">224</a>.</li>
<li class="isubi">The standard temperature, <a href="#Page_224">224</a>.</li>
<li class="isubi">pecific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">Boiling point of pure, <a href="#Page_37">37</a>.</li>
<li class="isubi">Radiating power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Freezing point, <a href="#Page_224">224</a>.</li>

<li class="indx"><b>Water</b>, (sea,) precipitator for, <a href="#Page_145">145</a>.</li>
<li class="isubi">Boiling point of salt, <a href="#Page_37">37</a>.</li>

<li class="indx"><b>Water bending</b> of lead pipe, <a href="#Page_304">304</a>.</li>

<li class="indx"><b>Water circulation</b>, <a href="#Page_294">294</a>.</li>

<li class="indx"><b>Water grate bars</b>, description, <a href="#Page_175">175</a>.</li>
<li class="isubi">Gauge cocks, description, <a href="#Page_176">176</a>.</li>

<li class="indx"><b>Water hammer</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Water meters</b>, rule for reading, <a href="#Page_205">205</a>.</li>
<li class="isubi">Description, <a href="#Page_203">203</a>.</li>

<li class="indx"><b>Water ram</b>, <a href="#Page_284">284</a>.</li>

<li class="indx"><b>Water space</b> of boilers, rule and example, <a href="#Page_105">105</a>.</li>

<li class="indx"><b>Water table</b> in locomotive, <a href="#Page_35">35</a>.</li>

<li class="indx"><b>Water tube</b> steam boiler, description, <a href="#Page_67">67</a>.</li>

<li class="indx"><b>Water heater</b>, noiseless, <a href="#Page_312">312</a>.</li>

<li class="indx"><b>Water tube steam boiler</b>, setting of, <a href="#Page_239">239</a>.</li>

<li class="indx"><b>Watt, James</b>, <a href="#Page_68">68</a>.</li>

<li class="indx"><b>Weight</b> of different standard gallons of water, <a href="#Page_225">225</a>.</li>
<li class="isubi">Of a column of air, <a href="#Page_17">17</a>.</li>

<li class="indx"><b>Weldable</b>, definition, <a href="#Page_121">121</a>.</li>

<li class="indx"><b>Welding</b> boiler and other tubes, <a href="#Page_264">264</a>.</li>

<li class="indx"><b>Wet steam</b>, <a href="#Page_283">283</a>.</li>

<li class="indx"><b>Wheelbarrow</b>, use of, <a href="#Page_20">20</a>.</li>

<li class="indx"><b>Whistle</b>, steam, description, <a href="#Page_180">180</a>.</li>

<li class="indx"><b>Whitewash</b>, description, <a href="#Page_232">232</a>.</li>

<li class="indx"><b>Wipe joint</b>, how to make, <a href="#Page_300">300</a>.</li>
<li class="isubi">Plumber’s, <a href="#Page_298">298</a>.</li>

<li class="indx"><b>Wood</b>, comparative evaporation, <a href="#Page_18">18</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
<li class="isubi">As a combustible, <a href="#Page_14">14</a>.</li>
<li class="isubi">“Hint as to drying,” <a href="#Page_14">14</a>.</li>

<li class="indx"><b>Wood charcoal</b>, comparative evaporation, <a href="#Page_18">18</a>.</li>

<li class="indx"><b>Wood chisel</b>, <a href="#Page_307">307</a>.</li>

<li class="indx"><b>Wounds</b>, treatment of, <a href="#Page_310">310</a>.</li>

<li class="indx"><b>Writing paper</b>, radiating power of, <a href="#Page_213">213</a>.</li>

<li class="ifrst"><b>Zig-zag riveting</b>, example, <a href="#Page_93">93</a>.</li>

<li class="indx"><b>Zinc</b>, conducting power of, <a href="#Page_213">213</a>.</li>
<li class="isubi">Melting point, <a href="#Page_42">42</a>.</li>
<li class="isubi">Effect on corrosion of boilers, <a href="#Page_150">150</a>.</li>
<li class="isubi">Use in marine boilers, <a href="#Page_162">162</a>.</li>
<li class="isubi">Specific heat of, <a href="#Page_214">214</a>.</li>
</ul>

<div class="figcenter">
<img src="images/i_331.jpg" width="250" height="165" alt="page decoration oil cans" />
</div>

<hr class="chap" />

<h2 class="chapter" id="MECHANICAL_LIST"></h2>

<div class="figcenter">
<img src="images/i_333.jpg" width="337" height="600" alt="educational manuals on engineering, electricity" /></div>


<hr class="chap" />

<p><span class="pagenum"><a name="Page_2a" id="Page_2a">2</a></span></p>

<h2 class="chapter u larger" id="ERECTING_AND_OPERATING"><b>ERECTING AND OPERATING $3</b></h2>

<p class="center">&mdash;&mdash;JUST ISSUED&mdash;&mdash;</p>

<div class="figcenter">
<img src="images/i_334.jpg" width="180" height="600" alt="" />
<p class="caption">
<span class="smcap">Rogers’ Erecting</span> and <span class="smcap">Operating</span><br />
 <em>for</em> <em><span class="smcap">Engineers, Machinists and Millwrights</span></em></p>

<p class="caption">AUDEL</p></div>

<p class="drop-cap">A PRACTICAL HANDBOOK
on Excavations,
Foundations, Structures,
Millwrighting, Shafting,
Belting, Piping, Boilers, Engines,
Installing Machinery, etc.</p>

<p>In order to become an expert at the <em>erection and operation of modern
machinery and appliances</em>, judgment must be added to execution; now
as judgment cannot be taught in writing, further than in laying down
certain principles of procedure, therefore the book is largely personal.</p>

<p>The method of instruction followed is to deal with the various subjects
mentioned, each consisting of nearly the same number of pages and
illustrations, indicating the course of study.</p>

<p>Working Drawings, Foundations, Excavating, Piling and Grillage, Brick
Work, Concrete, Reinforced Concrete, Millwright’s Tools, Steel Square
and its uses, Bridge Work, Structures, Scaffolding and Stagging,
Rigging Knots. Hitches and Splices, Chains and Tackle, Steel Structure
Work, Roofing, Blacksmithing. Tool Dressing, Belting and Pulleys,
Shafting Lining, Speeds, Piping and Joints, Plumbing, Steam Boilers
and Accessories, Chimneys, Drafts, Steam Engine Operation, Engine
Foundations. Valve Setting, Water Power Installations, Steam Turbines,
Pumping Machinery, Electrical Installations, Motors, Wiring, etc.,
Refrigerating Systems, Rules, Receipts, Metallic Compositions, Useful
Tables. Ready Reference Index.</p>

<p>By following this plan, and with the aid of the ready reference index
to be found at the end of the volume, the work becomes a reference
book, as well as a course of systematic study in Mill Engineering.</p>

<p>This volume is convenient in size, handsomely and durably bound in
black cloth, having gold edges and titles; containing 600 pages,
illustrated by over 500 drawings and illustrations of practical
work. It is in every way a generously good book both in contents and
manufacture.</p>

<p class="center"><span class="large u"><b>PRICE</b></span> <span class="larger"><b>$3</b></span> <span class="large u"><b>to any address</b></span>.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_3a" id="Page_3a">3</a></span></p>

<h2 class="chapter larger u" id="DRAWING_AND_DESIGN"><b>DRAWING AND DESIGN $3</b></h2>

<p class="drop-cap">THIS volume is arranged for a comprehensive, self-instruction
course for both shop and drawing room.</p>

<p class="center sans"><b>&mdash;&mdash;PLAN OF INSTRUCTION&mdash;&mdash;</b></p>

<div class="figcenter">
<img src="images/i_335.jpg" width="365" height="600" alt="" />
<p class="caption"><span class="smcap">Rogers’ Drawing</span> and <span class="smcap"> Design</span></p>

<p class="caption">AUDEL</p></div>

<p>Useful Terms and Definitions;
Drawing Board, T-Square and Triangles;
Lettering;
Shade Lines;
Section lining;
Geometrical Drawing;
Isometric Projection;
Cabinet Projection;
Orthographic Projection;
Development of Surfaces;
Working Drawings;
Tints and Colors;
Tracing and Blue Printing;
Reading of Working Drawings;
Machine Design;
Physics and Mechanics;
Materials Used in Machine Construction;
Screws, Bolts and Nuts;
Rivets and Riveted Joints;
Power Transmission;
Shafts and Bearings;
Belts and Pulleys;
Gear Wheels;
Metal Working Machines;
Dies and Presses;
Drilling and Milling Machines;
The Lathe;
Engines and Boilers;
Electrical Machines;
Drawing Instruments;
Logarithms;
Tables and Index.</p>

<p>Contains 506 pages, illustrated by over 600 cuts and diagrams, very
many of them full page drawings; the book is printed on a very fine
grade of paper; it measures 8<sup>1</sup>&frasl;<sub>2</sub> &times; 10<sup>1</sup>&frasl;<sub>2</sub> inches and weighs over 3
pounds; the binding is in black cloth with gold edges and titles; the
volume is made to open freely and is in every way a most complete
up-to-date book.</p>

<p class="center"><span class="large u"><b>PRICE</b></span>, <span class="larger"><b>$3</b></span> <span class="large u"><b>to any address</b></span>.</p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_4a" id="Page_4a">4</a></span></p>

<h2 class="chapter larger u" id="ADVANCED_MACHINIST"><b>ADVANCED MACHINIST $2</b></h2>

<p class="drop-cap">THE trade of the machinist is peculiar in that it is a preparation for
so many positions outside of it.</p>

<p>It takes a man of good natural ability and of considerable
education&mdash;not always from books&mdash;to make a first-class machinist; so
that when one is well qualified he is also prepared for many other
openings.</p>

<p>The aim of this work is to point the way of advancement to those who
become fitted to assume these responsibilities and rewards.</p>

<p>The advanced machinist is a work of sterling merit, a few of the
hundreds of subjects are here named, but they in no way show the scope
of this work, which must be seen to be appreciated:</p>

<p>A Course in Machine Shop Mathematics; Various Measuring Instruments
and Their Uses; Screw Cutting; Boring; Milling; Drilling; Grinding;
Punching and Shearing; Bolt Cutting Machinery; Special and Auxiliary
Machines; Shop Management: Work Shop Receipts and Devices, etc., etc.</p>

<p>The personal character of the book appeals to all in any way
associated in the machinery and allied trades.</p>

<div class="figcenter">
<img src="images/i_336.jpg" width="176" height="600" alt="" />
<p class="caption"><span class="smcap">Rodger’s Advanced Machinist</span></p>
<p class="caption">AUDEL</p>
</div>

<div class="blockquote"><p>This book is a companion volume to Progressive Machinist and is uniform
in binding and style, but more advanced in the subject of Machine Shop
Practice, containing about the same number of pages, illustrations, etc.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_5a" id="Page_5a">5</a></span></p>

<h2 class="chapter larger u" id="PROGRESSIVE_MACHINIST"><b>PROGRESSIVE MACHINIST $2</b></h2>

<p class="drop-cap">THIS is a valuable volume for all Metal Workers;&mdash;the following are a
few of the many subjects treated:</p>

<p><b>Materials</b>.&mdash;Definitions; Qualities of Matter; Iron, Steel;
Various Metals, Alloys, etc.; Gravity and Tables; Three Laws of Motion;
Strength of Materials; Fatigue of Metals; Table of Melting Points of
Solids; Useful Weights and Measures.</p>

<p><b>Shop Drawing</b>.&mdash;Free-hand Drawing; Instruments; Penciling;
Inking; Lettering Drawings; Dimensioning; Shading; Section-Lining;
Reading Working Drawings; Problems in Geometrical Drawing&mdash;Points
Relating to Drawing.</p>

<p><b>Gearing</b>.&mdash;Cog Wheels, Spur and Bevel Wheels; Mitre Wheel;
Mortise Wheel; Worm Gearing; Helical Wheel; Designing Gears; Speed of
Gear Wheels.</p>

<p><b>Bench and Vice</b>.&mdash;Tempering and Hardening Metals; Grades of
Steel; Cementation Process; Bessemer and Siemen-Martin Process;
Case-Hardening; Annealing; Hand Tools; Machine Tools; Work Benches;
Sledge and Anvil; Surfacing; Red Marking; Hand Drilling; Broaching;
Screw Cutting by Hand; Pipe Cutting.</p>

<p><b>Tools and Machines</b>.&mdash;Machine and Hand Tools; Portable Tools;
Action of Machines; Classification of Machine Work; Turning and Boring;
Planing; Milling; Drilling; Grinding; Punching and Shearing.</p>

<p><b>Lathe Work</b>.&mdash;Forms and use of Foot Lathes; Hand Lathes; Chuck or
Surfacing Lathe; Engine Lathe; Parts of the Lathe; Cutting Tools Used
in the Lathe; Tempering of Lathe Tools Rule; Lathe Practice; Measuring
Instruments; Mandrels; Lathe-Dogs; Driving Work Between Centers;
Turning Work Between Centers; Lathe Speed; Chuck and Face-plate Work;
Drilling and Boring in the Lathe; Proportion of Parts of a Lathe;
Useful References; Tables and Index.</p>

<div class="figcenter">
<img src="images/i_337.jpg" width="173" height="600" alt="" />
<p class="caption"><span class="smcap">Rodger’s Progressive Machinist</span></p>
<p class="caption">AUDEL</p>
</div>

<p><b>Description of Binding</b>.&mdash;The book is handsomely bound in black
cloth, with gold edges and titles, printed on fine paper, illustrated
with 330 diagrams and drawings of practical work, containing over 360
pages of valuable information, and 1081 ready reference index for quick
information. <span class="u"><b>This volume will be mailed to any address postpaid upon
receipt of</b></span> <span class="large"><b>2</b></span> <span class="u"><b>dollars.</b></span></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_6a" id="Page_6a">6</a></span></p>

<h2 class="chapter larger u" id="AUDELS_GAS_ENGINE_MANUAL"><b>AUDELS GAS ENGINE MANUAL $2</b></h2>

<div class="figcenter">
<img src="images/i_338.jpg" width="168" height="600" alt="" />
<p class="caption">AUDELS GAS ENGINE MANUAL</p>

<p class="caption">
A PRACTICAL TREATISE<br />
WITH<br />
ILLUSTRATIONS AND DIAGRAMS</p>

<p class="caption">T A Co.</p></div>

<p class="drop-cap">THIS volume just published gives the latest and most helpful
information respecting the construction, care and management of
<span class="u">Gas, Gasoline and Oil Engines, Marine Motors</span> and <span class="u">Automobile
Engines</span>, including chapters on <span class="u">Producer Gas Plants</span> and the
<span class="u">Alcohol Motor</span>.</p>

<p>The work is divided into 27 Chapters as follows:&mdash;Historical
Development&mdash;Laws of Permanent Gases&mdash;Theoretical Working
Principles&mdash;Actual Working Cycles&mdash;Graphics of the Action
of Gases&mdash;Indicator Diagrams of Engine Cycles&mdash;Indicator
Diagrams of Gas Engines&mdash;Fuels and Explosive Mixtures&mdash;Gas
Producer Systems&mdash;Compression, Ignition and Combustion&mdash;Design
and Construction&mdash;Governing and Governors&mdash;Ignition and
Igniters&mdash;Installation and Operation&mdash;Four-Cycle Horizontal
Engines&mdash;Four-Cycle Vertical Engines&mdash;Four-Cycle Double-Acting
Engines&mdash;Two-Cycle Engines&mdash;Foreign Engines&mdash;Oil Engines&mdash;Marine
Engines&mdash;Testing&mdash;Instruments Used in Testing&mdash;Nature and Use of
Lubricants&mdash;Hints on Management and Suggestions for Emergencies&mdash;The
Automobile Motor&mdash;Useful Rules and Tables.</p>

<p>Each chapter is illustrated by diagrams which make it a thoroughly
helpful volume, containing 512 pages, 156 drawings, printed in large
clear type on fine paper, handsomely bound in rich red cloth, with gold
top and title, measuring 5<sup>1</sup>&frasl;<sub>2</sub> &times; 8<sup>1</sup>&frasl;<sub>2</sub> inches and weighing over two
pounds.</p>

<div class="blockquote"><p>The book is a practical educator from cover to cover and is worth many
times the price to any one using a gas engine of any type or size.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span> <span class="larger"><b>$2.00</b></span> <span class="large u sans"><b>POSTPAID</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK, N. Y.</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_7a" id="Page_7a">7</a></span></p>

<h2 class="chapter larger u" id="MOTOR_CAR_PRACTICE"><b>MOTOR CAR PRACTICE $2</b></h2>

<p>A Good Book for Owners, Operators, Repairmen and Intending Purchasers.</p>

<div class="figcenter">
<img src="images/i_339.jpg" width="271" height="600" alt="" />
<p class="caption">AUTOMOBILES</p>
<p class="caption">
SELF PROPELLED VEHICLES<br />
<br />
J.E.HOMANS<br />
<br />
A PRACTICAL TREATISE<br />
WITH<br />
ILLUSTRATIONS AND DIAGRAMS</p>
<p class="caption">5ᵗʰ EDITION<br />
REVISED</p></div>

<p class="drop-cap">THIS work is now the accepted standard on the practical care and
management of motor cars&mdash;explaining the principles of construction and
operation in a clear and helpful way, and fully illustrated with many
diagrams and drawings, making it of value to the intending purchaser,
driver and repair man.</p>

<p>The subjects treat of the needs of the man behind the wheel, and are
presented clearly, concisely and in a manner easy to understand by the
reader, be he a beginner or an expert.</p>

<p>The treatise on the gasoline engine cannot fail to prove valuable to
anyone interested in explosive motors, which are daily coming to the
front as the readiest and most convenient source of power.</p>

<div class="blockquote"><p>Contains 608 pages, over 400 diagrams and illustrations, printed on
fine paper, size 5<sup>3</sup>&frasl;<sub>4</sub> by 8<sup>1</sup>&frasl;<sub>2</sub> inches, with generously good binding.
Highly endorsed. This book will be sent to any address in the world,
postpaid, upon receipt of <span class="large"><b>$2</b></span>.</p></div>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_8a" id="Page_8a">8</a></span></p>

<h2 class="chapter larger u" id="PUMPS_AND_HYDRAULICS"><b>PUMPS AND HYDRAULICS $4</b></h2>

<p class="center">2 PARTS</p>

<p class="drop-cap">IT is with pleasure we call your attention to the recent publication
on pumping machinery. This work, issued under the title of “ROGERS’
PUMPS AND HYDRAULICS,” is a complete and practical handbook, treating
on the construction, operation, care and management of pumping
machinery; the principles of hydraulics being also thoroughly
explained. The work is illustrated with cuts, diagrams and drawings
of work actually constructed and in operation; the rules and
explanations of the examples shown are taken from everyday practice.
No expense has been spared in the endeavor to make this a most
helpful instructor on the subject, useful to all pump attendants,
engineers, machinists and superintendents.</p>

<div class="figcenter">
<img src="images/i_340.jpg" width="320" height="600" alt="" />
<p class="caption">PUMPS AND HYDRAULICS<br />
<br />
ROGERS</p>

<p class="caption">A PRACTICAL TREATISE<br />
WITH<br />
ILLUSTRATIONS AND DIAGRAMS</p>

<p class="caption">PART ONE</p>

<p class="caption">T A Co.</p>

<p class="caption">PUMPS AND HYDRAULICS<br />
<br />
ROGERS</p>

<p class="caption">A PRACTICAL TREATISE<br />
WITH<br />
ILLUSTRATIONS<br />
AND DIAGRAMS</p>

<p class="caption">PART TWO</p>

<p class="caption">T A Co.</p></div>

<p class="center large"><b>Subjects Treated</b></p>

<p>The Air Pump; Air and Vacuum
Pumps; Air Compressors;
The Air Lift Pump; The
Steam Fire Engine; Miscellaneous
Pumps; Mining Pumps;
Marine Pumps; “Sugar-house”
Pumps; Circulating
Pumps; Atmospheric Pumps;
Ammonia or Acid Pumps; The
Screw Pump; Aermotor
Pumps; Rotary and Centrifugal
Pumps; Turbine Pumps;
Injectors and Ejectors; Pulsometer-Aqua-Thruster;
Pump
Speed Governors; Condensing
Apparatus; Utilities and
Attachments, Tools, Valves
and Piping, Pipes, Joints and
Fittings, Useful Notes; Tables
and Data; Glossary of
Pump and Hydraulic Terms;
Elementary Hydraulics; Flow
of water Under Pressure;
Water Pressure Machines,
Water Wheels; Turbine
Water Wheels; Turbine
Pumps; Water Pressure Engines;
Hydraulic Motors; Hydraulic Apparatus; Hydraulic
Jack; Hydraulic Press; Hydraulic Accumulator; Hydraulic
Ram; Pumps as Hydraulic Apparatus; Classification of Pumps;
Hand Pumps; Power Pumps; Belted Pumps; The Electric
Pump; The Steam Pump; The Duplex Pump; Underwriter
Fire Pump; Specifications of the National Board of Fire Underwriters
Relating to Duplex Fire Pumps.</p>

<p>These two volumes of nearly nine hundred pages, illustrated with
about seven hundred wood cuts, are admirable specimens of bookmaking;
they are printed on fine white paper in large clear text, with ample
margins, and bound in black vellum cloth with titles and tops in
gold. In size they are six by nine inches.</p>

<p class="center large sans"><b>&mdash;&mdash;PRICE, $4, DELIVERED&mdash;&mdash;</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_9a" id="Page_9a">9</a></span></p>

<h2 class="chapter larger u" id="MARINE_ENGINEERING"><b>MARINE ENGINEERING $2</b></h2>

<div class="figcenter">
<img src="images/i_341.jpg" width="251" height="600" alt="" />
<p class="caption">QUESTIONS AND ANSWERS<br />
FOR<br />
MARINE ENGINEERS</p>

<p class="caption">LUCAS<br />
<br />
HAWKINS</p>

<p class="caption">PRICE $2.<br />
<br />
AUDEL &amp; CO.</p>

<p class="caption">WITH CHAPTER ON<br />
<span class="u">BREAKDOWNS AT SEA</span></p></div>

<p class="drop-cap">THIS treatise is the most complete published for the practical
engineer, covering as it does a course in mathematics, the management
of marine engines, boilers, pumps, and all auxiliary apparatus,
<span class="u">the accepted rules for figuring the safety-valve</span>.</p>

<p>The book is divided into two parts: Part I, Construction: Part II,
Operation; it contains 700 pages.</p>

<p>The volume is illustrated with plate drawings, diagrams and cuts,
having an Index with more than <span class="u">1,000 ready references, 807
Questions on practical marine engineering are fully answered and
explained</span>.</p>

<p>Size is 5<sup>3</sup>&frasl;<sub>4</sub> &times; 8<sup>1</sup>&frasl;<sub>2</sub> inches, 1<sup>1</sup>&frasl;<sub>2</sub> inches thick, and weighs nearly
three pounds, strongly and durably bound in rich green cloth, with
full gilt edges, and is the accepted standard on Marine Engineering.</p>

<p>Price <span class="large"><b>$2</b></span>, sent free to any address in the world.
<span class="u">Money will be refunded if not entirely satisfactory.</span></p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_10a" id="Page_10a">10</a></span></p>

<h2 class="chapter larger u" id="MECHANICAL_DRAWING"><b>MECHANICAL DRAWING $2</b></h2>

<p class="drop-cap">THE work has been carefully arranged according to the
fundamental principles of the art of drawing, each theme
being clearly illustrated. <span class="u">A list of the subjects are given
below:</span></p>

<div class="figcenter">
<img src="images/i_342.jpg" width="500" height="487" alt="" />
<p class="caption"><span class="larger smcap">Hawkins Mechanical Drawing</span></p>

<p class="caption small">
HAWKINS SELF HELP MECHANICAL DRAWING FOR HOME STUDY</p></div>

<p>Chalk Work; Preliminary Terms
and Definitions; Freehand
Drawing; Geometrical
Drawing;
Drawing
Materials
and Instruments;
Mechanical
Drawing; Penciling;
Projection; “Inking in” Drawings;
Lettering Drawings; Dimensioning
Drawings; Shading Drawings.</p>

<p>Section Lining and Colors; Reproducing Drawings; Drawing
Office Rules; Gearing; Designing Gears; Working Drawings;
Reading Working Drawings; Patent Office Rules for
Drawings; Useful Hints and Points; Linear Perspective; Useful
Tables; Personal, by the Editor.</p>

<div class="blockquote"><p>The book contains 320 pages and 300 illustrations, consisting
largely of diagrams and suggestive drawings for practice. It
is bound in dark green cloth with full gold edges and titles; it is
printed on fine paper, size 7 &times; 10 inches; it weighs 33 oz., and
will fit into any engineer’s or mechanic’s library to good advantage.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_11a" id="Page_11a">11</a></span></p>

<h2 class="chapter larger u" id="ELECTRICITY_FOR_ENGINEERS"><b>ELECTRICITY FOR ENGINEERS $2</b></h2>

<p class="drop-cap">THE introduction of electrical machinery in almost every
power plant has created a great demand for competent
engineers and others having a knowledge of electricity
and capable of operating or supervising the running of electrical
machinery. To such persons this pocket-book will be
found a great benefactor, since it contains just the information
that is required, <em>explained in a practical manner</em>.</p>

<div class="figcenter">
<img src="images/i_343.jpg" width="288" height="600" alt="" />
<p class="caption"><span class="smcap large">Hawkins’ New Catechism of Electricity.</span></p>

<p class="caption">HAWKINS’</p></div>

<p class="center large"><span class="u"><b>Plan of Study</b></span></p>

<p>The following is a partial
list of the topics discussed
and illustrated:</p>

<p>Conductors and Non-Conductors:
Symbols,
abbreviations and definitions
relating to electricity;
The Motor; The Care
and Management of the
Dynamo and Motor.</p>

<p>Electric Lighting; Wiring;
The rules and requirements
of the National
Board of Underwriters
in full; Electrical
Measurements.</p>

<p>The Electric Railway;
Line Work; Instruction
and Cautions for Linemen
and the Dynamo Room;
Storage Batteries; Care
and Management of the
Street-Car Motor; Electro
Plating.</p>

<p>The Telephone and
Telegraph; The Electric
Elevator; Accidents and
Emergencies, etc., etc.</p>

<p>One-third of the whole book has been
devoted to the explanation and illustrations
of the dynamo, and particular directions relating
to its care and management;&mdash;all directions
being given in the simplest and kindly way to assist rather
than confuse the learner.</p>

<div class="blockquote"><p>It contains 550 pages with 300 illustrations of electrical appliances;
it is bound in heavy red leather, (size 4<sup>1</sup>&frasl;<sub>2</sub> &times; 6<sup>1</sup>&frasl;<sub>2</sub> for the
pocket), with full gold edges and is a most attractive handbook
for Electricians and Engineers.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_12a" id="Page_12a">12</a></span></p>

<h2 class="chapter larger u" id="EXAMINATIONS"><b>ENGINEERS’ EXAMINATIONS $2</b></h2>

<p class="drop-cap">THIS work is an important aid to engineers of all grades, and is
undoubtedly the most helpful ever issued relating to a safe and sure
preparation for examination. It presents in a condensed form the
most approved practice in the care and management of Steam Boilers,
Engines, Pumps, Electrical and Refrigerating Machines, also a few
plain rules of arithmetic with examples of how to work the problems
relating to the safety valve, strength of boilers and horse power of
the Steam Engine and Steam Boiler.</p>

<p>It contains various rules, regulations and laws of large cities
for the examination of boilers and the licensing of engineers. It
contains the laws and regulations of the United States for the
examination and grading of all marine engineers.</p>

<p>The book gives the underlying principles of steam engineering in
plain language, with very many sample questions and answers likely to
be asked by the examiner.</p>

<p>It also gives a short chapter on the “Key to Success” in obtaining
knowledge necessary for advancement in engineering.</p>

<div class="figcenter">
<img src="images/i_344.jpg" width="266" height="600" alt="" />
<p class="caption large"><em>HAWKIN’S AIDS.</em></p>
<p class="caption"><span class="smcap">Engineers’ Examinations<br />
&mdash;with&mdash;<br />
Questions and Answers</span>
</p></div>

<div class="blockquote"><p>This helpful volume contains 200 pages of valuable information
not elsewhere obtainable; it is bound in rich red leather
with full gold edges and titles; it measures 5 &times; 7<sup>1</sup>&frasl;<sub>2</sub> inches and
weighs twenty-two ounces.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_13a" id="Page_13a">13</a></span></p>

<h2 class="chapter larger u" id="STEAM_BOILER_PRACTICE"><b>STEAM BOILER PRACTICE $2</b></h2>

<p class="drop-cap">THIS book of instruction on boiler-room practice will be of great
help to firemen, engineers and all others who wish to learn about
this important branch of Steam Engineering.</p>

<p>It treats on materials, coals, wood, coke, and oil and gas, fuels,
etc., their composition, properties, combustive value, also on
combustion and evaporation.</p>

<p>Giving the practical rules to be observed in firing with various
fuels, management of steam boilers, prevention of foaming; tools and
fire irons; covering stationary, marine and locomotive boilers.</p>

<p>It enumerates sixty important points of cautions to be observed in
the proper management of boilers.</p>

<p>It contains a description of and full treatise on stationary, marine
and locomotive boilers, and the historical development of boilers;
specifications for boilers; riveting; bracing; rules for finding
pressure or strain on bolts.</p>

<p>It gives inspectors rules relating to braces in steam boilers. Also
rules and tables for calculating areas and steam and water space of
boilers.</p>

<p>It treats on boiler tubes, construction and drawing of boiler
sections; defects and necessary repairs; inspection of steam boilers;
mechanical stokers’ corrosion and scale, boiler compounds, feed water
heaters, injectors, pumps, boiler settings; pipes and piping; steam
heating, chemistry of the furnace; boiler making; plumbing, and
hundreds of other useful subjects.</p>

<p>It states several plain rules for the calculation of safety valve
problems and those sanctioned by the U. S. inspectors.</p>

<div class="figcenter">
<img src="images/i_345.jpg" width="147" height="600" alt="" />
<p class="caption">
MAXIMS AND INSTRUCTIONS FOR THE BOILER ROOM<br />
N. HAWKINS ME</p>
<p class="caption">AUDEL &amp; CO.</p></div>

<div class="blockquote"><p>The volume has 330 pages and 185 illustrations and diagrams. It is 6
&times; 8<sup>1</sup>&frasl;<sub>2</sub> in. in size and weighs 28 ounces. The binding is uniform with
that of the “Calculations” and “Catechism of the Steam Engine,” being
bound in heavy green cloth, with ornamental titles and edges in gold.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_14a" id="Page_14a">14</a></span></p>

<h2 class="chapter larger u" id="CALCULATIONS_FOR_ENGINEERS"><b>CALCULATIONS FOR ENGINEERS $2</b></h2>

<p class="drop-cap">THE Hand Book of Calculations is a work of instruction and reference
relating to the steam engine, the steam boiler, etc., and has been
said to contain every calculation, rule and table necessary to be
known by the Engineer, Fireman and a steam user.</p>

<p>Giving a complete course in Mathematics for the Engineer and steam
user; all calculations are in plain arithmetical figures, so that
the average man need not be confused by the insertion of the terms,
symbols and characters to be found in works of so-called “higher
mathematics.”</p>

<p>Mechanical Powers; Natural or Mechanical Philosophy; Strength of
Materials; Mensuration; Arithmetic; Description of Algebra and
Geometry.</p>

<p>Tables of Weights, Measures, Strength of Rope and Chains, Pressures
of Water, Diameter of Pipes, etc.; The Indicator, How to Compute; The
Safety Valve, How to Figure; The Steam Boiler; The Steam Pump; Horse
Powers, How to Figure for Engines and Boilers; Steam, What It Is, etc.</p>

<p>Index and Useful Definitions.</p>

<div class="figcenter">
<img src="images/i_346.jpg" width="140" height="600" alt="" />
<p class="caption">HAND BOOK<br />
OF<br />
CALCULATION<br />
FOR<br />
ENGINEERS</p>
<p class="caption">H. HAWKINS ME</p>

<p class="caption">AUDEL &amp; CO.</p></div>

<div class="blockquote"><p>This work contains 330 pages and 150 illustrations; it is
durably and handsomely bound, uniform in style and size with
the “Instructions for the Boiler Room” and the “Catechism of
the Steam Engine;” it has gold edges and titles, and weighs
over 28 ounces.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_15a" id="Page_15a">15</a></span></p>

<h2 class="chapter larger u" id="STEAM_ENGINE_PRACTICE"><b>STEAM ENGINE PRACTICE $2</b></h2>

<div class="blockquote">

<p>“It has been well said that engineers are born, not made; those in
demand to fill the positions created by the great installations of
power-producing machinery now so common, are men who are familiar
with the contents of good books, and as well, are the product of a
hard bought practical experience.”</p></div>

<p class="drop-cap">THIS work is gotten up to fill a long-felt need for a practical book.
It gives directions for running the various types of steam engines that
are to-day in the market.</p>

<p>A list of subjects, which are fully yet concisely discussed, are as
follows:</p>

<p>Introduction; The Steam Engine; Historical Facts Relating to the
Steam Engine: Engine Foundations; The Steam Piston; Connecting Rods;
Eccentric; Governor; Materials; Workmanship; Care and Management;
Lining up a Horizontal or Vertical Engine; Lining Shafting; Valve
Setting; Condensers; Steam Separators; Air, Gas, and Compressing
Engines: Compounding; Arithmetic of the Steam Engine; Theory of the
Steam Engine; Construction.</p>

<p>There also is a description of numerous types of the engines now in
operation, such as the Corliss, Westinghouse, and many others.</p>

<p>The book also treats generously upon the Marine, Locomotive and Gas
Engines.</p>

<div class="figcenter">
<img src="images/i_347.jpg" width="143" height="600" alt="" />
<p class="caption">NEW CATECHISM<br />
OF THE<br />
STEAM ENGINE</p>

<p class="caption">N. HAWKINS ME</p>

<p class="caption">AUDEL &amp; CO.</p></div>

<div class="blockquote">
<p>This is a rarely fine book, handsomely bound in green silk
cloth, with full gold edges and titles; it contains 440 pages, 325
illustrations; in size it is 6 &times; 8<sup>1</sup>&frasl;<sub>4</sub> inches, and weighs 2 pounds.</p></div>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$2</b></span>, <span class="large u sans"><b>Postpaid</b></span>.</p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_16a" id="Page_16a">16</a></span></p>

<h2 class="chapter larger u" id="STEAM_ENGINE_INDICATOR"><b>STEAM ENGINE INDICATOR $1</b></h2>

<p class="drop-cap">THE work is designed for the use of erecting and operating
engineers, superintendents, and students of steam engineering,
relating, as it does, to the economical use of steam.</p>

<p>The following is a general outline of the subjects defined, illustrated
and presented most helpfully in the book.</p>

<p>Preparing the Indicator for use; Reducing Motions; Piping up Indicator;
Taking Indicator Cards; The Diagram; Figuring Steam consumption by the
diagram; Revolution Counters; Examples of Diagrams; Description of
Indicators; Measuring Diagram by Ordinates; Planimeters; Pantagraphs,
Tables, etc.</p>

<p>He who studies this work thoughtfully will reap great benefit and
will find that there is nothing difficult or mysterious about the use
of the Steam Engine Indicator. This knowledge is necessary to every
well-informed engineer and will undoubtedly be highly appreciated and a
stepping-stone toward promotion and better things.</p>

<div class="figcenter">
<img src="images/i_348.jpg" width="247" height="600" alt="" />
<p class="caption">
<span class="smcap">Practical Treatise<br />
&mdash;on the&mdash;<br />
Steam Engine Indicator</span></p>

<p class="caption">HAWKINS INDICATOR.</p></div>

<div class="blockquote">

<p>The work is fully illustrated, handsomely bound, and is in
every way a high grade publication.</p></div>

<p class="center large sans"><b>&mdash;&mdash;PRICE, $1.00&mdash;&mdash;</b></p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<p><span class="pagenum"><a name="Page_17a" id="Page_17a">17</a></span></p>

<h2 class="chapter larger u" id="TELEPHONE_ENGINEERING"><b>TELEPHONE ENGINEERING $1</b></h2>

<p class="drop-cap">THE “A B C of the Telephone” is a book valuable to all
persons interested in this ever-increasing industry. No
expense has been spared by the publishers, or pains by
the author, in making this the most comprehensive
handbook ever brought out relating to the telephone.</p>

<p class="center large sans">&mdash;&mdash;TABLE OF CONTENTS&mdash;&mdash;</p>

<p class="center sans u">29 CHAPTERS</p>

<p>The Telephone Apparatus and its
Operation; A Brief Survey of the Theory
of Sound, Necessary to an Understanding
of the Telephone; A Brief
Survey of the Principles of Electricity;
Electrical Quantities; History
of the Speaking Telephone; Later
Modifications of the Magnet Telephone;
The Carbon Microphone
Transmitter; The Circuits of a Telephone
Apparatus; The Switch Hook
and its Function in Telephone
Apparatus; The Switchboard and the
Appliances of the Central Station;
The Operator’s Switch Keys and
Telephone Set; Improved Switchboard
Attachments; Switchboard
Lamp Signals and Circuits; The Multiple
Switchboard; Locally Interconnected
or Multiple Transfer
Switchboard; Exchange Battery Systems;
Party Lines and Selective
Signals; Private Telephone Lines
and Intercommunicating Systems;
Common Return Circuits; Private
Telephone Lines and Intercommunicating
Systems; Full Metallic Circuits;
Large Private Systems and
Automatic Exchanges; Devices for
Protecting Telephone Apparatus
from Electrical Disturbances; The
General Conditions of Telephone Line
Construction; Telephone Pole Lines;
Wire Transportations on a Pole Line.
Telephone Cables and their Use in
Underground and Pole Lines; Circuit
Balancing Devices; The Microtelephone;
Wireless Telephony; Useful
Definitions and Hints on Telephone
Management.</p>

<p class="center sans u"><span class="smcap"><b>With Ready Reference Index</b></span></p>

<div class="figcenter">
<img src="images/i_349.jpg" width="171" height="600" alt="" />
<p class="caption noindent"><span class="smcap">Hoyman’s A &middot; B &middot; C of the Telephone</span></p>
<p class="caption noindent">A<br />
PRACTICAL TREATISE<br />
WITH<br />
ILLUSTRATIONS AND DIAGRAMS</p>

<p class="caption noindent">$1<br />
<br />
<span class="smcap">Audel &amp; Co.</span><br />
NEW YORK
</p></div>

<p>The volume contains 375 pages, 268 illustrations
and diagrams; it is handsomely bound in
black vellum cloth, and is a generously good
book without reference to cost.</p>

<p class="center"><span class="large u sans"><b>PRICE</b></span>, <span class="larger"><b>$1</b></span>, <span class="large u sans"><b>Postpaid</b>.</span></p>

<p class="center sans"><b>THEO. AUDEL &amp; CO.,&nbsp; &nbsp; &nbsp; 63 FIFTH AVENUE, NEW YORK</b></p>

<hr class="chap" />

<h2 class="chapter larger u" id="Hawkins_Dictionary"><b>Hawkins’ Dictionary, <em>$3.50</em></b></h2>

<p class="drop-cap"><b>T</b><span class="u"><b>HIS volume is the most useful book in Mechanical Literature.</b></span></p>

<p>If constantly referred to will enable the student to acquire a correct
knowledge of the words, terms and phrases in use in Mechanical
Engineering and its various branches.</p>

<p><span class="u"><b>Its greatest value lies in this:</b></span> that no man representing the
mechanical profession can find excuse for not knowing the use and
meaning of the terms used in his work.</p>

<p><span class="sans"><span class="u"><b>HAWKINS’</b></span><br />&nbsp; &nbsp;<span class="u"><b>MECHANICAL</b></span><br />&nbsp; &nbsp;<span class="u"><b>DICTIONARY</b></span></span><br /> explains and defines in plain
language the use of all words and terms now used or heretofore used in
the <span class="sans u"><b>Mechanic Arts, Trades and Sciences</b></span>.</p>

<p><span class="sans u"><b>It</b></span> <span class="sans u"><b>is</b></span> <span class="sans u"><b>an</b></span> <span class="sans u"><b> unequaled</b></span> <span class="sans u"><b> reference</b></span> <span class="sans u"><b>work</b></span>, and is the one book of
permanent value no student or expert should dispense with. Complete
from A to Z. Highly endorsed.</p>

<div class="figcenter">
<img src="images/i_350.jpg" width="289" height="600" alt="" />
<p class="caption">HAWKINS’ MECHANICAL DICTIONARY</p>

<p class="caption noindent">A<br />
CYCLOPEDIA<br />
OF<br />
WORDS, DATA AND PHRASES</p></div>

<p class="noindent larger"><b>Contains 704 pages, handsomely bound, price $3.50
postpaid. Satisfaction guaranteed.</b></p>

<hr class="chap" />
<p>&nbsp;</p>

<div class="transnote">
<p class="noindent">Transcriber’s Note:</p>
<p>The original spelling, hyphenation, accentuation and punctuation has
been retained, except for apparent typographical errors.</p>

<p>A table of contents has been added by the transcriber following the
preface.</p>

<div class="transnote covernote">
  <p>The cover image was created by the transcriber and is placed in the public domain.</p>
</div>

<p>Index entry &#8216;Evans, Robt., 11.&#8217; corrected to read &#8216;Evans, Oliver, viii.&#8217;</p>

<p>In the chapter ‘CHIMNEYS AND DRAUGHT’ 12th para:-<br />
‘&hellip; having about 1 square foot of heating surface to 45 square feet of
heating surface.’<br />
This has been changed to read:-<br />
‘&hellip; having about 1 square foot of grate area to 45 square feet of
heating surface.’</p>

<p>The references to a ‘Six Inch Flue Boiler’ in Fig. 32 and the Index may
mean ‘Six Flue Boiler’, these instances have not been changed.</p>

<p>In the chapter ‘CHEMISTRY OF THE FURNACE’, the opening paragraph has a number
of apparent typographical errors relating to names of substances. These
have been left as printed and are:-</p>

<div class="center">
<table class="my100" border="0" cellpadding="1" cellspacing="1" summary="transcriber">
<tr>
<td class="tdl">naphthaline</td>
<td class="tdc">typographical</td>
<td class="tdc">error</td>
<td class="tdc">for</td>
<td class="tdl">naphthalene</td>
</tr>
<tr>
<td class="tdl">alizarine</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdl">alizarin</td>
</tr>
<tr>
<td class="tdl">toludine </td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdl">toluidine</td>
</tr>
<tr>
<td class="tdl">anthracine</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdl">anthracene</td>
</tr>
<tr>
<td class="tdl">toluches </td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdl">toluene</td>
</tr>
<tr>
<td class="tdl">saccharine</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdc">„</td>
<td class="tdl">saccharin</td>
</tr></table></div>
</div>

<p>&nbsp;</p>
<hr class="full" />
<p>***END OF THE PROJECT GUTENBERG EBOOK MAXIMS AND INSTRUCTIONS FOR THE BOILER ROOM***</p>
<p>******* This file should be named 53139-h.htm or 53139-h.zip *******</p>
<p>This and all associated files of various formats will be found in:<br />
<a href="http://www.gutenberg.org/dirs/5/3/1/3/53139">http://www.gutenberg.org/5/3/1/3/53139</a></p>
<p>
Updated editions will replace the previous one--the old editions will
be renamed.</p>

<p>Creating the works from print editions not protected by U.S. copyright
law means that no one owns a United States copyright in these works,
so the Foundation (and you!) can copy and distribute it in the United
States without permission and without paying copyright
royalties. Special rules, set forth in the General Terms of Use part
of this license, apply to copying and distributing Project
Gutenberg-tm electronic works to protect the PROJECT GUTENBERG-tm
concept and trademark. Project Gutenberg is a registered trademark,
and may not be used if you charge for the eBooks, unless you receive
specific permission. If you do not charge anything for copies of this
eBook, complying with the rules is very easy. You may use this eBook
for nearly any purpose such as creation of derivative works, reports,
performances and research. They may be modified and printed and given
away--you may do practically ANYTHING in the United States with eBooks
not protected by U.S. copyright law. Redistribution is subject to the
trademark license, especially commercial redistribution.
</p>

<h2 class="pg">START: FULL LICENSE<br />
<br />
THE FULL PROJECT GUTENBERG LICENSE<br />
PLEASE READ THIS BEFORE YOU DISTRIBUTE OR USE THIS WORK</h2>

<p>To protect the Project Gutenberg-tm mission of promoting the free
distribution of electronic works, by using or distributing this work
(or any other work associated in any way with the phrase "Project
Gutenberg"), you agree to comply with all the terms of the Full
Project Gutenberg-tm License available with this file or online at
www.gutenberg.org/license.</p>

<h3 class="pg">Section 1. General Terms of Use and Redistributing Project
Gutenberg-tm electronic works</h3>

<p>1.A. By reading or using any part of this Project Gutenberg-tm
electronic work, you indicate that you have read, understand, agree to
and accept all the terms of this license and intellectual property
(trademark/copyright) agreement. If you do not agree to abide by all
the terms of this agreement, you must cease using and return or
destroy all copies of Project Gutenberg-tm electronic works in your
possession. If you paid a fee for obtaining a copy of or access to a
Project Gutenberg-tm electronic work and you do not agree to be bound
by the terms of this agreement, you may obtain a refund from the
person or entity to whom you paid the fee as set forth in paragraph
1.E.8.</p>

<p>1.B. "Project Gutenberg" is a registered trademark. It may only be
used on or associated in any way with an electronic work by people who
agree to be bound by the terms of this agreement. There are a few
things that you can do with most Project Gutenberg-tm electronic works
even without complying with the full terms of this agreement. See
paragraph 1.C below. There are a lot of things you can do with Project
Gutenberg-tm electronic works if you follow the terms of this
agreement and help preserve free future access to Project Gutenberg-tm
electronic works. See paragraph 1.E below.</p>

<p>1.C. The Project Gutenberg Literary Archive Foundation ("the
Foundation" or PGLAF), owns a compilation copyright in the collection
of Project Gutenberg-tm electronic works. Nearly all the individual
works in the collection are in the public domain in the United
States. If an individual work is unprotected by copyright law in the
United States and you are located in the United States, we do not
claim a right to prevent you from copying, distributing, performing,
displaying or creating derivative works based on the work as long as
all references to Project Gutenberg are removed. Of course, we hope
that you will support the Project Gutenberg-tm mission of promoting
free access to electronic works by freely sharing Project Gutenberg-tm
works in compliance with the terms of this agreement for keeping the
Project Gutenberg-tm name associated with the work. You can easily
comply with the terms of this agreement by keeping this work in the
same format with its attached full Project Gutenberg-tm License when
you share it without charge with others.</p>

<p>1.D. The copyright laws of the place where you are located also govern
what you can do with this work. Copyright laws in most countries are
in a constant state of change. If you are outside the United States,
check the laws of your country in addition to the terms of this
agreement before downloading, copying, displaying, performing,
distributing or creating derivative works based on this work or any
other Project Gutenberg-tm work. The Foundation makes no
representations concerning the copyright status of any work in any
country outside the United States.</p>

<p>1.E. Unless you have removed all references to Project Gutenberg:</p>

<p>1.E.1. The following sentence, with active links to, or other
immediate access to, the full Project Gutenberg-tm License must appear
prominently whenever any copy of a Project Gutenberg-tm work (any work
on which the phrase "Project Gutenberg" appears, or with which the
phrase "Project Gutenberg" is associated) is accessed, displayed,
performed, viewed, copied or distributed:</p>

<blockquote><p>This eBook is for the use of anyone anywhere in the United
  States and most other parts of the world at no cost and with almost
  no restrictions whatsoever. You may copy it, give it away or re-use
  it under the terms of the Project Gutenberg License included with
  this eBook or online
  at <a href="http://www.gutenberg.org">www.gutenberg.org</a>. If you
  are not located in the United States, you'll have to check the laws
  of the country where you are located before using this
  ebook.</p></blockquote>

<p>1.E.2. If an individual Project Gutenberg-tm electronic work is
derived from texts not protected by U.S. copyright law (does not
contain a notice indicating that it is posted with permission of the
copyright holder), the work can be copied and distributed to anyone in
the United States without paying any fees or charges. If you are
redistributing or providing access to a work with the phrase "Project
Gutenberg" associated with or appearing on the work, you must comply
either with the requirements of paragraphs 1.E.1 through 1.E.7 or
obtain permission for the use of the work and the Project Gutenberg-tm
trademark as set forth in paragraphs 1.E.8 or 1.E.9.</p>

<p>1.E.3. If an individual Project Gutenberg-tm electronic work is posted
with the permission of the copyright holder, your use and distribution
must comply with both paragraphs 1.E.1 through 1.E.7 and any
additional terms imposed by the copyright holder. Additional terms
will be linked to the Project Gutenberg-tm License for all works
posted with the permission of the copyright holder found at the
beginning of this work.</p>

<p>1.E.4. Do not unlink or detach or remove the full Project Gutenberg-tm
License terms from this work, or any files containing a part of this
work or any other work associated with Project Gutenberg-tm.</p>

<p>1.E.5. Do not copy, display, perform, distribute or redistribute this
electronic work, or any part of this electronic work, without
prominently displaying the sentence set forth in paragraph 1.E.1 with
active links or immediate access to the full terms of the Project
Gutenberg-tm License.</p>

<p>1.E.6. You may convert to and distribute this work in any binary,
compressed, marked up, nonproprietary or proprietary form, including
any word processing or hypertext form. However, if you provide access
to or distribute copies of a Project Gutenberg-tm work in a format
other than "Plain Vanilla ASCII" or other format used in the official
version posted on the official Project Gutenberg-tm web site
(www.gutenberg.org), you must, at no additional cost, fee or expense
to the user, provide a copy, a means of exporting a copy, or a means
of obtaining a copy upon request, of the work in its original "Plain
Vanilla ASCII" or other form. Any alternate format must include the
full Project Gutenberg-tm License as specified in paragraph 1.E.1.</p>

<p>1.E.7. Do not charge a fee for access to, viewing, displaying,
performing, copying or distributing any Project Gutenberg-tm works
unless you comply with paragraph 1.E.8 or 1.E.9.</p>

<p>1.E.8. You may charge a reasonable fee for copies of or providing
access to or distributing Project Gutenberg-tm electronic works
provided that</p>

<ul>
<li>You pay a royalty fee of 20% of the gross profits you derive from
  the use of Project Gutenberg-tm works calculated using the method
  you already use to calculate your applicable taxes. The fee is owed
  to the owner of the Project Gutenberg-tm trademark, but he has
  agreed to donate royalties under this paragraph to the Project
  Gutenberg Literary Archive Foundation. Royalty payments must be paid
  within 60 days following each date on which you prepare (or are
  legally required to prepare) your periodic tax returns. Royalty
  payments should be clearly marked as such and sent to the Project
  Gutenberg Literary Archive Foundation at the address specified in
  Section 4, "Information about donations to the Project Gutenberg
  Literary Archive Foundation."</li>

<li>You provide a full refund of any money paid by a user who notifies
  you in writing (or by e-mail) within 30 days of receipt that s/he
  does not agree to the terms of the full Project Gutenberg-tm
  License. You must require such a user to return or destroy all
  copies of the works possessed in a physical medium and discontinue
  all use of and all access to other copies of Project Gutenberg-tm
  works.</li>

<li>You provide, in accordance with paragraph 1.F.3, a full refund of
  any money paid for a work or a replacement copy, if a defect in the
  electronic work is discovered and reported to you within 90 days of
  receipt of the work.</li>

<li>You comply with all other terms of this agreement for free
  distribution of Project Gutenberg-tm works.</li>
</ul>

<p>1.E.9. If you wish to charge a fee or distribute a Project
Gutenberg-tm electronic work or group of works on different terms than
are set forth in this agreement, you must obtain permission in writing
from both the Project Gutenberg Literary Archive Foundation and The
Project Gutenberg Trademark LLC, the owner of the Project Gutenberg-tm
trademark. Contact the Foundation as set forth in Section 3 below.</p>

<p>1.F.</p>

<p>1.F.1. Project Gutenberg volunteers and employees expend considerable
effort to identify, do copyright research on, transcribe and proofread
works not protected by U.S. copyright law in creating the Project
Gutenberg-tm collection. Despite these efforts, Project Gutenberg-tm
electronic works, and the medium on which they may be stored, may
contain "Defects," such as, but not limited to, incomplete, inaccurate
or corrupt data, transcription errors, a copyright or other
intellectual property infringement, a defective or damaged disk or
other medium, a computer virus, or computer codes that damage or
cannot be read by your equipment.</p>

<p>1.F.2. LIMITED WARRANTY, DISCLAIMER OF DAMAGES - Except for the "Right
of Replacement or Refund" described in paragraph 1.F.3, the Project
Gutenberg Literary Archive Foundation, the owner of the Project
Gutenberg-tm trademark, and any other party distributing a Project
Gutenberg-tm electronic work under this agreement, disclaim all
liability to you for damages, costs and expenses, including legal
fees. YOU AGREE THAT YOU HAVE NO REMEDIES FOR NEGLIGENCE, STRICT
LIABILITY, BREACH OF WARRANTY OR BREACH OF CONTRACT EXCEPT THOSE
PROVIDED IN PARAGRAPH 1.F.3. YOU AGREE THAT THE FOUNDATION, THE
TRADEMARK OWNER, AND ANY DISTRIBUTOR UNDER THIS AGREEMENT WILL NOT BE
LIABLE TO YOU FOR ACTUAL, DIRECT, INDIRECT, CONSEQUENTIAL, PUNITIVE OR
INCIDENTAL DAMAGES EVEN IF YOU GIVE NOTICE OF THE POSSIBILITY OF SUCH
DAMAGE.</p>

<p>1.F.3. LIMITED RIGHT OF REPLACEMENT OR REFUND - If you discover a
defect in this electronic work within 90 days of receiving it, you can
receive a refund of the money (if any) you paid for it by sending a
written explanation to the person you received the work from. If you
received the work on a physical medium, you must return the medium
with your written explanation. The person or entity that provided you
with the defective work may elect to provide a replacement copy in
lieu of a refund. If you received the work electronically, the person
or entity providing it to you may choose to give you a second
opportunity to receive the work electronically in lieu of a refund. If
the second copy is also defective, you may demand a refund in writing
without further opportunities to fix the problem.</p>

<p>1.F.4. Except for the limited right of replacement or refund set forth
in paragraph 1.F.3, this work is provided to you 'AS-IS', WITH NO
OTHER WARRANTIES OF ANY KIND, EXPRESS OR IMPLIED, INCLUDING BUT NOT
LIMITED TO WARRANTIES OF MERCHANTABILITY OR FITNESS FOR ANY PURPOSE.</p>

<p>1.F.5. Some states do not allow disclaimers of certain implied
warranties or the exclusion or limitation of certain types of
damages. If any disclaimer or limitation set forth in this agreement
violates the law of the state applicable to this agreement, the
agreement shall be interpreted to make the maximum disclaimer or
limitation permitted by the applicable state law. The invalidity or
unenforceability of any provision of this agreement shall not void the
remaining provisions.</p>

<p>1.F.6. INDEMNITY - You agree to indemnify and hold the Foundation, the
trademark owner, any agent or employee of the Foundation, anyone
providing copies of Project Gutenberg-tm electronic works in
accordance with this agreement, and any volunteers associated with the
production, promotion and distribution of Project Gutenberg-tm
electronic works, harmless from all liability, costs and expenses,
including legal fees, that arise directly or indirectly from any of
the following which you do or cause to occur: (a) distribution of this
or any Project Gutenberg-tm work, (b) alteration, modification, or
additions or deletions to any Project Gutenberg-tm work, and (c) any
Defect you cause.  </p>

<h3 class="pg">Section 2. Information about the Mission of Project Gutenberg-tm</h3>

<p>Project Gutenberg-tm is synonymous with the free distribution of
electronic works in formats readable by the widest variety of
computers including obsolete, old, middle-aged and new computers. It
exists because of the efforts of hundreds of volunteers and donations
from people in all walks of life.</p>

<p>Volunteers and financial support to provide volunteers with the
assistance they need are critical to reaching Project Gutenberg-tm's
goals and ensuring that the Project Gutenberg-tm collection will
remain freely available for generations to come. In 2001, the Project
Gutenberg Literary Archive Foundation was created to provide a secure
and permanent future for Project Gutenberg-tm and future
generations. To learn more about the Project Gutenberg Literary
Archive Foundation and how your efforts and donations can help, see
Sections 3 and 4 and the Foundation information page at
www.gutenberg.org.</p>

<h3 class="pg">Section 3. Information about the Project Gutenberg
Literary Archive Foundation</h3>

<p>The Project Gutenberg Literary Archive Foundation is a non profit
501(c)(3) educational corporation organized under the laws of the
state of Mississippi and granted tax exempt status by the Internal
Revenue Service. The Foundation's EIN or federal tax identification
number is 64-6221541. Contributions to the Project Gutenberg Literary
Archive Foundation are tax deductible to the full extent permitted by
U.S. federal laws and your state's laws.</p>

<p>The Foundation's principal office is in Fairbanks, Alaska, with the
mailing address: PO Box 750175, Fairbanks, AK 99775, but its
volunteers and employees are scattered throughout numerous
locations. Its business office is located at 809 North 1500 West, Salt
Lake City, UT 84116, (801) 596-1887. Email contact links and up to
date contact information can be found at the Foundation's web site and
official page at www.gutenberg.org/contact</p>

<p>For additional contact information:</p>

<p> Dr. Gregory B. Newby<br />
    Chief Executive and Director<br />
    gbnewby@pglaf.org</p>

<h3 class="pg">Section 4. Information about Donations to the Project Gutenberg
Literary Archive Foundation</h3>

<p>Project Gutenberg-tm depends upon and cannot survive without wide
spread public support and donations to carry out its mission of
increasing the number of public domain and licensed works that can be
freely distributed in machine readable form accessible by the widest
array of equipment including outdated equipment. Many small donations
($1 to $5,000) are particularly important to maintaining tax exempt
status with the IRS.</p>

<p>The Foundation is committed to complying with the laws regulating
charities and charitable donations in all 50 states of the United
States. Compliance requirements are not uniform and it takes a
considerable effort, much paperwork and many fees to meet and keep up
with these requirements. We do not solicit donations in locations
where we have not received written confirmation of compliance. To SEND
DONATIONS or determine the status of compliance for any particular
state visit <a href="http://www.gutenberg.org/donate">www.gutenberg.org/donate</a>.</p>

<p>While we cannot and do not solicit contributions from states where we
have not met the solicitation requirements, we know of no prohibition
against accepting unsolicited donations from donors in such states who
approach us with offers to donate.</p>

<p>International donations are gratefully accepted, but we cannot make
any statements concerning tax treatment of donations received from
outside the United States. U.S. laws alone swamp our small staff.</p>

<p>Please check the Project Gutenberg Web pages for current donation
methods and addresses. Donations are accepted in a number of other
ways including checks, online payments and credit card donations. To
donate, please visit: www.gutenberg.org/donate</p>

<h3 class="pg">Section 5. General Information About Project Gutenberg-tm electronic works.</h3>

<p>Professor Michael S. Hart was the originator of the Project
Gutenberg-tm concept of a library of electronic works that could be
freely shared with anyone. For forty years, he produced and
distributed Project Gutenberg-tm eBooks with only a loose network of
volunteer support.</p>

<p>Project Gutenberg-tm eBooks are often created from several printed
editions, all of which are confirmed as not protected by copyright in
the U.S. unless a copyright notice is included. Thus, we do not
necessarily keep eBooks in compliance with any particular paper
edition.</p>

<p>Most people start at our Web site which has the main PG search
facility: www.gutenberg.org</p>

<p>This Web site includes information about Project Gutenberg-tm,
including how to make donations to the Project Gutenberg Literary
Archive Foundation, how to help produce our new eBooks, and how to
subscribe to our email newsletter to hear about new eBooks.</p>

</body>
</html>

